SAP ID,109000055719,
0.015,0.000,0.000,0.000,0.000,0.000, ,63.64,60.87,55.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.066,0.000,0.000,0.000,0.000, ,64.06,61.87,56.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,64.32,63.05,56.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,64.57,62.88,56.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.029,0.000,0.000, ,64.82,62.38,57.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,64.91,62.21,57.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.051,0.000,0.007, ,65.07,62.96,57.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,66.09,64.47,57.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.34,63.80,57.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,66.25,63.80,61.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.022,0.000,0.000, ,67.18,64.22,58.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,67.01,64.56,58.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,67.52,65.39,59.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.044,0.000,0.000, ,67.69,64.89,59.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,68.27,66.07,59.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,68.27,65.56,60.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.007,0.022,0.000,0.000, ,68.44,66.40,60.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,69.45,67.07,60.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.007,0.000,0.000,0.000, ,68.86,66.57,61.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,68.78,67.24,61.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.029, ,69.96,67.74,61.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,69.62,66.90,62.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,70.46,68.58,62.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,71.39,69.08,62.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,70.97,68.58,63.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.000, ,70.80,68.58,63.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,72.40,69.08,63.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,72.32,69.92,63.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,72.57,70.43,63.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,72.91,70.59,63.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.015,0.000,0.007, ,73.07,70.59,63.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,73.16,71.26,64.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,73.83,72.27,64.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,74.25,71.85,65.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.029,0.007,0.000,0.000, ,74.51,72.44,65.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,74.76,72.44,65.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.000,0.000,0.000, ,74.76,72.94,66.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.000,0.000,0.000,0.000, ,75.01,73.61,66.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,75.69,73.95,66.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.037,0.000,0.000, ,76.44,73.11,66.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.029, ,76.19,72.94,67.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,76.78,74.12,67.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,77.12,74.96,68.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,77.96,75.12,67.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,78.04,76.55,67.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,77.79,75.79,68.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.007, ,77.96,75.63,70.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.037,0.000,0.007, ,78.80,76.63,69.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,79.31,76.80,69.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.029,0.000,0.000, ,79.39,76.97,69.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,79.31,77.55,70.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,80.06,77.30,71.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,80.15,77.64,71.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,80.91,78.14,72.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,81.33,78.98,72.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,81.58,78.81,72.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,82.00,80.15,72.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,82.17,79.99,72.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,83.10,80.15,73.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.169,0.000,0.000,0.000,0.000,0.000, ,82.76,80.32,73.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.015, ,82.68,79.99,74.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.015,0.000,0.000, ,83.35,80.99,74.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,84.11,81.33,74.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,84.44,82.00,75.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,84.86,82.34,75.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,85.12,82.17,75.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,84.86,82.34,76.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,85.79,83.01,76.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,86.55,83.59,76.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,85.20,83.51,73.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,87.05,83.51,77.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,87.48,84.68,77.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,87.90,84.85,78.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.57,85.69,78.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,88.82,86.61,78.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.029,0.015,0.000,0.000, ,89.24,86.70,78.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,90.42,85.61,79.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,89.66,86.70,80.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,90.25,87.37,80.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,90.93,87.37,80.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,91.43,88.29,80.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,91.18,87.70,80.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,91.60,88.04,81.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,91.69,90.05,81.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,93.03,89.38,81.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,92.95,89.55,81.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,93.29,90.97,82.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,93.54,90.30,82.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.88,90.72,83.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,94.13,91.06,84.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.037,0.000,0.000, ,93.96,91.64,83.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.14,92.65,84.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,95.22,92.65,84.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,95.81,92.90,84.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.059,0.000,0.000, ,96.57,93.07,84.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,96.91,93.57,85.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,97.16,93.74,86.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.022, ,100.11,94.08,87.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,97.75,95.08,86.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.125,0.000,0.000,0.000,0.000,0.000, ,99.10,96.34,86.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,99.01,95.59,86.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,98.59,95.08,87.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,99.01,96.42,89.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,99.43,98.02,89.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,100.11,98.35,88.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,101.03,98.10,89.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,103.64,98.10,89.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.022,0.000,0.000, ,101.03,97.43,91.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.022,0.000,0.037,0.000,0.007, ,101.54,98.86,91.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,101.96,99.86,91.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,103.22,100.37,91.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,103.39,100.37,91.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,104.07,100.28,91.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.007, ,104.49,100.62,91.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,104.40,101.12,92.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.022,0.000,0.000, ,104.57,102.55,93.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,105.50,102.71,93.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.022, ,105.41,103.47,92.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,106.68,104.14,93.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.022,0.000,0.000, ,107.10,103.64,94.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.029,0.029,0.000,0.000, ,107.18,103.80,93.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,107.18,103.47,95.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,107.77,104.14,95.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,108.36,104.98,96.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.007,0.000,0.000,0.000, ,108.61,105.90,96.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.249,0.066,0.110,0.029,0.000,0.007, ,109.71,106.40,96.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,109.45,105.82,97.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.015, ,109.79,106.15,97.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,110.30,106.82,98.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,110.89,107.16,98.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,111.39,108.50,98.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,111.31,107.66,99.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.015,0.000,0.000, ,111.39,109.17,100.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.57,109.09,100.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.015, ,112.65,109.76,100.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.029,0.000,0.007,0.007,0.000, ,113.41,109.68,100.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,113.92,110.18,101.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.037,0.081,0.000,0.022, ,113.67,110.77,102.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,114.00,110.77,103.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,115.18,111.86,101.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,116.02,112.36,103.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.037,0.000,0.000, ,115.69,111.19,102.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.044,0.000,0.022, ,115.43,112.44,104.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,116.61,113.11,104.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,117.54,113.87,104.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,117.96,113.87,104.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,118.55,115.13,104.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,118.72,114.54,105.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.249,0.183,0.234,0.029,0.007,0.007, ,119.05,114.54,105.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,119.31,114.88,106.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,118.72,116.55,106.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.022,0.000,0.000, ,119.98,116.64,107.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,34.40,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,120.65,117.22,108.31,0.00,0.00,0.00 ,,8000.00,23.77,8000.00,61.90,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,121.24,116.55,107.23,0.00,0.00,0.00 ,,8000.00,52.38,8000.00,82.89,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.007, ,121.50,117.56,108.31,0.00,0.00,0.00 ,,8000.00,54.51,7697.19,96.52,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.007,0.000,0.000, ,121.92,118.23,108.55,0.00,0.00,0.00 ,,8000.00,65.31,8000.00,99.60,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.051,0.000,0.037,0.000,0.000, ,122.51,118.57,109.30,0.00,0.00,0.00 ,,8000.00,77.40,8000.00,97.14,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.212,0.000,0.073,0.073,0.000,0.029, ,123.43,118.48,109.30,0.00,0.00,0.00 ,,8000.00,88.90,8000.00,86.52,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,124.11,119.49,109.30,0.00,0.00,0.00 ,,8000.00,99.27,8000.00,84.62,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.19,119.24,110.71,0.00,0.00,0.00 ,,8000.00,95.53,8000.00,92.27,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,125.20,120.24,110.13,0.00,0.00,0.00 ,,8000.00,97.84,8000.00,100.22,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.007, ,124.78,120.41,110.29,0.00,0.00,0.00 ,,8000.00,98.61,7142.37,104.95,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,125.20,120.24,110.79,0.00,0.00,0.00 ,,8000.00,102.75,4360.44,109.52,8000.00,0.00,8000.00,0.00,8000.00,23.55,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,125.62,120.83,111.95,0.00,0.00,0.00 ,,6444.93,108.53,2893.28,112.86,8000.00,0.00,8000.00,0.00,8000.00,30.40,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,126.30,121.50,112.28,0.00,0.00,0.00 ,,6175.34,112.34,2189.99,115.05,8000.00,0.00,8000.00,0.00,8000.00,37.80,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,126.72,121.92,112.94,0.00,0.00,0.00 ,,5163.37,115.09,1738.71,116.41,8000.00,0.00,8000.00,0.00,8000.00,44.36,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.14,122.93,113.19,0.00,0.00,0.00 ,,3453.97,117.25,1246.40,117.25,8000.00,0.00,8000.00,0.00,8000.00,44.95,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,127.73,123.43,113.52,0.00,0.00,0.00 ,,2270.09,119.01,935.78,117.88,8000.00,17.36,8000.00,0.00,8000.00,36.63,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.31,123.01,114.68,0.00,0.00,0.00 ,,1723.08,120.18,781.44,118.13,8000.00,42.09,8000.00,0.00,8000.00,18.97,8000.00,0.00,
0.022,0.022,0.000,0.007,0.000,0.007, ,128.15,124.35,114.60,0.00,0.00,0.00 ,,1189.74,121.06,646.64,118.46,8000.00,61.54,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.99,124.94,114.68,0.00,0.00,0.00 ,,924.05,121.68,474.73,118.72,8000.00,71.90,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.16,125.19,115.51,0.00,0.00,0.00 ,,832.23,121.90,379.00,118.72,8000.00,78.72,8000.00,0.00,8000.00,17.84,8000.00,17.77,
0.007,0.000,0.000,0.000,0.000,0.000, ,130.25,125.53,115.01,0.00,0.00,0.00 ,,664.22,122.12,359.46,118.68,8000.00,84.80,8000.00,0.00,8000.00,26.41,8000.00,37.44,
0.000,0.000,0.000,0.007,0.000,0.000, ,130.51,125.95,115.51,0.00,0.00,0.00 ,,679.85,122.27,302.81,118.75,5534.55,89.45,8000.00,0.00,8000.00,37.36,8000.00,49.08,
0.029,0.000,0.000,0.015,0.000,0.000, ,131.18,126.11,116.00,0.00,0.00,0.00 ,,998.29,121.72,265.69,118.28,3756.78,92.27,8000.00,30.51,8000.00,46.67,8000.00,34.98,
0.037,0.000,0.000,0.000,0.000,0.000, ,131.69,126.62,116.17,0.00,0.00,0.00 ,,965.08,121.36,248.11,117.88,3545.79,94.07,8000.00,53.96,5057.88,57.36,8000.00,25.93,
0.022,0.000,0.000,0.007,0.000,0.000, ,131.77,127.54,116.58,0.00,0.00,0.00 ,,683.76,121.72,248.11,118.17,3242.98,95.13,8000.00,73.00,2744.81,66.52,8000.00,17.47,
0.007,0.000,0.022,0.015,0.000,0.007, ,132.36,127.46,117.16,0.00,0.00,0.00 ,,644.69,122.01,228.57,118.57,3905.25,95.79,5825.64,87.03,1719.17,75.97,8000.00,26.92,
0.000,0.000,0.000,0.051,0.000,0.000, ,132.44,126.95,118.57,0.00,0.00,0.00 ,,701.34,122.09,246.15,118.75,2938.22,96.52,4786.32,95.86,1263.98,85.49,8000.00,47.40,
0.007,0.000,0.000,0.000,0.000,0.000, ,132.78,128.29,119.15,0.00,0.00,0.00 ,,588.03,122.27,246.15,118.79,2410.74,97.11,4501.10,100.88,1107.69,93.37,8000.00,63.41,
0.000,0.000,0.000,0.000,0.000,0.015, ,132.78,128.71,118.98,0.00,0.00,0.00 ,,552.87,122.16,226.62,118.68,2121.61,97.66,3567.28,103.96,869.35,101.06,8000.00,75.86,
0.007,0.000,0.000,0.000,0.000,0.000, ,133.96,130.56,119.31,0.00,0.00,0.00 ,,533.33,122.23,209.04,118.72,1971.18,98.24,5276.68,104.84,718.93,106.26,8000.00,84.40,
0.000,0.000,0.000,0.029,0.000,0.000, ,134.89,130.56,118.73,0.00,0.00,0.00 ,,607.57,122.16,226.62,118.68,1623.44,98.50,6777.05,104.91,756.04,110.29,8000.00,91.50,
0.007,0.000,0.000,0.000,0.000,0.000, ,134.72,128.96,119.64,0.00,0.00,0.00 ,,644.69,122.16,226.62,118.72,1641.03,98.79,7249.82,105.02,1039.32,112.42,6046.40,96.74,
0.037,0.000,0.000,0.044,0.000,0.029, ,135.06,129.64,120.31,0.00,0.00,0.00 ,,644.69,122.01,209.04,118.64,1682.05,98.94,4999.27,105.68,1113.55,113.04,7410.01,99.12,
0.029,0.007,0.000,0.000,0.000,0.000, ,135.56,130.98,121.30,0.00,0.00,0.00 ,,552.87,122.01,209.04,118.53,1658.61,99.08,3389.50,106.85,1392.92,113.22,8000.00,99.89,
0.007,0.007,0.000,0.007,0.000,0.000, ,136.40,131.65,120.97,0.00,0.00,0.00 ,,535.29,122.01,209.04,118.64,1517.95,99.19,2729.18,108.13,1412.45,113.11,8000.00,100.26,
0.007,0.000,0.000,0.015,0.000,0.000, ,136.82,131.48,121.38,0.00,0.00,0.00 ,,515.75,121.98,209.04,118.50,1449.57,99.27,1787.55,108.21,1320.63,110.77,8000.00,88.97,
0.022,0.000,0.000,0.000,0.000,0.000, ,137.50,133.24,121.63,0.00,0.00,0.00 ,,478.63,121.98,209.04,118.50,1586.32,99.34,1344.08,108.97,1269.84,111.68,8000.00,86.23,
0.015,0.000,0.000,0.015,0.000,0.000, ,137.24,132.65,122.21,0.00,0.00,0.00 ,,461.05,122.01,209.04,118.46,1490.60,99.49,1711.36,109.19,1217.09,112.71,8000.00,90.40,
0.007,0.000,0.000,0.022,0.000,0.007, ,138.09,132.65,122.62,0.00,0.00,0.00 ,,441.51,122.01,209.04,118.50,2197.80,99.41,1773.87,109.23,1453.48,113.00,5811.97,95.79,
0.022,0.000,0.000,0.007,0.000,0.000, ,138.42,134.16,122.95,0.00,0.00,0.00 ,,480.59,121.90,209.04,118.46,2379.49,99.27,1937.97,109.23,1955.56,112.89,4506.96,99.85,
0.037,0.000,0.000,0.007,0.000,0.007, ,138.68,134.16,123.28,0.00,0.00,0.00 ,,461.05,121.90,189.50,118.35,2356.04,99.30,1357.75,109.34,2059.10,112.64,3330.89,102.60,
0.000,0.000,0.000,0.022,0.000,0.000, ,139.35,134.50,123.86,0.00,0.00,0.00 ,,498.17,121.90,189.50,118.32,2356.04,99.30,1271.79,109.60,1795.36,112.71,2588.52,104.51,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.86,135.51,124.03,0.00,0.00,0.00 ,,425.89,121.76,191.45,118.28,2334.55,99.30,883.03,109.71,1635.16,112.67,2170.45,105.68,
0.044,0.000,0.000,0.022,0.000,0.000, ,139.94,135.00,124.86,0.00,0.00,0.00 ,,425.89,121.87,171.92,118.35,2492.80,99.23,777.53,109.93,1894.99,112.71,2567.03,106.19,
0.044,0.007,0.000,0.044,0.000,0.000, ,140.36,136.01,125.44,0.00,0.00,0.00 ,,406.35,121.79,171.92,118.28,2863.98,99.12,777.53,109.96,1939.93,112.56,2090.35,106.59,
0.000,0.022,0.000,0.037,0.000,0.000, ,140.36,136.60,126.51,0.00,0.00,0.00 ,,388.77,121.72,171.92,118.21,2932.36,99.01,859.58,109.96,2080.59,112.45,1637.12,107.14,
0.000,0.000,0.000,0.051,0.000,0.015, ,141.03,136.93,126.02,0.00,0.00,0.00 ,,369.23,121.79,152.38,118.24,2885.47,99.08,675.95,110.00,2406.84,112.20,1340.17,107.40,
0.007,0.000,0.000,0.037,0.000,0.007, ,141.20,137.85,126.93,0.00,0.00,0.00 ,,351.65,121.68,152.38,118.17,3158.97,98.90,613.43,110.00,2189.99,112.05,1170.21,107.69,
0.000,0.000,0.000,0.015,0.000,0.000, ,142.04,138.86,127.51,0.00,0.00,0.00 ,,334.07,121.54,152.38,117.91,2932.36,98.94,593.89,110.04,2125.52,112.12,1021.73,107.91,
0.059,0.000,0.000,0.015,0.000,0.000, ,142.97,138.86,127.01,0.00,0.00,0.00 ,,314.53,121.50,152.38,117.80,3031.99,98.79,552.87,110.04,1924.30,112.20,1125.27,107.99,
0.015,0.000,0.000,0.000,0.000,0.000, ,142.97,138.02,127.17,0.00,0.00,0.00 ,,296.95,121.61,152.38,117.88,3121.86,98.83,593.89,110.11,1699.63,112.42,1125.27,108.10,
0.000,0.000,0.000,0.059,0.000,0.007, ,142.63,138.02,128.33,0.00,0.00,0.00 ,,277.41,121.54,152.38,117.95,4045.91,98.50,531.38,110.07,1480.83,112.53,1017.83,108.21,
0.007,0.000,0.000,0.007,0.000,0.000, ,143.06,139.03,129.16,0.00,0.00,0.00 ,,277.41,121.58,152.38,117.84,4446.40,98.13,511.84,110.07,1277.66,112.71,998.29,108.21,
0.066,0.007,0.000,0.000,0.000,0.000, ,144.15,140.03,129.33,0.00,0.00,0.00 ,,277.41,121.58,152.38,117.91,4172.89,98.06,572.41,110.07,1178.02,112.86,789.26,108.39,
0.000,0.000,0.000,0.000,0.000,0.007, ,143.73,141.29,129.74,0.00,0.00,0.00 ,,259.83,121.54,152.38,117.84,4092.80,98.02,593.89,110.00,994.38,112.97,830.28,108.42,
0.015,0.000,0.000,0.015,0.000,0.000, ,144.99,140.20,129.49,0.00,0.00,0.00 ,,259.83,121.58,152.38,117.95,4321.37,98.02,531.38,110.04,816.61,113.08,871.31,108.46,
0.022,0.000,0.000,0.081,0.015,0.000, ,145.33,141.21,129.82,0.00,0.00,0.00 ,,259.83,121.50,132.84,117.84,4528.45,97.77,552.87,109.93,697.44,113.19,707.20,108.42,
0.029,0.000,0.000,0.000,0.000,0.000, ,145.24,140.71,129.99,0.00,0.00,0.00 ,,240.29,121.43,152.38,117.77,4344.81,97.77,531.38,109.89,656.41,113.22,662.27,108.46,
0.088,0.000,0.000,0.000,0.000,0.000, ,145.67,141.38,130.73,0.00,0.00,0.00 ,,242.25,121.06,134.80,117.33,3770.45,97.91,511.84,109.74,656.41,113.11,601.71,108.28,
0.088,0.029,0.007,0.059,0.015,0.000, ,145.83,141.71,131.73,0.00,0.00,0.00 ,,222.71,121.14,134.80,117.47,3346.52,98.10,593.89,109.74,697.44,113.11,601.71,108.32,
0.139,0.000,0.000,0.007,0.000,0.000, ,146.59,142.30,131.73,0.00,0.00,0.00 ,,222.71,121.25,134.80,117.47,3575.09,98.28,574.36,109.78,576.31,113.19,623.20,108.42,
0.117,0.059,0.007,0.015,0.000,0.000, ,146.68,142.22,132.22,0.00,0.00,0.00 ,,222.71,121.28,134.80,117.58,3383.64,98.35,511.84,109.74,535.29,113.26,558.73,108.46,
0.117,0.022,0.007,0.037,0.000,0.000, ,147.27,142.22,132.47,0.00,0.00,0.00 ,,222.71,121.32,152.38,117.62,3176.56,98.50,492.31,109.85,576.31,113.33,580.22,108.64,
0.147,0.007,0.015,0.015,0.000,0.000, ,147.27,142.72,133.22,0.00,0.00,0.00 ,,222.71,121.25,134.80,117.58,3008.55,98.64,511.84,109.85,615.38,113.26,558.73,108.61,
0.088,0.000,0.000,0.000,0.000,0.000, ,148.02,143.56,133.63,0.00,0.00,0.00 ,,205.13,121.36,134.80,117.62,2826.86,98.72,492.31,109.78,597.80,113.19,580.22,108.61,
0.139,0.059,0.022,0.059,0.000,0.000, ,148.36,143.56,134.29,0.00,0.00,0.00 ,,205.13,121.36,152.38,117.58,2871.79,98.86,511.84,109.85,556.78,113.30,558.73,108.68,
0.029,0.000,0.000,0.029,0.000,0.000, ,148.78,144.90,135.37,0.00,0.00,0.00 ,,205.13,121.32,134.80,117.66,3008.55,98.79,492.31,109.78,515.75,113.30,517.70,108.64,
0.007,0.000,0.000,0.051,0.000,0.015, ,149.29,144.40,135.37,0.00,0.00,0.00 ,,205.13,121.32,152.38,117.62,2500.61,99.05,451.28,109.85,496.21,113.33,558.73,108.68,
0.037,0.000,0.000,0.000,0.000,0.000, ,149.46,144.06,136.03,0.00,0.00,0.00 ,,205.13,121.28,152.38,117.62,2432.23,99.16,451.28,109.78,457.14,113.26,580.22,108.61,
0.066,0.000,0.000,0.000,0.000,0.000, ,150.38,144.56,135.95,0.00,0.00,0.00 ,,205.13,121.28,134.80,117.66,3022.22,99.08,451.28,109.82,396.58,113.33,539.19,108.72,
0.051,0.000,0.000,0.022,0.000,0.000, ,150.13,144.40,135.78,0.00,0.00,0.00 ,,205.13,121.17,152.38,117.58,3418.80,98.79,429.79,109.78,396.58,113.33,474.73,108.75,
0.000,0.000,0.000,0.015,0.000,0.000, ,150.13,144.23,136.61,0.00,0.00,0.00 ,,185.59,121.17,134.80,117.51,4159.22,98.50,390.72,109.71,396.58,113.30,435.65,108.61,
0.029,0.000,0.000,0.059,0.007,0.029, ,150.97,145.65,137.10,0.00,0.00,0.00 ,,185.59,121.17,134.80,117.51,4172.89,98.28,369.23,109.78,357.51,113.30,414.16,108.68,
0.037,0.000,0.000,0.022,0.000,0.007, ,150.89,145.23,138.18,0.00,0.00,0.00 ,,185.59,120.99,134.80,117.44,3200.00,98.46,369.23,109.67,357.51,113.19,414.16,108.64,
0.066,0.007,0.000,0.000,0.000,0.000, ,151.56,146.41,138.59,0.00,0.00,0.00 ,,185.59,121.14,154.33,117.44,2690.11,98.79,369.23,109.71,337.97,113.19,414.16,108.72,
0.037,0.007,0.000,0.022,0.000,0.015, ,152.23,147.42,138.93,0.00,0.00,0.00 ,,185.59,121.06,154.33,117.40,2318.93,99.08,369.23,109.71,318.44,113.19,414.16,108.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.90,147.50,139.59,0.00,0.00,0.00 ,,185.59,121.10,152.38,117.47,2063.00,99.41,347.74,109.74,296.95,113.26,394.63,108.72,
0.007,0.007,0.000,0.022,0.000,0.000, ,151.98,147.33,140.33,0.00,0.00,0.00 ,,185.59,121.10,154.33,117.40,1853.97,99.56,347.74,109.74,257.88,113.22,414.16,108.75,
0.000,0.000,0.000,0.044,0.000,0.000, ,153.16,148.34,140.08,0.00,0.00,0.00 ,,185.59,120.99,134.80,117.47,2170.45,99.52,308.67,109.71,238.34,113.26,414.16,108.68,
0.051,0.000,0.000,0.022,0.000,0.000, ,154.17,148.92,139.59,0.00,0.00,0.00 ,,185.59,120.99,154.33,117.36,2057.14,99.56,287.18,109.71,218.80,113.22,414.16,108.64,
0.059,0.000,0.000,0.000,0.000,0.000, ,154.34,149.09,139.92,0.00,0.00,0.00 ,,185.59,120.88,134.80,117.25,1717.22,99.71,265.69,109.63,199.27,113.19,394.63,108.57,
0.059,0.000,0.000,0.022,0.000,0.000, ,154.51,148.92,140.08,0.00,0.00,0.00 ,,168.01,120.92,154.33,117.36,1420.27,99.93,265.69,109.71,199.27,113.22,373.14,108.64,
0.059,0.000,0.000,0.015,0.000,0.007, ,154.59,149.09,140.58,0.00,0.00,0.00 ,,168.01,120.81,154.33,117.22,1351.89,99.93,246.15,109.63,199.27,113.19,351.65,108.68,
0.051,0.000,0.000,0.000,0.000,0.000, ,155.01,149.60,141.24,0.00,0.00,0.00 ,,185.59,120.84,154.33,117.22,1213.19,100.11,246.15,109.60,199.27,113.11,332.11,108.57,
0.000,0.000,0.000,0.007,0.000,0.015, ,155.43,150.35,141.82,0.00,0.00,0.00 ,,185.59,120.84,154.33,117.14,1347.99,100.18,246.15,109.67,199.27,113.19,310.62,108.68,
0.022,0.000,0.000,0.022,0.000,0.015, ,155.86,150.43,142.24,0.00,0.00,0.00 ,,185.59,120.84,154.33,117.11,1347.99,100.15,226.62,109.56,199.27,113.04,291.09,108.57,
0.059,0.000,0.000,0.022,0.000,0.000, ,156.44,150.60,142.32,0.00,0.00,0.00 ,,185.59,120.84,134.80,117.11,1236.63,100.11,226.62,109.56,199.27,113.04,291.09,108.64,
0.000,0.000,0.000,0.044,0.000,0.000, ,156.70,150.43,142.57,0.00,0.00,0.00 ,,168.01,120.70,134.80,116.85,1056.90,100.22,226.62,109.49,179.73,113.00,248.11,108.61,
0.007,0.000,0.000,0.000,0.000,0.000, ,156.19,151.78,144.14,0.00,0.00,0.00 ,,148.47,120.59,134.80,116.67,941.64,100.37,226.62,109.52,199.27,113.00,248.11,108.61,
0.051,0.022,0.000,0.007,0.000,0.000, ,156.87,152.53,144.22,0.00,0.00,0.00 ,,168.01,120.44,134.80,116.34,896.70,100.33,226.62,109.49,199.27,113.00,248.11,108.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.79,153.20,144.30,0.00,0.00,0.00 ,,187.55,120.33,134.80,116.26,941.64,100.29,226.62,109.41,199.27,112.86,248.11,108.53,
0.029,0.000,0.000,0.037,0.000,0.000, ,158.04,152.70,144.06,0.00,0.00,0.00 ,,187.55,120.22,134.80,116.08,1146.76,100.18,205.13,109.38,199.27,112.86,248.11,108.50,
0.007,0.000,0.000,0.029,0.000,0.015, ,157.79,151.78,145.30,0.00,0.00,0.00 ,,187.55,120.07,136.75,115.90,1689.87,99.96,207.08,109.27,199.27,112.71,228.57,108.42,
0.022,0.000,0.000,0.000,0.000,0.000, ,158.47,152.78,145.79,0.00,0.00,0.00 ,,168.01,120.07,136.75,115.90,2350.18,99.67,205.13,109.34,218.80,112.71,248.11,108.46,
0.059,0.000,0.000,0.044,0.000,0.000, ,159.22,153.79,145.55,0.00,0.00,0.00 ,,168.01,120.00,136.75,115.97,2885.47,99.16,207.08,109.23,220.76,112.64,250.06,108.39,
0.037,0.000,0.000,0.000,0.000,0.000, ,159.56,153.62,146.21,0.00,0.00,0.00 ,,169.96,119.93,136.75,115.86,2819.05,99.08,207.08,109.19,220.76,112.64,250.06,108.32,
0.044,0.000,0.000,0.059,0.007,0.007, ,159.90,154.96,145.71,0.00,0.00,0.00 ,,169.96,119.89,136.75,115.82,2432.23,99.12,207.08,109.19,218.80,112.67,250.06,108.42,
0.015,0.000,0.000,0.000,0.000,0.000, ,159.73,153.79,146.54,0.00,0.00,0.00 ,,150.43,119.85,136.75,115.82,2107.94,99.30,185.59,109.16,220.76,112.60,250.06,108.28,
0.051,0.000,0.000,0.007,0.000,0.000, ,160.23,154.46,147.37,0.00,0.00,0.00 ,,150.43,119.89,136.75,115.86,2147.01,99.45,207.08,109.16,179.73,112.60,250.06,108.28,
0.044,0.007,0.000,0.051,0.007,0.007, ,160.99,155.13,147.45,0.00,0.00,0.00 ,,169.96,119.78,136.75,115.79,2039.56,99.38,207.08,109.08,199.27,112.56,228.57,108.28,
0.029,0.000,0.000,0.000,0.000,0.000, ,160.82,155.63,148.19,0.00,0.00,0.00 ,,187.55,119.82,156.29,115.79,2033.70,99.52,207.08,109.16,199.27,112.67,250.06,108.32,
0.022,0.007,0.000,0.015,0.000,0.000, ,160.91,156.14,148.36,0.00,0.00,0.00 ,,187.55,119.71,136.75,115.71,1994.63,99.41,207.08,109.16,240.29,112.49,269.60,108.32,
0.015,0.000,0.000,0.007,0.000,0.000, ,162.09,155.63,148.44,0.00,0.00,0.00 ,,169.96,119.74,136.75,115.79,2102.08,99.56,207.08,109.08,220.76,112.45,269.60,108.21,
0.015,0.000,0.000,0.022,0.000,0.000, ,162.17,156.64,148.86,0.00,0.00,0.00 ,,169.96,119.71,136.75,115.79,2063.00,99.41,226.62,109.05,240.29,112.45,250.06,108.32,
0.000,0.000,0.000,0.022,0.000,0.015, ,162.68,156.64,149.19,0.00,0.00,0.00 ,,169.96,119.71,136.75,115.60,2402.93,99.38,207.08,108.97,240.29,112.45,250.06,108.21,
0.022,0.007,0.000,0.000,0.000,0.000, ,163.10,157.14,149.60,0.00,0.00,0.00 ,,187.55,119.74,136.75,115.71,2102.08,99.45,207.08,109.01,220.76,112.60,250.06,108.28,
0.066,0.000,0.000,0.029,0.000,0.007, ,163.69,157.31,149.60,0.00,0.00,0.00 ,,169.96,119.93,136.75,116.01,1351.89,99.82,207.08,109.08,220.76,112.64,250.06,108.24,
0.000,0.000,0.000,0.022,0.000,0.000, ,163.69,157.31,150.84,0.00,0.00,0.00 ,,187.55,120.15,134.80,116.34,1146.76,100.18,207.08,109.16,199.27,112.78,250.06,108.32,
0.000,0.000,0.000,0.044,0.000,0.022, ,164.19,158.65,150.26,0.00,0.00,0.00 ,,187.55,120.22,134.80,116.52,1031.50,100.29,207.08,109.16,160.20,112.82,228.57,108.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.60,158.90,152.17,0.00,0.00,0.00 ,,187.55,120.29,134.80,116.67,918.19,100.51,207.08,109.16,160.20,112.82,250.06,108.42,
0.015,0.022,0.000,0.007,0.000,0.000, ,164.53,160.16,151.75,0.00,0.00,0.00 ,,187.55,120.18,134.80,116.70,759.95,100.73,207.08,109.12,160.20,112.86,248.11,108.46,
0.022,0.000,0.000,0.022,0.000,0.000, ,164.87,158.82,151.26,0.00,0.00,0.00 ,,187.55,120.26,134.80,116.74,804.88,100.66,164.10,109.08,138.71,112.86,250.06,108.32,
0.000,0.000,0.000,0.022,0.000,0.015, ,164.87,158.49,152.25,0.00,0.00,0.00 ,,187.55,120.26,134.80,116.67,736.51,100.70,164.10,109.16,158.24,112.97,228.57,108.50,
0.007,0.000,0.000,0.015,0.000,0.000, ,165.29,159.83,152.75,0.00,0.00,0.00 ,,187.55,120.18,134.80,116.67,625.15,100.84,164.10,109.12,138.71,112.86,228.57,108.32,
0.022,0.000,0.000,0.007,0.000,0.000, ,165.37,160.33,153.16,0.00,0.00,0.00 ,,187.55,120.18,154.33,116.67,646.64,100.92,226.62,109.12,179.73,112.89,228.57,108.39,
0.029,0.000,0.007,0.044,0.000,0.000, ,166.30,161.17,152.99,0.00,0.00,0.00 ,,187.55,120.22,134.80,116.67,535.29,100.88,248.11,109.05,179.73,112.82,207.08,108.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,166.89,161.17,153.49,0.00,0.00,0.00 ,,187.55,120.18,134.80,116.59,490.35,100.95,226.62,109.01,179.73,112.78,250.06,108.35,
0.051,0.000,0.000,0.007,0.000,0.000, ,166.55,160.67,154.48,0.00,0.00,0.00 ,,168.01,120.15,134.80,116.59,400.49,100.99,226.62,109.05,179.73,112.82,228.57,108.42,
0.044,0.007,0.000,0.044,0.000,0.000, ,166.63,160.83,154.57,0.00,0.00,0.00 ,,168.01,120.15,134.80,116.56,400.49,100.99,226.62,108.97,160.20,112.75,228.57,108.24,
0.044,0.000,0.000,0.000,0.000,0.000, ,167.14,161.25,155.23,0.00,0.00,0.00 ,,168.01,120.15,115.26,116.63,379.00,101.06,226.62,109.01,179.73,112.78,250.06,108.35,
0.022,0.000,0.000,0.029,0.000,0.000, ,167.98,162.34,154.40,0.00,0.00,0.00 ,,150.43,120.04,115.26,116.56,334.07,101.03,185.59,108.94,160.20,112.71,228.57,108.28,
0.000,0.000,0.000,0.022,0.000,0.000, ,167.65,162.18,155.39,0.00,0.00,0.00 ,,150.43,120.07,115.26,116.56,310.62,101.14,166.06,108.97,160.20,112.75,250.06,108.32,
0.007,0.007,0.000,0.037,0.000,0.000, ,167.81,162.01,155.81,0.00,0.00,0.00 ,,150.43,120.11,115.26,116.52,310.62,101.14,248.11,109.01,160.20,112.67,228.57,108.35,
0.007,0.007,0.000,0.022,0.000,0.022, ,167.81,162.43,156.47,0.00,0.00,0.00 ,,150.43,120.04,95.73,116.52,289.13,101.14,207.08,108.86,138.71,112.67,228.57,108.24,
0.022,0.007,0.000,0.029,0.000,0.000, ,168.15,162.85,156.97,0.00,0.00,0.00 ,,150.43,120.07,95.73,116.59,265.69,101.21,166.06,108.94,138.71,112.75,207.08,108.32,
0.000,0.007,0.000,0.022,0.000,0.000, ,168.49,164.19,156.72,0.00,0.00,0.00 ,,150.43,119.96,95.73,116.45,244.20,101.17,166.06,108.90,138.71,112.67,207.08,108.24,
0.051,0.000,0.000,0.007,0.000,0.000, ,168.91,164.02,156.72,0.00,0.00,0.00 ,,150.43,120.04,95.73,116.45,244.20,101.21,166.06,108.90,119.17,112.71,207.08,108.28,
0.051,0.059,0.000,0.000,0.000,0.000, ,169.16,163.52,157.55,0.00,0.00,0.00 ,,150.43,120.00,95.73,116.48,244.20,101.25,144.57,108.90,119.17,112.67,207.08,108.28,
0.000,0.000,0.000,0.022,0.000,0.000, ,169.41,163.52,157.21,0.00,0.00,0.00 ,,150.43,119.96,95.73,116.48,244.20,101.28,144.57,108.90,119.17,112.60,207.08,108.21,
0.059,0.000,0.000,0.007,0.000,0.000, ,169.33,164.02,158.29,0.00,0.00,0.00 ,,169.96,119.96,95.73,116.41,244.20,101.25,144.57,108.94,99.63,112.67,207.08,108.28,
0.051,0.000,0.000,0.000,0.000,0.000, ,169.92,164.86,157.96,0.00,0.00,0.00 ,,150.43,119.93,95.73,116.34,222.71,101.21,144.57,108.86,99.63,112.60,209.04,108.13,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.26,164.52,157.71,0.00,0.00,0.00 ,,169.96,119.96,95.73,116.52,222.71,101.25,144.57,108.86,99.63,112.56,187.55,108.21,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.59,165.70,158.21,0.00,0.00,0.00 ,,169.96,119.85,95.73,116.37,222.71,101.25,123.08,108.75,99.63,112.49,187.55,108.17,
0.000,0.000,0.000,0.059,0.000,0.000, ,170.00,163.94,159.45,0.00,0.00,0.00 ,,187.55,119.89,78.14,116.41,222.71,101.28,123.08,108.86,99.63,112.56,187.55,108.24,
0.044,0.000,0.000,0.000,0.000,0.000, ,170.59,165.53,159.70,0.00,0.00,0.00 ,,187.55,119.82,95.73,116.34,199.27,101.25,123.08,108.83,99.63,112.56,207.08,108.32,
0.029,0.000,0.000,0.007,0.000,0.000, ,171.35,166.28,159.37,0.00,0.00,0.00 ,,169.96,119.78,78.14,116.34,199.27,101.32,103.54,108.75,99.63,112.42,209.04,108.13,
0.066,0.000,0.000,0.066,0.007,0.000, ,171.60,166.37,159.86,0.00,0.00,0.00 ,,169.96,119.82,95.73,116.41,177.78,101.28,103.54,108.83,99.63,112.49,187.55,108.21,
0.029,0.000,0.000,0.000,0.000,0.000, ,171.10,166.37,160.77,0.00,0.00,0.00 ,,169.96,119.78,97.68,116.30,177.78,101.28,103.54,108.75,99.63,112.42,166.06,108.10,
0.037,0.000,0.000,0.015,0.000,0.000, ,171.77,166.79,160.03,0.00,0.00,0.00 ,,169.96,119.82,95.73,116.34,177.78,101.28,82.05,108.83,99.63,112.45,187.55,108.24,
0.015,0.007,0.000,0.037,0.000,0.007, ,171.52,166.20,161.19,0.00,0.00,0.00 ,,169.96,119.82,97.68,116.26,177.78,101.28,82.05,108.79,99.63,112.34,166.06,108.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.86,166.87,161.27,0.00,0.00,0.00 ,,169.96,119.78,78.14,116.30,177.78,101.36,82.05,108.83,99.63,112.38,146.52,108.13,
0.037,0.000,0.000,0.000,0.000,0.000, ,172.53,167.04,161.35,0.00,0.00,0.00 ,,169.96,119.74,95.73,116.34,177.78,101.39,82.05,108.79,121.12,112.34,144.57,108.21,
0.029,0.000,0.007,0.037,0.000,0.022, ,172.53,167.71,161.52,0.00,0.00,0.00 ,,169.96,119.71,97.68,116.23,156.29,101.25,82.05,108.68,121.12,112.31,146.52,108.10,
0.015,0.000,0.000,0.022,0.000,0.000, ,172.53,167.21,161.77,0.00,0.00,0.00 ,,187.55,119.71,97.68,116.30,177.78,101.39,82.05,108.72,121.12,112.31,144.57,108.17,
0.007,0.000,0.000,0.015,0.000,0.000, ,172.61,168.13,162.10,0.00,0.00,0.00 ,,187.55,119.63,97.68,116.23,156.29,101.28,82.05,108.61,121.12,112.27,125.03,108.10,
0.037,0.000,0.000,0.015,0.000,0.000, ,172.95,167.88,162.68,0.00,0.00,0.00 ,,187.55,119.67,97.68,116.26,156.29,101.39,82.05,108.68,121.12,112.27,125.03,108.17,
0.015,0.000,0.000,0.007,0.000,0.000, ,173.03,167.96,163.34,0.00,0.00,0.00 ,,169.96,119.67,115.26,116.19,156.29,101.36,82.05,108.68,121.12,112.20,125.03,108.17,
0.000,0.007,0.000,0.000,0.000,0.000, ,172.70,168.21,163.67,0.00,0.00,0.00 ,,187.55,119.60,115.26,116.12,156.29,101.32,82.05,108.68,121.12,112.31,103.54,108.10,
0.000,0.000,0.000,0.044,0.000,0.000, ,173.20,167.88,163.09,0.00,0.00,0.00 ,,187.55,119.56,97.68,116.23,156.29,101.39,82.05,108.64,140.66,112.20,103.54,108.13,
0.015,0.007,0.000,0.000,0.000,0.000, ,172.78,168.88,164.33,0.00,0.00,0.00 ,,207.08,119.41,97.68,115.97,156.29,101.25,82.05,108.53,121.12,112.16,103.54,108.06,
0.066,0.000,0.000,0.000,0.000,0.000, ,173.54,169.72,163.75,0.00,0.00,0.00 ,,207.08,119.45,115.26,116.08,156.29,101.28,82.05,108.57,121.12,112.16,103.54,108.10,
0.051,0.000,0.000,0.007,0.000,0.000, ,174.21,169.39,163.34,0.00,0.00,0.00 ,,207.08,119.34,117.22,115.90,156.29,101.21,82.05,108.53,121.12,112.16,103.54,108.10,
0.037,0.007,0.000,0.007,0.000,0.000, ,173.88,169.14,163.75,0.00,0.00,0.00 ,,207.08,119.41,117.22,116.01,156.29,101.32,82.05,108.57,121.12,112.09,103.54,108.06,
0.007,0.000,0.000,0.037,0.000,0.022, ,173.46,168.38,164.75,0.00,0.00,0.00 ,,207.08,119.38,97.68,115.97,156.29,101.28,82.05,108.57,121.12,112.12,103.54,108.06,
