SAP ID,109000055719,
0.022,0.000,0.000,0.022,0.000,0.000, ,173.88,169.47,165.08,0.00,0.00,0.00 ,,207.08,119.30,97.68,115.90,156.29,101.21,82.05,108.50,121.12,112.09,103.54,107.99,
0.022,0.007,0.000,0.007,0.000,0.000, ,174.38,170.23,164.99,0.00,0.00,0.00 ,,207.08,119.30,97.68,115.90,156.29,101.28,82.05,108.57,121.12,112.05,103.54,108.06,
0.007,0.000,0.000,0.029,0.000,0.000, ,174.21,171.07,165.74,0.00,0.00,0.00 ,,207.08,119.23,97.68,115.82,132.84,101.25,84.00,108.42,121.12,112.05,84.00,107.99,
0.044,0.000,0.000,0.015,0.000,0.000, ,175.06,170.73,164.66,0.00,0.00,0.00 ,,207.08,119.27,97.68,115.90,156.29,101.32,82.05,108.50,121.12,112.09,103.54,108.02,
0.022,0.000,0.000,0.037,0.000,0.015, ,174.55,170.06,165.16,0.00,0.00,0.00 ,,226.62,119.34,117.22,115.90,156.29,101.32,82.05,108.46,121.12,112.01,103.54,107.95,
0.007,0.000,0.000,0.007,0.000,0.000, ,174.47,169.56,166.23,0.00,0.00,0.00 ,,207.08,119.27,117.22,115.86,156.29,101.17,82.05,108.50,121.12,112.12,84.00,107.99,
0.029,0.000,0.000,0.029,0.000,0.000, ,174.97,169.89,166.15,0.00,0.00,0.00 ,,207.08,119.23,117.22,115.86,156.29,101.28,82.05,108.46,121.12,112.09,103.54,107.99,
0.007,0.022,0.000,0.044,0.000,0.022, ,173.96,171.15,167.39,0.00,0.00,0.00 ,,207.08,119.19,117.22,115.82,132.84,101.25,84.00,108.39,121.12,111.90,84.00,107.95,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.48,171.99,166.81,0.00,0.00,0.00 ,,207.08,119.23,117.22,115.86,156.29,101.28,84.00,108.42,121.12,111.98,103.54,108.02,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.90,171.07,166.32,0.00,0.00,0.00 ,,189.50,119.16,117.22,115.79,132.84,101.17,84.00,108.35,99.63,111.94,84.00,107.95,
0.029,0.000,0.000,0.000,0.000,0.000, ,175.81,170.81,166.73,0.00,0.00,0.00 ,,207.08,119.19,136.75,115.79,132.84,101.28,84.00,108.42,121.12,111.98,103.54,108.02,
0.022,0.000,0.000,0.022,0.000,0.000, ,175.65,170.56,167.06,0.00,0.00,0.00 ,,207.08,119.19,117.22,115.82,132.84,101.25,84.00,108.42,121.12,111.94,103.54,107.99,
0.000,0.000,0.000,0.007,0.000,0.000, ,176.15,170.73,167.06,0.00,0.00,0.00 ,,226.62,119.12,117.22,115.75,132.84,101.17,84.00,108.35,121.12,111.87,103.54,107.95,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.49,171.07,167.23,0.00,0.00,0.00 ,,226.62,119.19,136.75,115.75,132.84,101.25,84.00,108.39,121.12,111.90,103.54,107.99,
0.022,0.000,0.000,0.015,0.000,0.029, ,176.32,171.90,167.89,0.00,0.00,0.00 ,,226.62,119.08,136.75,115.60,132.84,101.21,84.00,108.28,121.12,111.87,103.54,107.91,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.82,171.23,167.48,0.00,0.00,0.00 ,,226.62,119.12,136.75,115.75,156.29,101.25,84.00,108.32,140.66,111.87,103.54,107.91,
0.051,0.000,0.000,0.029,0.000,0.000, ,176.74,171.57,168.14,0.00,0.00,0.00 ,,226.62,119.08,136.75,115.75,156.29,101.17,84.00,108.28,121.12,111.79,84.00,107.91,
0.037,0.000,0.000,0.000,0.000,0.000, ,177.58,172.07,167.64,0.00,0.00,0.00 ,,246.15,119.05,136.75,115.64,156.29,101.17,84.00,108.35,121.12,111.94,84.00,107.91,
0.029,0.000,0.000,0.022,0.000,0.000, ,177.16,171.23,167.72,0.00,0.00,0.00 ,,226.62,119.05,136.75,115.71,156.29,101.17,84.00,108.28,121.12,111.87,103.54,107.95,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.91,171.07,168.80,0.00,0.00,0.00 ,,207.08,119.05,117.22,115.71,177.78,101.21,84.00,108.21,121.12,111.79,103.54,107.80,
0.015,0.000,0.000,0.000,0.000,0.000, ,177.16,172.16,168.97,0.00,0.00,0.00 ,,207.08,119.05,117.22,115.71,156.29,101.21,103.54,108.28,121.12,111.87,103.54,107.95,
0.059,0.007,0.000,0.000,0.000,0.000, ,177.50,172.57,168.88,0.00,0.00,0.00 ,,207.08,119.01,117.22,115.68,177.78,101.10,84.00,108.24,121.12,111.79,103.54,107.88,
0.022,0.000,0.000,0.066,0.007,0.000, ,177.67,172.99,169.05,0.00,0.00,0.00 ,,226.62,119.01,117.22,115.68,177.78,101.17,84.00,108.28,121.12,111.83,103.54,107.88,
0.022,0.007,0.000,0.007,0.000,0.000, ,177.50,172.91,168.88,0.00,0.00,0.00 ,,226.62,119.01,117.22,115.60,177.78,101.14,84.00,108.24,121.12,111.83,103.54,107.80,
0.022,0.007,0.000,0.000,0.000,0.000, ,177.92,172.41,169.96,0.00,0.00,0.00 ,,226.62,118.97,136.75,115.68,177.78,101.21,84.00,108.17,121.12,111.87,103.54,107.77,
0.044,0.022,0.000,0.066,0.000,0.000, ,177.58,173.67,170.29,0.00,0.00,0.00 ,,226.62,119.01,117.22,115.68,177.78,101.14,84.00,108.28,121.12,111.83,103.54,107.95,
0.000,0.000,0.000,0.015,0.000,0.000, ,177.92,173.08,170.12,0.00,0.00,0.00 ,,226.62,118.97,117.22,115.64,177.78,101.14,84.00,108.21,121.12,111.79,103.54,107.80,
0.000,0.007,0.000,0.022,0.000,0.000, ,178.26,173.83,170.29,0.00,0.00,0.00 ,,226.62,118.97,117.22,115.64,177.78,101.21,84.00,108.24,121.12,111.79,103.54,107.88,
0.000,0.007,0.000,0.000,0.000,0.000, ,178.59,174.34,170.29,0.00,0.00,0.00 ,,226.62,118.94,117.22,115.57,156.29,101.14,84.00,108.13,121.12,111.76,103.54,107.73,
0.000,0.007,0.000,0.007,0.000,0.000, ,178.34,174.17,170.62,0.00,0.00,0.00 ,,226.62,118.94,117.22,115.64,177.78,101.17,84.00,108.17,121.12,111.76,103.54,107.84,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.59,174.84,170.46,0.00,0.00,0.00 ,,246.15,118.90,136.75,115.60,177.78,101.17,84.00,108.17,121.12,111.79,103.54,107.80,
0.007,0.000,0.000,0.000,0.000,0.000, ,179.35,174.25,170.12,0.00,0.00,0.00 ,,246.15,118.86,117.22,115.46,177.78,101.10,84.00,108.02,121.12,111.61,105.49,107.44,
0.000,0.000,0.000,0.000,0.000,0.007, ,178.68,175.26,170.46,0.00,0.00,0.00 ,,246.15,118.94,117.22,115.53,177.78,101.21,103.54,108.02,121.12,111.65,105.49,107.58,
0.000,0.000,0.007,0.007,0.000,0.015, ,179.60,174.59,170.29,0.00,0.00,0.00 ,,246.15,118.90,97.68,115.57,177.78,101.14,103.54,108.06,121.12,111.68,105.49,107.58,
0.051,0.000,0.000,0.037,0.000,0.000, ,179.77,174.34,170.79,0.00,0.00,0.00 ,,246.15,118.90,117.22,115.60,177.78,101.17,103.54,108.17,121.12,111.76,103.54,107.69,
0.000,0.007,0.000,0.015,0.000,0.007, ,179.86,175.26,171.03,0.00,0.00,0.00 ,,226.62,118.86,117.22,115.53,156.29,101.21,103.54,108.10,121.12,111.72,103.54,107.69,
0.015,0.022,0.000,0.000,0.000,0.000, ,179.01,175.09,171.78,0.00,0.00,0.00 ,,207.08,118.90,97.68,115.60,156.29,101.17,103.54,108.13,121.12,111.76,103.54,107.77,
0.022,0.051,0.000,0.007,0.000,0.000, ,179.94,176.35,170.46,0.00,0.00,0.00 ,,189.50,118.97,97.68,115.64,156.29,101.10,103.54,108.10,121.12,111.68,103.54,107.77,
0.015,0.000,0.000,0.000,0.000,0.000, ,180.78,176.60,170.46,0.00,0.00,0.00 ,,169.96,118.94,97.68,115.53,156.29,101.17,103.54,108.06,101.59,111.68,103.54,107.73,
0.051,0.000,0.000,0.015,0.000,0.000, ,180.28,175.51,170.87,0.00,0.00,0.00 ,,169.96,118.94,97.68,115.53,156.29,101.17,103.54,108.10,101.59,111.68,103.54,107.77,
0.007,0.007,0.000,0.037,0.000,0.022, ,179.94,175.01,171.78,0.00,0.00,0.00 ,,169.96,118.86,97.68,115.53,156.29,101.17,103.54,107.99,101.59,111.61,103.54,107.66,
0.022,0.007,0.000,0.022,0.000,0.000, ,180.53,175.68,171.86,0.00,0.00,0.00 ,,150.43,118.90,97.68,115.57,156.29,101.28,103.54,108.10,101.59,111.61,103.54,107.69,
0.051,0.029,0.015,0.015,0.000,0.000, ,181.20,176.60,171.20,0.00,0.00,0.00 ,,150.43,118.86,97.68,115.46,177.78,101.14,103.54,108.02,101.59,111.61,103.54,107.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.12,175.68,171.20,0.00,0.00,0.00 ,,150.43,118.90,97.68,115.49,156.29,101.21,103.54,108.06,101.59,111.61,103.54,107.66,
0.000,0.000,0.000,0.044,0.000,0.022, ,181.20,177.10,171.61,0.00,0.00,0.00 ,,150.43,118.90,78.14,115.46,156.29,101.17,103.54,108.06,101.59,111.65,103.54,107.77,
0.000,0.000,0.000,0.037,0.000,0.007, ,181.54,176.77,171.61,0.00,0.00,0.00 ,,132.84,118.86,97.68,115.46,156.29,101.25,103.54,107.99,101.59,111.65,105.49,107.58,
0.000,0.007,0.000,0.037,0.000,0.000, ,181.71,176.10,172.28,0.00,0.00,0.00 ,,150.43,118.94,97.68,115.49,156.29,101.17,103.54,108.02,101.59,111.65,103.54,107.69,
0.000,0.022,0.000,0.015,0.000,0.000, ,181.54,177.77,171.86,0.00,0.00,0.00 ,,150.43,118.86,97.68,115.38,156.29,101.14,103.54,107.99,101.59,111.61,103.54,107.62,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.96,177.86,171.70,0.00,0.00,0.00 ,,150.43,118.90,97.68,115.46,156.29,101.21,103.54,108.02,101.59,111.58,103.54,107.62,
0.022,0.000,0.007,0.029,0.000,0.007, ,182.30,177.27,172.11,0.00,0.00,0.00 ,,152.38,118.83,97.68,115.49,156.29,101.25,103.54,107.99,101.59,111.54,103.54,107.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.72,177.61,171.53,0.00,0.00,0.00 ,,132.84,118.83,97.68,115.42,156.29,101.14,103.54,107.95,101.59,111.50,103.54,107.69,
0.044,0.000,0.000,0.037,0.000,0.007, ,182.80,177.44,171.70,0.00,0.00,0.00 ,,132.84,118.86,97.68,115.42,156.29,101.17,103.54,107.99,101.59,111.50,103.54,107.69,
0.007,0.000,0.000,0.015,0.000,0.022, ,182.97,177.94,171.70,0.00,0.00,0.00 ,,132.84,118.79,97.68,115.35,132.84,101.14,103.54,107.91,80.10,111.43,84.00,107.62,
0.037,0.000,0.000,0.000,0.000,0.000, ,183.39,177.61,172.03,0.00,0.00,0.00 ,,132.84,118.83,97.68,115.35,156.29,101.28,103.54,107.95,101.59,111.47,103.54,107.66,
0.044,0.000,0.000,0.051,0.000,0.007, ,183.48,177.77,172.03,0.00,0.00,0.00 ,,132.84,118.79,97.68,115.35,132.84,101.14,103.54,107.91,101.59,111.36,105.49,107.55,
0.000,0.000,0.000,0.015,0.000,0.000, ,183.65,177.27,172.44,0.00,0.00,0.00 ,,132.84,118.79,97.68,115.35,132.84,101.17,84.00,107.91,101.59,111.43,103.54,107.62,
0.000,0.000,0.000,0.081,0.044,0.029, ,183.48,178.45,172.61,0.00,0.00,0.00 ,,132.84,118.79,78.14,115.31,132.84,101.14,84.00,107.95,101.59,111.39,103.54,107.62,
0.029,0.000,0.000,0.000,0.000,0.000, ,183.56,178.78,172.61,0.00,0.00,0.00 ,,132.84,118.75,97.68,115.27,132.84,101.10,84.00,107.95,80.10,111.43,105.49,107.51,
0.051,0.000,0.000,0.007,0.000,0.000, ,183.98,178.53,172.11,0.00,0.00,0.00 ,,132.84,118.75,97.68,115.38,132.84,101.14,84.00,107.91,101.59,111.39,105.49,107.51,
0.066,0.007,0.015,0.059,0.007,0.000, ,183.90,178.53,172.36,0.00,0.00,0.00 ,,132.84,118.68,78.14,115.24,132.84,101.06,84.00,107.88,80.10,111.36,105.49,107.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.65,177.61,173.35,0.00,0.00,0.00 ,,132.84,118.75,97.68,115.24,111.36,101.25,84.00,107.95,80.10,111.36,105.49,107.55,
0.044,0.022,0.000,0.015,0.000,0.000, ,183.98,178.70,173.60,0.00,0.00,0.00 ,,132.84,118.64,78.14,115.31,111.36,101.21,84.00,107.88,80.10,111.28,105.49,107.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.40,179.20,173.27,0.00,0.00,0.00 ,,132.84,118.72,97.68,115.27,111.36,101.17,84.00,107.84,80.10,111.28,105.49,107.51,
0.015,0.037,0.015,0.007,0.000,0.000, ,184.91,179.20,173.10,0.00,0.00,0.00 ,,132.84,118.72,78.14,115.31,111.36,101.17,84.00,107.91,80.10,111.32,103.54,107.62,
0.000,0.007,0.007,0.022,0.000,0.015, ,185.25,178.70,173.60,0.00,0.00,0.00 ,,113.31,118.64,78.14,115.20,111.36,101.14,84.00,107.80,80.10,111.32,84.00,107.51,
0.022,0.000,0.000,0.029,0.000,0.007, ,184.99,178.78,173.35,0.00,0.00,0.00 ,,132.84,118.64,97.68,115.20,111.36,101.25,84.00,107.88,80.10,111.32,105.49,107.58,
0.015,0.000,0.000,0.015,0.000,0.000, ,185.08,179.03,173.77,0.00,0.00,0.00 ,,132.84,118.68,78.14,115.24,111.36,101.17,84.00,107.80,80.10,111.25,84.00,107.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.67,179.20,173.43,0.00,0.00,0.00 ,,132.84,118.64,97.68,115.24,111.36,101.17,84.00,107.80,80.10,111.28,105.49,107.55,
0.022,0.000,0.000,0.022,0.000,0.000, ,185.83,179.87,173.52,0.00,0.00,0.00 ,,132.84,118.61,97.68,115.16,111.36,101.14,84.00,107.80,80.10,111.28,84.00,107.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.00,180.54,173.93,0.00,0.00,0.00 ,,132.84,118.57,97.68,115.20,111.36,101.14,84.00,107.84,80.10,111.25,84.00,107.47,
0.044,0.000,0.000,0.007,0.000,0.000, ,185.83,179.87,174.01,0.00,0.00,0.00 ,,132.84,118.61,78.14,115.16,111.36,101.21,62.52,107.84,80.10,111.28,84.00,107.55,
0.000,0.000,0.007,0.029,0.000,0.015, ,185.41,179.87,174.92,0.00,0.00,0.00 ,,132.84,118.61,78.14,115.20,111.36,101.14,62.52,107.69,80.10,111.21,84.00,107.40,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.00,180.21,174.76,0.00,0.00,0.00 ,,132.84,118.61,78.14,115.24,111.36,101.14,84.00,107.80,80.10,111.28,84.00,107.51,
0.000,0.022,0.000,0.000,0.000,0.000, ,185.92,181.13,175.26,0.00,0.00,0.00 ,,132.84,118.53,97.68,115.13,89.87,101.14,62.52,107.77,80.10,111.25,84.00,107.47,
0.007,0.007,0.000,0.007,0.000,0.000, ,186.00,180.96,175.42,0.00,0.00,0.00 ,,152.38,118.57,97.68,115.13,89.87,101.17,62.52,107.80,80.10,111.32,84.00,107.51,
0.000,0.022,0.000,0.051,0.000,0.029, ,186.09,181.63,175.34,0.00,0.00,0.00 ,,152.38,118.57,97.68,115.13,89.87,101.14,62.52,107.73,80.10,111.25,84.00,107.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,181.21,174.84,0.00,0.00,0.00 ,,152.38,118.53,97.68,115.09,89.87,101.14,84.00,107.73,80.10,111.21,84.00,107.47,
0.066,0.000,0.000,0.000,0.000,0.000, ,186.59,181.72,175.83,0.00,0.00,0.00 ,,152.38,118.53,117.22,115.09,111.36,101.14,62.52,107.73,80.10,111.25,84.00,107.51,
0.059,0.037,0.015,0.015,0.000,0.000, ,187.10,181.97,175.34,0.00,0.00,0.00 ,,152.38,118.50,97.68,115.05,111.36,101.06,62.52,107.66,80.10,111.17,84.00,107.40,
0.029,0.007,0.000,0.007,0.000,0.000, ,187.01,181.38,175.42,0.00,0.00,0.00 ,,171.92,118.46,97.68,115.05,111.36,101.17,84.00,107.77,80.10,111.25,84.00,107.47,
0.022,0.000,0.000,0.022,0.000,0.000, ,187.60,181.88,175.01,0.00,0.00,0.00 ,,171.92,118.35,97.68,114.98,111.36,101.03,84.00,107.66,80.10,111.14,84.00,107.36,
0.000,0.000,0.000,0.037,0.000,0.007, ,187.18,181.55,176.25,0.00,0.00,0.00 ,,152.38,118.32,97.68,114.95,111.36,101.06,84.00,107.69,80.10,111.17,84.00,107.40,
0.029,0.000,0.000,0.022,0.000,0.015, ,187.60,182.22,176.17,0.00,0.00,0.00 ,,171.92,118.28,117.22,114.76,111.36,101.06,84.00,107.66,80.10,111.14,105.49,107.33,
0.007,0.037,0.022,0.015,0.000,0.000, ,187.60,182.89,176.41,0.00,0.00,0.00 ,,152.38,118.24,117.22,114.87,111.36,101.03,84.00,107.62,80.10,111.10,105.49,107.25,
0.000,0.007,0.000,0.037,0.000,0.000, ,187.60,183.48,176.50,0.00,0.00,0.00 ,,152.38,118.32,117.22,114.95,111.36,101.10,84.00,107.62,80.10,111.17,105.49,107.33,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.86,183.48,176.74,0.00,0.00,0.00 ,,152.38,118.24,117.22,114.91,89.87,101.03,84.00,107.58,80.10,111.14,105.49,107.33,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.52,183.48,177.16,0.00,0.00,0.00 ,,152.38,118.39,117.22,114.95,89.87,101.10,84.00,107.66,80.10,111.17,105.49,107.44,
0.015,0.000,0.000,0.044,0.000,0.007, ,188.53,183.73,176.50,0.00,0.00,0.00 ,,152.38,118.28,97.68,114.95,89.87,101.10,84.00,107.62,80.10,111.14,105.49,107.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.36,183.23,177.08,0.00,0.00,0.00 ,,132.84,118.42,97.68,115.05,89.87,101.14,84.00,107.62,80.10,111.10,105.49,107.33,
0.037,0.022,0.000,0.022,0.000,0.000, ,188.28,183.56,177.32,0.00,0.00,0.00 ,,132.84,118.39,97.68,114.98,111.36,101.10,84.00,107.66,80.10,111.17,105.49,107.40,
0.000,0.022,0.000,0.000,0.000,0.015, ,188.11,183.73,177.65,0.00,0.00,0.00 ,,132.84,118.32,97.68,114.91,89.87,101.06,84.00,107.62,80.10,111.10,105.49,107.29,
0.015,0.007,0.000,0.037,0.000,0.000, ,188.36,184.23,177.90,0.00,0.00,0.00 ,,132.84,118.39,97.68,114.98,89.87,101.14,84.00,107.62,80.10,111.10,105.49,107.40,
0.037,0.029,0.000,0.022,0.000,0.000, ,189.12,183.90,177.41,0.00,0.00,0.00 ,,132.84,118.24,117.22,114.87,89.87,101.06,84.00,107.58,80.10,111.03,105.49,107.29,
0.037,0.007,0.000,0.015,0.000,0.000, ,188.53,183.90,178.07,0.00,0.00,0.00 ,,132.84,118.32,117.22,114.95,89.87,101.10,84.00,107.58,80.10,111.06,105.49,107.33,
0.000,0.022,0.000,0.000,0.000,0.000, ,188.53,184.48,178.40,0.00,0.00,0.00 ,,132.84,118.24,117.22,114.87,89.87,101.03,84.00,107.58,80.10,111.03,105.49,107.33,
0.000,0.022,0.000,0.029,0.000,0.000, ,188.53,184.65,178.65,0.00,0.00,0.00 ,,132.84,118.24,117.22,114.84,89.87,101.06,105.49,107.55,80.10,111.06,105.49,107.22,
0.000,0.000,0.000,0.022,0.000,0.000, ,189.46,185.49,178.32,0.00,0.00,0.00 ,,152.38,118.21,117.22,114.87,89.87,101.06,105.49,107.55,80.10,111.14,105.49,107.33,
0.088,0.000,0.000,0.000,0.000,0.000, ,190.05,185.91,177.99,0.00,0.00,0.00 ,,152.38,118.24,117.22,114.80,89.87,101.03,105.49,107.44,82.05,110.95,105.49,107.18,
0.022,0.000,0.000,0.000,0.000,0.000, ,189.54,186.08,179.06,0.00,0.00,0.00 ,,152.38,118.17,117.22,114.65,111.36,101.03,105.49,107.55,80.10,111.06,105.49,107.29,
0.059,0.000,0.000,0.000,0.000,0.000, ,190.64,185.91,177.74,0.00,0.00,0.00 ,,171.92,118.10,136.75,114.51,89.87,101.03,84.00,107.44,82.05,110.95,105.49,107.14,
0.007,0.022,0.000,0.015,0.000,0.000, ,189.62,184.65,179.31,0.00,0.00,0.00 ,,171.92,118.02,117.22,114.51,111.36,100.99,105.49,107.44,82.05,110.92,105.49,107.14,
0.000,0.000,0.000,0.044,0.000,0.007, ,189.37,184.48,180.05,0.00,0.00,0.00 ,,152.38,118.06,136.75,114.54,111.36,100.99,105.49,107.47,101.59,110.95,84.00,107.18,
0.000,0.000,0.000,0.022,0.000,0.015, ,189.79,186.16,180.30,0.00,0.00,0.00 ,,152.38,117.80,138.71,114.18,89.87,100.84,84.00,107.40,101.59,110.81,84.00,107.07,
0.037,0.000,0.000,0.000,0.000,0.000, ,190.97,186.75,179.06,0.00,0.00,0.00 ,,171.92,117.84,136.75,114.36,111.36,100.99,105.49,107.51,101.59,110.92,84.00,107.14,
0.022,0.000,0.000,0.015,0.000,0.000, ,191.14,186.92,179.06,0.00,0.00,0.00 ,,152.38,117.99,136.75,114.43,111.36,100.95,84.00,107.40,101.59,110.81,84.00,107.14,
0.015,0.000,0.000,0.000,0.000,0.000, ,190.64,185.41,179.56,0.00,0.00,0.00 ,,152.38,118.13,136.75,114.65,111.36,101.06,105.49,107.47,101.59,110.92,84.00,107.18,
0.022,0.000,0.000,0.037,0.000,0.007, ,190.47,185.57,179.89,0.00,0.00,0.00 ,,152.38,118.06,117.22,114.65,89.87,100.95,105.49,107.47,82.05,110.84,84.00,107.25,
0.000,0.000,0.000,0.015,0.000,0.000, ,190.80,185.41,180.22,0.00,0.00,0.00 ,,152.38,118.13,117.22,114.62,89.87,101.06,84.00,107.44,82.05,110.92,84.00,107.14,
0.037,0.037,0.000,0.000,0.000,0.000, ,190.97,186.24,180.72,0.00,0.00,0.00 ,,171.92,118.10,117.22,114.69,89.87,101.06,105.49,107.40,82.05,110.88,84.00,107.18,
0.015,0.007,0.000,0.022,0.000,0.000, ,191.06,186.24,180.30,0.00,0.00,0.00 ,,171.92,118.02,117.22,114.62,89.87,100.95,84.00,107.36,82.05,110.81,84.00,107.11,
0.051,0.000,0.000,0.000,0.000,0.000, ,191.31,187.42,180.47,0.00,0.00,0.00 ,,171.92,118.13,117.22,114.69,89.87,100.99,84.00,107.44,82.05,110.84,84.00,107.29,
0.059,0.000,0.000,0.022,0.000,0.000, ,191.48,187.42,180.39,0.00,0.00,0.00 ,,171.92,117.99,117.22,114.62,89.87,100.95,84.00,107.36,82.05,110.77,84.00,107.18,
0.037,0.000,0.000,0.000,0.000,0.000, ,191.22,186.41,180.80,0.00,0.00,0.00 ,,191.45,118.06,117.22,114.65,89.87,101.06,84.00,107.44,101.59,110.84,84.00,107.18,
0.044,0.007,0.000,0.007,0.000,0.000, ,190.97,186.41,181.38,0.00,0.00,0.00 ,,191.45,118.06,117.22,114.65,89.87,100.99,62.52,107.44,82.05,110.81,84.00,107.29,
0.007,0.022,0.000,0.000,0.000,0.000, ,190.97,187.08,181.79,0.00,0.00,0.00 ,,191.45,118.02,117.22,114.69,89.87,100.92,62.52,107.40,82.05,110.77,84.00,107.18,
0.000,0.051,0.000,0.015,0.000,0.000, ,190.97,187.50,181.88,0.00,0.00,0.00 ,,191.45,117.99,117.22,114.58,89.87,100.99,62.52,107.47,101.59,110.81,105.49,107.22,
0.022,0.015,0.029,0.044,0.000,0.029, ,191.81,187.42,181.54,0.00,0.00,0.00 ,,191.45,118.02,136.75,114.62,89.87,100.95,62.52,107.36,101.59,110.77,84.00,107.11,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.48,186.75,182.12,0.00,0.00,0.00 ,,191.45,118.02,136.75,114.62,89.87,101.03,62.52,107.44,101.59,110.84,84.00,107.18,
0.044,0.022,0.000,0.007,0.000,0.000, ,191.73,187.92,182.12,0.00,0.00,0.00 ,,191.45,117.95,156.29,114.62,89.87,100.99,62.52,107.40,101.59,110.66,84.00,107.07,
0.044,0.007,0.000,0.000,0.000,0.000, ,192.24,187.59,181.46,0.00,0.00,0.00 ,,191.45,117.99,177.78,114.58,89.87,100.99,62.52,107.40,101.59,110.73,84.00,107.14,
0.000,0.000,0.015,0.037,0.000,0.000, ,191.90,187.25,181.88,0.00,0.00,0.00 ,,191.45,117.95,197.31,114.54,89.87,101.03,62.52,107.44,101.59,110.77,62.52,107.18,
0.000,0.000,0.000,0.059,0.000,0.015, ,191.48,186.92,182.70,0.00,0.00,0.00 ,,191.45,117.99,197.31,114.54,89.87,101.03,62.52,107.33,101.59,110.66,62.52,107.07,
0.022,0.000,0.000,0.059,0.007,0.022, ,191.73,187.25,182.54,0.00,0.00,0.00 ,,191.45,117.95,236.39,114.51,89.87,100.99,62.52,107.40,101.59,110.66,62.52,107.14,
0.051,0.007,0.000,0.037,0.000,0.000, ,191.90,188.09,182.79,0.00,0.00,0.00 ,,191.45,117.91,294.99,114.43,89.87,100.92,62.52,107.33,101.59,110.62,62.52,107.07,
0.015,0.007,0.000,0.007,0.000,0.000, ,192.32,188.01,182.37,0.00,0.00,0.00 ,,210.99,117.91,353.60,114.40,111.36,100.99,62.52,107.36,101.59,110.70,62.52,107.14,
0.000,0.000,0.000,0.044,0.000,0.000, ,191.81,187.59,182.54,0.00,0.00,0.00 ,,228.57,117.91,375.09,114.32,89.87,100.99,41.03,107.33,101.59,110.66,84.00,107.11,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.65,187.25,183.45,0.00,0.00,0.00 ,,248.11,117.88,373.14,114.36,111.36,100.84,62.52,107.29,123.08,110.70,62.52,107.11,
0.015,0.000,0.000,0.037,0.000,0.000, ,191.90,187.75,183.37,0.00,0.00,0.00 ,,304.76,117.80,394.63,114.29,111.36,100.99,62.52,107.36,123.08,110.70,62.52,107.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,188.59,183.70,0.00,0.00,0.00 ,,326.25,117.73,394.63,114.21,111.36,100.95,62.52,107.33,123.08,110.66,62.52,107.11,
0.051,0.000,0.000,0.015,0.000,0.000, ,192.32,188.43,183.20,0.00,0.00,0.00 ,,363.37,117.73,394.63,114.32,111.36,100.99,84.00,107.36,123.08,110.70,62.52,107.07,
0.044,0.029,0.000,0.044,0.000,0.000, ,191.81,188.68,183.94,0.00,0.00,0.00 ,,382.91,117.66,394.63,114.32,132.84,100.99,84.00,107.25,123.08,110.59,62.52,107.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,191.48,188.26,184.44,0.00,0.00,0.00 ,,382.91,117.69,375.09,114.29,132.84,100.99,84.00,107.29,142.61,110.62,62.52,107.07,
0.000,0.037,0.000,0.022,0.000,0.007, ,191.31,188.26,184.85,0.00,0.00,0.00 ,,421.98,117.62,334.07,114.25,132.84,100.99,84.00,107.29,142.61,110.62,62.52,107.14,
0.000,0.022,0.000,0.007,0.000,0.000, ,191.48,188.84,184.94,0.00,0.00,0.00 ,,459.10,117.55,314.53,114.32,156.29,100.95,84.00,107.22,142.61,110.62,84.00,107.03,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,189.18,184.85,0.00,0.00,0.00 ,,517.70,117.47,334.07,114.29,177.78,101.03,84.00,107.33,162.15,110.66,84.00,107.00,
0.037,0.029,0.029,0.029,0.000,0.000, ,191.98,188.76,184.28,0.00,0.00,0.00 ,,574.36,117.47,375.09,114.32,201.22,100.84,84.00,107.14,162.15,110.51,62.52,106.92,
0.000,0.000,0.000,0.088,0.000,0.015, ,192.15,188.43,184.61,0.00,0.00,0.00 ,,632.97,117.40,334.07,114.32,222.71,100.88,84.00,107.25,183.64,110.59,84.00,107.00,
0.000,0.022,0.000,0.000,0.000,0.000, ,192.24,188.93,184.77,0.00,0.00,0.00 ,,576.31,117.33,294.99,114.25,222.71,100.84,84.00,107.18,224.66,110.55,84.00,107.03,
0.029,0.022,0.000,0.000,0.000,0.000, ,191.81,188.93,185.35,0.00,0.00,0.00 ,,498.17,117.44,236.39,114.36,244.20,100.92,84.00,107.18,263.74,110.48,84.00,106.96,
0.044,0.037,0.007,0.066,0.000,0.000, ,192.40,188.59,184.61,0.00,0.00,0.00 ,,478.63,117.47,197.31,114.36,246.15,100.84,84.00,107.22,285.23,110.48,84.00,107.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.32,189.94,184.77,0.00,0.00,0.00 ,,439.56,117.47,177.78,114.40,246.15,100.84,84.00,107.18,304.76,110.44,84.00,106.96,
0.029,0.000,0.000,0.037,0.000,0.000, ,192.15,188.43,185.19,0.00,0.00,0.00 ,,382.91,117.47,177.78,114.40,267.64,100.81,84.00,107.25,304.76,110.48,84.00,107.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,191.48,188.26,186.01,0.00,0.00,0.00 ,,343.83,117.51,177.78,114.36,267.64,100.84,84.00,107.14,285.23,110.37,84.00,106.89,
0.015,0.022,0.000,0.007,0.000,0.000, ,191.65,189.18,186.59,0.00,0.00,0.00 ,,363.37,117.55,177.78,114.43,267.64,100.81,105.49,107.22,285.23,110.40,84.00,107.00,
0.000,0.022,0.000,0.022,0.000,0.000, ,191.81,189.26,186.18,0.00,0.00,0.00 ,,343.83,117.55,177.78,114.36,267.64,100.84,84.00,107.18,244.20,110.40,84.00,106.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.56,189.68,186.43,0.00,0.00,0.00 ,,326.25,117.58,156.29,114.40,246.15,100.84,105.49,107.11,224.66,110.40,84.00,106.92,
0.000,0.000,0.000,0.022,0.000,0.007, ,191.48,189.43,186.34,0.00,0.00,0.00 ,,326.25,117.55,158.24,114.32,244.20,100.88,105.49,107.14,203.17,110.48,84.00,106.96,
0.000,0.000,0.000,0.037,0.000,0.022, ,191.31,189.26,186.76,0.00,0.00,0.00 ,,326.25,117.51,156.29,114.40,222.71,100.77,105.49,107.11,183.64,110.44,84.00,106.85,
0.051,0.000,0.000,0.022,0.000,0.000, ,191.90,189.26,186.34,0.00,0.00,0.00 ,,326.25,117.51,177.78,114.36,222.71,100.84,105.49,107.14,183.64,110.44,105.49,106.96,
0.044,0.000,0.000,0.000,0.000,0.000, ,192.32,189.94,185.93,0.00,0.00,0.00 ,,306.72,117.47,177.78,114.29,179.73,100.81,105.49,107.03,164.10,110.40,105.49,106.85,
0.051,0.000,0.000,0.000,0.000,0.000, ,191.90,189.10,186.43,0.00,0.00,0.00 ,,287.18,117.55,177.78,114.32,177.78,100.88,105.49,107.11,162.15,110.48,105.49,106.89,
0.022,0.022,0.000,0.022,0.000,0.000, ,191.65,188.93,186.59,0.00,0.00,0.00 ,,248.11,117.55,156.29,114.36,156.29,100.84,105.49,107.11,142.61,110.44,105.49,106.92,
0.000,0.000,0.000,0.022,0.000,0.000, ,192.24,189.26,186.43,0.00,0.00,0.00 ,,230.53,117.55,158.24,114.32,134.80,100.84,105.49,107.11,142.61,110.40,105.49,106.85,
0.022,0.000,0.000,0.022,0.000,0.000, ,192.07,188.93,186.76,0.00,0.00,0.00 ,,210.99,117.58,136.75,114.36,134.80,100.84,125.03,107.11,142.61,110.44,126.98,106.89,
0.037,0.007,0.000,0.022,0.000,0.022, ,191.56,189.10,187.01,0.00,0.00,0.00 ,,210.99,117.55,138.71,114.21,111.36,100.84,126.98,107.03,142.61,110.44,146.52,106.78,
0.015,0.022,0.000,0.022,0.000,0.000, ,192.07,189.60,186.76,0.00,0.00,0.00 ,,210.99,117.62,136.75,114.36,132.84,100.92,146.52,107.07,142.61,110.40,168.01,106.81,
0.000,0.000,0.000,0.029,0.000,0.000, ,191.81,188.93,186.76,0.00,0.00,0.00 ,,210.99,117.58,138.71,114.25,134.80,100.84,146.52,107.03,123.08,110.44,189.50,106.78,
0.000,0.051,0.000,0.000,0.000,0.000, ,191.22,189.43,187.92,0.00,0.00,0.00 ,,210.99,117.55,138.71,114.21,111.36,100.88,168.01,107.03,142.61,110.40,210.99,106.78,
0.000,0.000,0.000,0.044,0.000,0.015, ,192.15,189.43,186.68,0.00,0.00,0.00 ,,210.99,117.51,138.71,114.18,134.80,100.77,168.01,107.00,142.61,110.44,210.99,106.81,
0.029,0.000,0.000,0.000,0.000,0.000, ,191.73,189.26,187.50,0.00,0.00,0.00 ,,230.53,117.51,158.24,114.25,111.36,100.84,146.52,106.96,123.08,110.37,232.48,106.67,
0.051,0.037,0.000,0.007,0.000,0.000, ,192.15,189.77,187.01,0.00,0.00,0.00 ,,230.53,117.55,158.24,114.29,134.80,100.84,146.52,107.03,123.08,110.33,253.97,106.74,
0.000,0.007,0.000,0.044,0.000,0.000, ,191.73,189.10,187.17,0.00,0.00,0.00 ,,230.53,117.44,158.24,114.14,134.80,100.81,146.52,106.92,123.08,110.33,232.48,106.63,
0.000,0.000,0.000,0.029,0.000,0.000, ,191.56,188.26,187.92,0.00,0.00,0.00 ,,230.53,117.51,177.78,114.07,134.80,100.81,146.52,106.96,123.08,110.37,232.48,106.74,
0.000,0.000,0.000,0.022,0.000,0.000, ,191.65,188.93,187.92,0.00,0.00,0.00 ,,230.53,117.51,197.31,114.14,132.84,100.88,146.52,107.00,123.08,110.37,210.99,106.74,
0.007,0.000,0.000,0.000,0.000,0.000, ,191.90,189.43,187.75,0.00,0.00,0.00 ,,210.99,117.51,216.85,114.18,134.80,100.84,126.98,107.00,123.08,110.33,189.50,106.74,
0.044,0.029,0.000,0.015,0.000,0.007, ,191.98,189.43,187.34,0.00,0.00,0.00 ,,210.99,117.47,216.85,114.14,134.80,100.84,126.98,107.03,123.08,110.33,168.01,106.74,
0.007,0.000,0.007,0.029,0.000,0.022, ,191.90,189.43,187.34,0.00,0.00,0.00 ,,210.99,117.47,216.85,114.07,111.36,100.77,126.98,106.92,123.08,110.26,168.01,106.70,
0.022,0.000,0.000,0.000,0.000,0.000, ,191.65,189.26,187.75,0.00,0.00,0.00 ,,230.53,117.47,197.31,114.18,111.36,100.88,126.98,107.00,142.61,110.22,168.01,106.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,191.65,189.01,187.59,0.00,0.00,0.00 ,,210.99,117.47,177.78,114.10,111.36,100.77,105.49,106.92,142.61,110.18,148.47,106.70,
0.007,0.037,0.000,0.007,0.000,0.000, ,191.73,189.26,187.92,0.00,0.00,0.00 ,,210.99,117.51,158.24,114.14,111.36,100.84,105.49,107.00,123.08,110.29,126.98,106.74,
0.000,0.000,0.000,0.051,0.015,0.007, ,191.90,190.19,187.42,0.00,0.00,0.00 ,,210.99,117.44,177.78,114.10,111.36,100.77,105.49,106.96,123.08,110.22,105.49,106.70,
0.029,0.000,0.000,0.000,0.000,0.000, ,191.56,189.10,188.00,0.00,0.00,0.00 ,,230.53,117.40,177.78,114.07,111.36,100.77,105.49,106.96,123.08,110.22,105.49,106.74,
0.044,0.000,0.000,0.022,0.000,0.000, ,191.56,189.26,187.83,0.00,0.00,0.00 ,,230.53,117.47,177.78,114.18,111.36,100.84,105.49,106.96,123.08,110.18,105.49,106.74,
0.022,0.000,0.000,0.081,0.000,0.007, ,191.14,188.93,188.25,0.00,0.00,0.00 ,,230.53,117.40,177.78,114.07,111.36,100.70,105.49,106.85,123.08,110.15,105.49,106.70,
0.007,0.007,0.000,0.000,0.000,0.000, ,190.89,189.10,188.74,0.00,0.00,0.00 ,,230.53,117.44,177.78,114.07,111.36,100.84,105.49,107.00,142.61,110.26,105.49,106.81,
0.007,0.051,0.007,0.015,0.000,0.000, ,190.72,189.26,188.74,0.00,0.00,0.00 ,,210.99,117.40,158.24,114.03,111.36,100.84,105.49,106.92,142.61,110.18,105.49,106.70,
0.015,0.000,0.000,0.015,0.000,0.000, ,191.31,189.43,188.08,0.00,0.00,0.00 ,,191.45,117.44,158.24,114.10,111.36,100.88,105.49,106.92,142.61,110.26,105.49,106.70,
0.029,0.000,0.015,0.044,0.000,0.000, ,191.14,188.59,188.16,0.00,0.00,0.00 ,,191.45,117.44,158.24,114.10,111.36,100.81,105.49,106.89,123.08,110.22,84.00,106.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.72,188.09,188.74,0.00,0.00,0.00 ,,191.45,117.44,138.71,113.99,111.36,100.81,105.49,106.89,123.08,110.18,84.00,106.70,
0.044,0.022,0.000,0.029,0.000,0.000, ,190.47,189.10,189.08,0.00,0.00,0.00 ,,191.45,117.40,158.24,114.03,111.36,100.77,105.49,106.89,142.61,110.22,105.49,106.70,
0.022,0.022,0.000,0.000,0.000,0.000, ,190.97,189.26,188.08,0.00,0.00,0.00 ,,171.92,117.36,138.71,114.03,111.36,100.77,105.49,106.81,123.08,110.15,84.00,106.70,
0.000,0.007,0.000,0.015,0.000,0.000, ,190.38,188.26,188.99,0.00,0.00,0.00 ,,171.92,117.47,158.24,114.18,111.36,100.84,105.49,106.92,142.61,110.22,105.49,106.74,
0.000,0.022,0.000,0.007,0.000,0.000, ,190.30,188.43,188.83,0.00,0.00,0.00 ,,171.92,117.36,138.71,114.07,111.36,100.77,105.49,106.89,142.61,110.15,105.49,106.63,
0.000,0.000,0.000,0.022,0.000,0.007, ,190.38,187.59,189.08,0.00,0.00,0.00 ,,171.92,117.40,138.71,114.07,111.36,100.77,105.49,106.89,142.61,110.18,105.49,106.74,
0.037,0.022,0.000,0.029,0.000,0.000, ,190.30,188.26,188.83,0.00,0.00,0.00 ,,154.33,117.36,138.71,114.03,111.36,100.77,105.49,106.92,142.61,110.22,84.00,106.70,
0.000,0.007,0.007,0.007,0.000,0.015, ,190.47,188.93,188.58,0.00,0.00,0.00 ,,171.92,117.33,138.71,114.03,111.36,100.77,105.49,106.81,123.08,110.11,84.00,106.63,
0.000,0.000,0.000,0.015,0.000,0.000, ,190.30,187.92,187.92,0.00,0.00,0.00 ,,191.45,117.36,158.24,114.03,111.36,100.77,105.49,106.85,123.08,110.22,84.00,106.70,
0.000,0.022,0.000,0.022,0.000,0.000, ,189.62,188.51,188.99,0.00,0.00,0.00 ,,210.99,117.25,158.24,113.99,89.87,100.73,84.00,106.81,101.59,110.15,84.00,106.67,
0.022,0.007,0.000,0.015,0.000,0.000, ,189.62,187.75,189.08,0.00,0.00,0.00 ,,230.53,117.29,158.24,113.96,111.36,100.84,105.49,106.85,123.08,110.18,84.00,106.70,
0.007,0.007,0.000,0.015,0.000,0.022, ,189.79,188.01,188.83,0.00,0.00,0.00 ,,230.53,117.29,138.71,114.03,111.36,100.77,84.00,106.81,101.59,110.15,84.00,106.70,
0.000,0.007,0.000,0.000,0.000,0.000, ,189.79,188.26,189.24,0.00,0.00,0.00 ,,230.53,117.25,119.17,113.99,111.36,100.77,84.00,106.81,101.59,110.11,84.00,106.67,
0.037,0.051,0.000,0.007,0.000,0.000, ,189.12,188.43,189.32,0.00,0.00,0.00 ,,230.53,117.33,138.71,113.96,111.36,100.77,84.00,106.85,101.59,110.11,84.00,106.74,
0.000,0.037,0.000,0.037,0.000,0.022, ,189.03,188.84,189.16,0.00,0.00,0.00 ,,210.99,117.22,119.17,113.99,89.87,100.73,84.00,106.78,101.59,110.04,84.00,106.59,
0.000,0.000,0.000,0.007,0.000,0.000, ,189.62,188.59,188.50,0.00,0.00,0.00 ,,210.99,117.25,119.17,113.99,111.36,100.73,84.00,106.81,101.59,110.07,84.00,106.67,
0.044,0.000,0.000,0.000,0.000,0.000, ,189.79,188.84,188.58,0.00,0.00,0.00 ,,191.45,117.25,119.17,113.96,111.36,100.73,84.00,106.78,101.59,110.00,84.00,106.56,
0.007,0.000,0.000,0.022,0.000,0.007, ,189.03,187.92,188.33,0.00,0.00,0.00 ,,191.45,117.25,99.63,114.03,89.87,100.70,84.00,106.81,101.59,110.07,84.00,106.70,
0.015,0.051,0.000,0.029,0.000,0.000, ,189.37,187.92,188.33,0.00,0.00,0.00 ,,191.45,117.22,99.63,113.92,111.36,100.77,84.00,106.81,123.08,110.04,84.00,106.67,
0.015,0.022,0.015,0.022,0.000,0.015, ,188.78,188.51,189.08,0.00,0.00,0.00 ,,191.45,117.11,99.63,113.92,111.36,100.66,84.00,106.74,123.08,110.00,84.00,106.56,
0.000,0.000,0.000,0.037,0.007,0.000, ,188.61,189.01,189.24,0.00,0.00,0.00 ,,191.45,117.11,99.63,113.92,111.36,100.73,84.00,106.70,123.08,110.04,84.00,106.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.95,189.01,188.58,0.00,0.00,0.00 ,,191.45,117.03,99.63,113.81,111.36,100.59,84.00,106.70,101.59,110.00,84.00,106.52,
0.044,0.000,0.000,0.000,0.000,0.000, ,188.87,188.76,188.25,0.00,0.00,0.00 ,,191.45,117.07,119.17,113.88,111.36,100.62,84.00,106.74,101.59,110.00,84.00,106.52,
0.015,0.022,0.000,0.000,0.000,0.000, ,188.53,188.93,188.33,0.00,0.00,0.00 ,,191.45,117.03,119.17,113.81,111.36,100.66,84.00,106.67,101.59,109.96,84.00,106.52,
0.000,0.022,0.000,0.015,0.000,0.000, ,188.19,187.92,188.99,0.00,0.00,0.00 ,,191.45,117.07,119.17,113.88,111.36,100.73,84.00,106.67,101.59,109.96,84.00,106.52,
0.000,0.007,0.000,0.059,0.000,0.022, ,187.43,187.67,189.32,0.00,0.00,0.00 ,,173.87,117.11,138.71,113.88,89.87,100.62,84.00,106.78,101.59,110.00,84.00,106.59,
0.007,0.000,0.000,0.000,0.000,0.007, ,188.36,188.84,188.33,0.00,0.00,0.00 ,,173.87,117.00,119.17,113.74,89.87,100.59,84.00,106.63,101.59,109.96,62.52,106.48,
0.015,0.000,0.000,0.022,0.000,0.000, ,188.53,188.26,187.92,0.00,0.00,0.00 ,,173.87,117.07,119.17,113.88,89.87,100.70,84.00,106.70,101.59,109.96,84.00,106.52,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.69,189.43,188.50,0.00,0.00,0.00 ,,154.33,117.03,119.17,113.77,89.87,100.59,84.00,106.63,101.59,109.96,62.52,106.48,
0.029,0.000,0.000,0.000,0.000,0.000, ,188.28,188.59,187.42,0.00,0.00,0.00 ,,154.33,117.11,119.17,113.85,89.87,100.70,84.00,106.70,101.59,109.96,84.00,106.52,
0.029,0.007,0.000,0.015,0.000,0.000, ,187.10,187.42,188.50,0.00,0.00,0.00 ,,154.33,117.00,119.17,113.81,89.87,100.59,84.00,106.67,101.59,109.96,62.52,106.56,
0.015,0.022,0.000,0.000,0.000,0.000, ,187.18,187.42,188.58,0.00,0.00,0.00 ,,154.33,117.11,119.17,113.77,89.87,100.62,84.00,106.59,101.59,109.96,84.00,106.45,
0.051,0.015,0.000,0.000,0.000,0.000, ,187.43,187.84,188.16,0.00,0.00,0.00 ,,154.33,117.07,119.17,113.77,89.87,100.66,105.49,106.67,101.59,110.00,84.00,106.48,
0.015,0.022,0.000,0.007,0.000,0.000, ,187.01,187.92,188.41,0.00,0.00,0.00 ,,154.33,117.00,119.17,113.81,89.87,100.55,105.49,106.56,101.59,109.93,62.52,106.41,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.77,188.43,187.59,0.00,0.00,0.00 ,,154.33,117.03,119.17,113.77,111.36,100.62,105.49,106.59,101.59,109.96,62.52,106.48,
0.022,0.000,0.000,0.029,0.007,0.000, ,187.52,188.01,187.75,0.00,0.00,0.00 ,,154.33,117.00,119.17,113.70,111.36,100.59,105.49,106.56,101.59,109.93,62.52,106.41,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.27,187.42,188.00,0.00,0.00,0.00 ,,134.80,117.03,138.71,113.77,111.36,100.62,105.49,106.63,101.59,109.96,62.52,106.52,
0.029,0.029,0.000,0.015,0.000,0.000, ,187.01,187.25,188.33,0.00,0.00,0.00 ,,134.80,117.00,138.71,113.77,111.36,100.59,105.49,106.56,101.59,109.96,62.52,106.48,
0.007,0.007,0.029,0.007,0.000,0.000, ,187.27,188.09,187.83,0.00,0.00,0.00 ,,134.80,116.96,158.24,113.66,111.36,100.59,105.49,106.56,101.59,109.93,62.52,106.41,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,187.25,187.83,0.00,0.00,0.00 ,,134.80,117.00,158.24,113.70,111.36,100.66,105.49,106.59,101.59,110.00,62.52,106.45,
0.015,0.000,0.000,0.066,0.000,0.015, ,187.01,188.01,187.92,0.00,0.00,0.00 ,,134.80,116.96,138.71,113.63,111.36,100.55,84.00,106.56,101.59,109.89,62.52,106.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,187.42,187.67,0.00,0.00,0.00 ,,134.80,117.03,138.71,113.77,111.36,100.70,84.00,106.56,101.59,109.89,62.52,106.37,
0.044,0.000,0.007,0.022,0.000,0.000, ,186.85,187.75,187.92,0.00,0.00,0.00 ,,115.26,117.00,119.17,113.70,111.36,100.55,84.00,106.56,101.59,109.89,62.52,106.45,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.43,187.92,187.42,0.00,0.00,0.00 ,,115.26,116.96,119.17,113.66,111.36,100.59,84.00,106.56,101.59,109.96,62.52,106.45,
0.022,0.000,0.000,0.015,0.000,0.015, ,187.01,186.92,187.59,0.00,0.00,0.00 ,,134.80,116.96,119.17,113.70,111.36,100.62,84.00,106.56,123.08,109.93,62.52,106.45,
0.000,0.000,0.000,0.037,0.007,0.000, ,186.76,186.41,188.08,0.00,0.00,0.00 ,,134.80,116.92,99.63,113.74,111.36,100.59,84.00,106.52,123.08,109.82,62.52,106.34,
0.022,0.000,0.000,0.044,0.000,0.015, ,186.76,186.92,187.92,0.00,0.00,0.00 ,,134.80,117.00,119.17,113.74,111.36,100.62,84.00,106.56,123.08,109.85,62.52,106.41,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.10,187.75,187.50,0.00,0.00,0.00 ,,134.80,116.89,119.17,113.59,111.36,100.48,84.00,106.48,123.08,109.78,62.52,106.37,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.35,187.59,187.09,0.00,0.00,0.00 ,,134.80,116.96,119.17,113.66,111.36,100.55,84.00,106.56,144.57,109.85,62.52,106.41,
0.044,0.022,0.007,0.015,0.000,0.007, ,186.59,186.33,186.68,0.00,0.00,0.00 ,,154.33,116.89,99.63,113.74,134.80,100.59,62.52,106.48,144.57,109.78,62.52,106.41,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.34,186.92,187.83,0.00,0.00,0.00 ,,154.33,116.96,119.17,113.66,134.80,100.55,62.52,106.52,144.57,109.78,62.52,106.34,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.59,186.92,187.83,0.00,0.00,0.00 ,,154.33,116.92,119.17,113.66,134.80,100.59,62.52,106.59,164.10,109.85,62.52,106.48,
0.000,0.000,0.000,0.029,0.000,0.029, ,186.85,187.00,187.50,0.00,0.00,0.00 ,,154.33,116.89,138.71,113.66,111.36,100.55,62.52,106.48,144.57,109.78,42.98,106.37,
0.044,0.007,0.000,0.000,0.000,0.000, ,187.27,187.08,187.17,0.00,0.00,0.00 ,,154.33,116.92,158.24,113.63,134.80,100.62,62.52,106.52,144.57,109.82,62.52,106.41,
0.022,0.000,0.000,0.015,0.000,0.000, ,187.35,187.25,187.01,0.00,0.00,0.00 ,,154.33,116.92,158.24,113.66,134.80,100.55,62.52,106.48,144.57,109.78,62.52,106.34,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.93,186.41,187.42,0.00,0.00,0.00 ,,154.33,116.92,158.24,113.66,134.80,100.51,62.52,106.59,142.61,109.89,62.52,106.45,
0.000,0.000,0.007,0.037,0.000,0.000, ,186.76,186.08,187.34,0.00,0.00,0.00 ,,173.87,116.96,138.71,113.59,134.80,100.59,62.52,106.59,142.61,109.93,62.52,106.45,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.51,186.24,187.83,0.00,0.00,0.00 ,,173.87,116.92,138.71,113.70,134.80,100.62,42.98,106.52,144.57,109.82,62.52,106.26,
0.037,0.000,0.000,0.044,0.000,0.007, ,187.18,186.41,187.34,0.00,0.00,0.00 ,,173.87,116.96,138.71,113.70,134.80,100.59,42.98,106.56,144.57,109.85,62.52,106.41,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,186.24,187.01,0.00,0.00,0.00 ,,173.87,116.89,138.71,113.63,134.80,100.51,42.98,106.52,144.57,109.82,42.98,106.37,
0.051,0.007,0.000,0.051,0.000,0.015, ,187.10,186.08,186.84,0.00,0.00,0.00 ,,154.33,116.92,138.71,113.59,156.29,100.62,62.52,106.59,144.57,109.85,62.52,106.37,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.93,185.74,187.42,0.00,0.00,0.00 ,,154.33,116.89,138.71,113.59,134.80,100.48,42.98,106.56,144.57,109.78,62.52,106.37,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.17,185.91,187.75,0.00,0.00,0.00 ,,154.33,116.92,138.71,113.70,156.29,100.59,62.52,106.56,164.10,109.78,62.52,106.34,
0.029,0.022,0.000,0.022,0.000,0.000, ,186.68,186.66,187.01,0.00,0.00,0.00 ,,154.33,116.92,138.71,113.63,156.29,100.55,42.98,106.59,164.10,109.85,62.52,106.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.83,186.43,0.00,0.00,0.00 ,,154.33,116.85,138.71,113.55,156.29,100.48,42.98,106.48,164.10,109.78,62.52,106.34,
0.066,0.000,0.000,0.000,0.000,0.000, ,187.01,185.74,186.59,0.00,0.00,0.00 ,,154.33,116.89,158.24,113.52,156.29,100.51,42.98,106.56,164.10,109.82,62.52,106.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,185.07,186.92,0.00,0.00,0.00 ,,134.80,116.89,158.24,113.55,156.29,100.51,42.98,106.45,164.10,109.74,62.52,106.26,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.76,185.24,187.25,0.00,0.00,0.00 ,,134.80,116.89,177.78,113.59,156.29,100.51,42.98,106.56,164.10,109.82,62.52,106.37,
0.037,0.037,0.000,0.022,0.000,0.000, ,186.93,185.91,186.59,0.00,0.00,0.00 ,,134.80,116.85,177.78,113.48,179.73,100.51,62.52,106.56,164.10,109.74,62.52,106.34,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.85,185.15,186.10,0.00,0.00,0.00 ,,134.80,116.89,177.78,113.48,179.73,100.55,42.98,106.45,164.10,109.67,62.52,106.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.35,186.08,185.93,0.00,0.00,0.00 ,,134.80,116.85,158.24,113.44,179.73,100.51,62.52,106.52,164.10,109.74,62.52,106.37,
0.007,0.000,0.000,0.015,0.000,0.022, ,186.85,185.07,186.51,0.00,0.00,0.00 ,,134.80,116.85,138.71,113.55,156.29,100.48,62.52,106.41,164.10,109.63,62.52,106.26,
0.029,0.000,0.000,0.051,0.015,0.000, ,187.27,185.24,186.26,0.00,0.00,0.00 ,,154.33,116.89,138.71,113.55,156.29,100.48,62.52,106.45,164.10,109.71,62.52,106.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.69,185.57,185.93,0.00,0.00,0.00 ,,134.80,116.81,119.17,113.48,156.29,100.44,62.52,106.41,144.57,109.67,62.52,106.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,184.99,186.51,0.00,0.00,0.00 ,,134.80,116.85,119.17,113.55,156.29,100.59,62.52,106.48,144.57,109.74,62.52,106.26,
0.007,0.007,0.000,0.037,0.007,0.000, ,186.68,185.57,186.34,0.00,0.00,0.00 ,,134.80,116.81,119.17,113.52,156.29,100.48,62.52,106.48,144.57,109.67,62.52,106.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.76,184.99,186.10,0.00,0.00,0.00 ,,134.80,116.81,99.63,113.55,156.29,100.48,62.52,106.45,164.10,109.63,62.52,106.26,
0.044,0.000,0.000,0.037,0.000,0.000, ,186.76,185.24,186.01,0.00,0.00,0.00 ,,154.33,116.78,119.17,113.44,156.29,100.44,62.52,106.45,164.10,109.67,62.52,106.37,
0.000,0.000,0.007,0.007,0.000,0.015, ,186.85,185.24,185.85,0.00,0.00,0.00 ,,154.33,116.81,119.17,113.52,156.29,100.48,62.52,106.34,144.57,109.63,64.47,106.19,
0.007,0.007,0.000,0.007,0.000,0.000, ,186.85,185.24,185.60,0.00,0.00,0.00 ,,154.33,116.81,138.71,113.55,156.29,100.48,62.52,106.45,164.10,109.67,62.52,106.34,
0.000,0.000,0.015,0.037,0.000,0.007, ,186.85,185.07,185.43,0.00,0.00,0.00 ,,154.33,116.78,138.71,113.41,156.29,100.48,62.52,106.45,144.57,109.60,62.52,106.23,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.34,185.24,185.93,0.00,0.00,0.00 ,,173.87,116.78,158.24,113.41,156.29,100.44,62.52,106.41,144.57,109.60,62.52,106.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,185.41,185.60,0.00,0.00,0.00 ,,173.87,116.78,158.24,113.44,156.29,100.48,62.52,106.48,144.57,109.63,62.52,106.34,
0.029,0.007,0.015,0.007,0.000,0.000, ,186.26,185.57,186.18,0.00,0.00,0.00 ,,173.87,116.70,158.24,113.44,156.29,100.44,62.52,106.34,144.57,109.52,62.52,106.23,
0.066,0.007,0.000,0.000,0.000,0.000, ,187.10,185.91,185.19,0.00,0.00,0.00 ,,193.41,116.74,158.24,113.44,156.29,100.48,62.52,106.41,164.10,109.60,62.52,106.30,
0.044,0.029,0.000,0.037,0.000,0.000, ,186.93,185.07,185.35,0.00,0.00,0.00 ,,193.41,116.70,158.24,113.37,156.29,100.37,62.52,106.34,164.10,109.52,62.52,106.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.17,184.06,186.76,0.00,0.00,0.00 ,,212.94,116.67,177.78,113.41,156.29,100.44,62.52,106.37,164.10,109.56,62.52,106.34,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.42,185.57,186.18,0.00,0.00,0.00 ,,212.94,116.70,158.24,113.48,156.29,100.44,62.52,106.41,164.10,109.52,62.52,106.26,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.93,185.91,186.01,0.00,0.00,0.00 ,,212.94,116.70,158.24,113.37,156.29,100.48,84.00,106.34,164.10,109.49,64.47,106.19,
0.000,0.007,0.007,0.000,0.000,0.000, ,186.76,185.66,185.43,0.00,0.00,0.00 ,,230.53,116.70,158.24,113.44,156.29,100.40,62.52,106.41,164.10,109.56,62.52,106.26,
0.000,0.022,0.000,0.015,0.000,0.015, ,186.34,185.07,184.94,0.00,0.00,0.00 ,,269.60,116.56,158.24,113.30,156.29,100.37,62.52,106.30,144.57,109.49,62.52,106.23,
0.015,0.007,0.000,0.022,0.000,0.007, ,186.34,184.90,185.52,0.00,0.00,0.00 ,,289.13,116.63,158.24,113.41,179.73,100.48,62.52,106.37,164.10,109.56,64.47,106.19,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.42,185.57,185.60,0.00,0.00,0.00 ,,289.13,116.52,158.24,113.37,156.29,100.40,62.52,106.34,164.10,109.49,64.47,106.15,
0.015,0.022,0.000,0.000,0.000,0.000, ,186.51,185.32,185.35,0.00,0.00,0.00 ,,289.13,116.52,158.24,113.41,179.73,100.40,62.52,106.41,164.10,109.52,62.52,106.23,
0.022,0.000,0.000,0.044,0.000,0.007, ,187.01,186.08,184.94,0.00,0.00,0.00 ,,289.13,116.52,158.24,113.33,156.29,100.33,62.52,106.34,164.10,109.49,62.52,106.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,185.74,185.02,0.00,0.00,0.00 ,,252.01,116.56,158.24,113.37,156.29,100.44,84.00,106.30,164.10,109.45,64.47,106.15,
0.022,0.007,0.000,0.007,0.000,0.000, ,186.59,185.24,185.76,0.00,0.00,0.00 ,,232.48,116.52,138.71,113.37,179.73,100.40,84.00,106.34,164.10,109.49,62.52,106.23,
0.007,0.007,0.000,0.037,0.000,0.007, ,186.59,184.99,185.35,0.00,0.00,0.00 ,,212.94,116.59,138.71,113.37,156.29,100.37,62.52,106.23,164.10,109.45,64.47,106.12,
0.029,0.000,0.000,0.000,0.000,0.000, ,186.93,184.74,185.27,0.00,0.00,0.00 ,,193.41,116.56,158.24,113.33,156.29,100.40,62.52,106.37,164.10,109.52,64.47,106.19,
0.000,0.007,0.015,0.022,0.000,0.000, ,186.51,185.91,185.35,0.00,0.00,0.00 ,,193.41,116.56,158.24,113.30,156.29,100.40,62.52,106.34,164.10,109.49,64.47,106.19,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.93,185.74,184.94,0.00,0.00,0.00 ,,193.41,116.63,158.24,113.33,156.29,100.40,62.52,106.26,164.10,109.52,64.47,106.15,
0.000,0.015,0.029,0.051,0.000,0.029, ,186.59,184.90,184.85,0.00,0.00,0.00 ,,193.41,116.56,158.24,113.30,156.29,100.40,62.52,106.34,185.59,109.49,64.47,106.15,
0.000,0.022,0.000,0.029,0.000,0.007, ,186.85,185.41,184.85,0.00,0.00,0.00 ,,173.87,116.56,158.24,113.33,156.29,100.29,62.52,106.30,185.59,109.49,64.47,106.12,
0.059,0.051,0.000,0.000,0.000,0.000, ,186.26,185.91,185.60,0.00,0.00,0.00 ,,173.87,116.59,158.24,113.26,156.29,100.40,84.00,106.34,185.59,109.52,64.47,106.15,
0.051,0.022,0.000,0.029,0.000,0.000, ,186.76,186.50,184.94,0.00,0.00,0.00 ,,173.87,116.56,158.24,113.30,156.29,100.33,62.52,106.26,185.59,109.38,64.47,106.08,
0.000,0.000,0.000,0.044,0.000,0.007, ,186.17,186.08,185.10,0.00,0.00,0.00 ,,154.33,116.56,158.24,113.33,156.29,100.37,62.52,106.30,185.59,109.45,64.47,106.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,186.16,184.44,0.00,0.00,0.00 ,,154.33,116.56,138.71,113.30,158.24,100.26,84.00,106.26,185.59,109.41,64.47,106.12,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.42,184.57,185.35,0.00,0.00,0.00 ,,154.33,116.56,158.24,113.22,156.29,100.40,84.00,106.30,185.59,109.49,64.47,106.08,
0.029,0.000,0.000,0.022,0.000,0.007, ,186.85,185.57,185.10,0.00,0.00,0.00 ,,154.33,116.56,158.24,113.30,156.29,100.37,84.00,106.30,185.59,109.45,64.47,106.12,
0.022,0.022,0.000,0.000,0.000,0.000, ,187.10,185.99,184.52,0.00,0.00,0.00 ,,154.33,116.52,138.71,113.26,156.29,100.33,84.00,106.19,185.59,109.38,64.47,106.01,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.68,185.24,184.77,0.00,0.00,0.00 ,,173.87,116.56,158.24,113.26,156.29,100.33,84.00,106.30,164.10,109.45,64.47,106.15,
0.015,0.007,0.000,0.007,0.000,0.000, ,186.34,185.74,185.27,0.00,0.00,0.00 ,,173.87,116.52,158.24,113.22,156.29,100.37,84.00,106.23,164.10,109.38,64.47,106.08,
0.007,0.000,0.000,0.022,0.000,0.000, ,186.93,185.07,184.36,0.00,0.00,0.00 ,,173.87,116.48,158.24,113.26,156.29,100.37,84.00,106.26,164.10,109.45,64.47,106.08,
0.007,0.000,0.000,0.037,0.000,0.000, ,186.51,185.49,184.61,0.00,0.00,0.00 ,,173.87,116.48,179.73,113.22,156.29,100.33,84.00,106.23,164.10,109.41,84.00,106.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.66,184.61,0.00,0.00,0.00 ,,173.87,116.52,158.24,113.30,156.29,100.33,84.00,106.23,144.57,109.41,64.47,106.08,
0.029,0.000,0.000,0.037,0.000,0.000, ,186.68,185.24,185.10,0.00,0.00,0.00 ,,173.87,116.45,158.24,113.15,156.29,100.33,84.00,106.26,144.57,109.41,64.47,106.12,
0.007,0.000,0.000,0.015,0.000,0.000, ,187.01,185.57,184.52,0.00,0.00,0.00 ,,173.87,116.45,158.24,113.15,134.80,100.33,84.00,106.19,144.57,109.41,64.47,106.01,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,185.07,184.77,0.00,0.00,0.00 ,,193.41,116.48,179.73,113.22,156.29,100.37,84.00,106.26,144.57,109.45,84.00,106.08,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.18,185.74,184.36,0.00,0.00,0.00 ,,193.41,116.41,179.73,113.19,156.29,100.29,84.00,106.15,144.57,109.38,64.47,106.04,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.01,185.24,184.85,0.00,0.00,0.00 ,,212.94,116.45,199.27,113.15,134.80,100.37,84.00,106.23,123.08,109.45,64.47,106.08,
0.000,0.037,0.000,0.015,0.000,0.000, ,186.68,185.24,185.19,0.00,0.00,0.00 ,,193.41,116.41,199.27,113.11,156.29,100.37,84.00,106.23,144.57,109.45,64.47,106.08,
0.000,0.022,0.022,0.015,0.000,0.007, ,186.34,185.57,185.02,0.00,0.00,0.00 ,,193.41,116.41,218.80,113.00,156.29,100.33,84.00,106.19,144.57,109.38,64.47,106.01,
0.000,0.022,0.000,0.029,0.000,0.000, ,186.76,185.57,185.02,0.00,0.00,0.00 ,,193.41,116.41,238.34,113.11,158.24,100.26,84.00,106.19,144.57,109.41,64.47,106.12,
