SAP ID,109000055719,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.42,186.83,185.93,0.00,0.00,0.00 ,,212.94,116.30,257.88,112.97,134.80,100.26,84.00,106.15,123.08,109.38,64.47,106.01,
0.015,0.022,0.000,0.000,0.000,0.000, ,186.34,186.66,185.27,0.00,0.00,0.00 ,,212.94,116.34,279.37,113.00,156.29,100.29,84.00,106.23,123.08,109.38,64.47,106.08,
0.007,0.000,0.000,0.022,0.000,0.007, ,187.43,186.92,183.70,0.00,0.00,0.00 ,,212.94,116.41,279.37,113.00,134.80,100.29,84.00,106.23,123.08,109.38,84.00,105.97,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,184.44,0.00,0.00,0.00 ,,212.94,116.37,257.88,113.00,158.24,100.26,105.49,106.19,123.08,109.41,64.47,105.97,
0.015,0.000,0.000,0.022,0.000,0.022, ,186.68,184.57,185.27,0.00,0.00,0.00 ,,193.41,116.34,259.83,112.93,158.24,100.26,105.49,106.23,123.08,109.41,64.47,106.04,
0.015,0.015,0.007,0.000,0.000,0.022, ,186.85,185.24,185.27,0.00,0.00,0.00 ,,193.41,116.34,240.29,112.89,158.24,100.26,84.00,106.12,103.54,109.34,64.47,105.93,
0.037,0.007,0.000,0.007,0.000,0.000, ,187.35,186.08,184.61,0.00,0.00,0.00 ,,212.94,116.37,238.34,113.00,156.29,100.29,105.49,106.15,123.08,109.30,84.00,106.01,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.69,186.33,184.19,0.00,0.00,0.00 ,,212.94,116.30,240.29,112.86,134.80,100.26,84.00,106.08,103.54,109.30,64.47,105.86,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.18,185.24,183.86,0.00,0.00,0.00 ,,193.41,116.30,218.80,113.00,158.24,100.26,84.00,106.15,123.08,109.34,64.47,105.97,
0.015,0.022,0.000,0.037,0.000,0.007, ,187.10,184.90,184.61,0.00,0.00,0.00 ,,212.94,116.30,218.80,112.93,134.80,100.22,84.00,106.15,103.54,109.34,64.47,106.04,
0.000,0.007,0.000,0.007,0.000,0.000, ,187.18,185.41,184.61,0.00,0.00,0.00 ,,232.48,116.26,218.80,112.97,134.80,100.22,84.00,106.15,103.54,109.27,64.47,105.97,
0.029,0.000,0.000,0.044,0.000,0.000, ,187.52,185.41,184.44,0.00,0.00,0.00 ,,252.01,116.34,218.80,113.04,134.80,100.37,84.00,106.12,103.54,109.23,84.00,105.97,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.52,185.74,184.69,0.00,0.00,0.00 ,,252.01,116.23,240.29,112.93,134.80,100.15,84.00,106.04,103.54,109.23,64.47,105.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.52,186.58,184.19,0.00,0.00,0.00 ,,291.09,116.26,279.37,112.93,134.80,100.22,84.00,106.12,103.54,109.27,84.00,105.97,
0.022,0.007,0.000,0.029,0.000,0.000, ,187.10,185.66,184.69,0.00,0.00,0.00 ,,271.55,116.15,279.37,112.86,134.80,100.22,84.00,106.08,123.08,109.23,84.00,105.93,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.01,185.24,185.10,0.00,0.00,0.00 ,,271.55,116.23,279.37,112.89,134.80,100.33,84.00,106.08,123.08,109.19,85.96,105.90,
0.029,0.007,0.000,0.029,0.000,0.000, ,187.18,185.24,184.85,0.00,0.00,0.00 ,,252.01,116.23,238.34,112.97,134.80,100.18,84.00,106.15,123.08,109.23,84.00,105.97,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.35,185.74,184.61,0.00,0.00,0.00 ,,252.01,116.19,240.29,112.86,134.80,100.22,84.00,106.12,103.54,109.19,64.47,105.93,
0.000,0.022,0.015,0.051,0.000,0.000, ,187.18,185.74,184.52,0.00,0.00,0.00 ,,252.01,116.26,259.83,112.89,134.80,100.29,84.00,106.15,123.08,109.23,84.00,105.93,
0.029,0.000,0.000,0.044,0.000,0.015, ,187.27,186.24,184.61,0.00,0.00,0.00 ,,271.55,116.12,298.90,112.75,134.80,100.15,84.00,106.08,103.54,109.19,85.96,105.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.35,185.41,184.94,0.00,0.00,0.00 ,,252.01,116.23,298.90,112.89,158.24,100.26,105.49,106.12,123.08,109.23,84.00,105.93,
0.059,0.022,0.007,0.000,0.000,0.000, ,186.85,185.91,185.35,0.00,0.00,0.00 ,,252.01,116.23,298.90,112.78,134.80,100.18,84.00,106.08,123.08,109.19,84.00,105.97,
0.037,0.037,0.000,0.000,0.000,0.000, ,187.10,185.83,185.02,0.00,0.00,0.00 ,,232.48,116.23,279.37,112.82,134.80,100.18,84.00,106.08,123.08,109.19,84.00,105.97,
0.029,0.022,0.000,0.000,0.000,0.000, ,186.68,185.57,185.60,0.00,0.00,0.00 ,,232.48,116.15,259.83,112.82,134.80,100.29,84.00,106.08,123.08,109.19,84.00,105.97,
0.000,0.007,0.000,0.044,0.000,0.029, ,186.17,184.82,186.18,0.00,0.00,0.00 ,,232.48,116.23,240.29,112.89,134.80,100.18,84.00,106.01,123.08,109.08,85.96,105.86,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.42,185.57,185.85,0.00,0.00,0.00 ,,232.48,116.19,218.80,112.89,134.80,100.22,84.00,106.08,123.08,109.16,84.00,105.97,
0.000,0.000,0.000,0.044,0.007,0.000, ,187.01,186.75,185.93,0.00,0.00,0.00 ,,232.48,116.15,218.80,112.89,134.80,100.18,84.00,106.01,123.08,109.08,85.96,105.86,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.77,186.50,185.27,0.00,0.00,0.00 ,,232.48,116.19,218.80,112.82,134.80,100.26,84.00,106.08,123.08,109.12,85.96,105.90,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.43,185.91,184.28,0.00,0.00,0.00 ,,232.48,116.15,199.27,112.93,134.80,100.18,84.00,106.04,123.08,109.16,64.47,105.86,
0.037,0.000,0.000,0.015,0.000,0.000, ,186.85,184.90,184.94,0.00,0.00,0.00 ,,232.48,116.12,199.27,112.86,134.80,100.18,84.00,106.08,123.08,109.16,64.47,105.86,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.18,185.41,185.02,0.00,0.00,0.00 ,,232.48,116.19,199.27,112.82,134.80,100.22,84.00,106.04,123.08,109.19,85.96,105.90,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,185.91,185.02,0.00,0.00,0.00 ,,232.48,116.15,199.27,112.82,134.80,100.04,84.00,105.97,123.08,109.16,64.47,105.86,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.60,186.16,184.77,0.00,0.00,0.00 ,,252.01,116.15,199.27,112.93,134.80,100.26,105.49,106.04,144.57,109.12,85.96,105.90,
0.015,0.000,0.000,0.029,0.000,0.000, ,187.60,185.99,184.85,0.00,0.00,0.00 ,,252.01,116.12,199.27,112.93,158.24,100.11,84.00,105.97,144.57,109.08,64.47,105.86,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.35,185.49,185.02,0.00,0.00,0.00 ,,271.55,116.12,199.27,112.86,158.24,100.15,84.00,106.01,144.57,109.08,64.47,105.86,
0.029,0.007,0.000,0.015,0.000,0.007, ,186.93,184.90,185.52,0.00,0.00,0.00 ,,271.55,116.08,218.80,112.89,158.24,100.11,84.00,106.01,144.57,109.16,85.96,105.86,
0.007,0.000,0.000,0.007,0.000,0.007, ,187.01,185.07,185.27,0.00,0.00,0.00 ,,271.55,116.08,199.27,112.89,158.24,100.11,84.00,105.93,144.57,109.05,64.47,105.79,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.10,185.66,185.35,0.00,0.00,0.00 ,,252.01,116.12,199.27,112.93,158.24,100.15,105.49,106.01,144.57,109.12,85.96,105.82,
0.000,0.007,0.000,0.015,0.000,0.000, ,187.35,186.08,184.77,0.00,0.00,0.00 ,,271.55,116.01,199.27,112.82,158.24,100.07,84.00,105.93,123.08,109.12,64.47,105.79,
0.000,0.007,0.007,0.015,0.000,0.000, ,186.76,185.07,184.94,0.00,0.00,0.00 ,,291.09,116.12,199.27,112.89,134.80,100.15,105.49,106.01,144.57,109.19,85.96,105.86,
0.029,0.051,0.000,0.015,0.000,0.007, ,186.42,185.57,185.10,0.00,0.00,0.00 ,,310.62,116.04,179.73,112.89,158.24,100.11,84.00,105.97,123.08,109.12,64.47,105.82,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.59,185.57,185.60,0.00,0.00,0.00 ,,310.62,115.97,199.27,112.86,158.24,100.15,85.96,105.86,123.08,109.12,64.47,105.75,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.60,185.91,184.44,0.00,0.00,0.00 ,,291.09,116.04,199.27,112.86,158.24,100.11,84.00,105.97,123.08,109.16,85.96,105.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.60,186.75,184.36,0.00,0.00,0.00 ,,271.55,116.04,199.27,112.82,158.24,100.11,84.00,105.97,123.08,109.12,85.96,105.79,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.18,185.41,185.02,0.00,0.00,0.00 ,,271.55,116.04,218.80,112.78,158.24,100.11,105.49,105.93,144.57,109.19,85.96,105.86,
0.000,0.000,0.000,0.037,0.000,0.022, ,186.93,184.90,185.43,0.00,0.00,0.00 ,,271.55,115.97,240.29,112.82,158.24,100.11,105.49,105.90,144.57,109.05,85.96,105.71,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.01,185.41,185.76,0.00,0.00,0.00 ,,271.55,116.08,240.29,112.86,158.24,100.11,105.49,105.90,164.10,109.16,85.96,105.79,
0.059,0.029,0.015,0.007,0.000,0.000, ,187.27,185.91,184.85,0.00,0.00,0.00 ,,271.55,116.01,259.83,112.78,134.80,100.11,105.49,105.97,164.10,109.16,85.96,105.86,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.27,185.41,185.52,0.00,0.00,0.00 ,,252.01,116.04,240.29,112.86,134.80,100.11,105.49,105.90,185.59,109.08,85.96,105.75,
0.015,0.000,0.000,0.044,0.000,0.007, ,187.35,185.24,184.61,0.00,0.00,0.00 ,,232.48,116.08,259.83,112.78,158.24,100.15,105.49,105.93,164.10,109.08,85.96,105.75,
0.000,0.000,0.000,0.029,0.000,0.015, ,186.93,185.74,185.02,0.00,0.00,0.00 ,,232.48,115.97,259.83,112.78,134.80,100.07,105.49,105.90,164.10,109.08,85.96,105.68,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,185.24,185.19,0.00,0.00,0.00 ,,232.48,116.01,279.37,112.71,158.24,100.11,105.49,105.93,164.10,109.08,85.96,105.79,
0.059,0.037,0.007,0.044,0.007,0.000, ,187.10,186.08,184.85,0.00,0.00,0.00 ,,232.48,115.97,279.37,112.64,134.80,100.07,105.49,105.86,164.10,109.05,85.96,105.68,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,185.41,184.85,0.00,0.00,0.00 ,,252.01,116.04,279.37,112.71,134.80,100.11,105.49,105.90,164.10,109.08,85.96,105.71,
0.007,0.000,0.000,0.037,0.000,0.000, ,187.10,185.41,184.85,0.00,0.00,0.00 ,,232.48,116.01,298.90,112.71,134.80,100.07,105.49,105.90,144.57,109.12,85.96,105.79,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.01,186.33,184.94,0.00,0.00,0.00 ,,232.48,115.97,298.90,112.67,134.80,100.04,105.49,105.86,144.57,109.08,85.96,105.68,
0.022,0.000,0.000,0.022,0.000,0.000, ,187.10,185.41,185.35,0.00,0.00,0.00 ,,232.48,116.01,320.39,112.64,134.80,100.07,105.49,105.90,144.57,109.12,85.96,105.79,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.93,185.57,185.35,0.00,0.00,0.00 ,,252.01,115.90,320.39,112.60,134.80,100.04,105.49,105.86,144.57,109.05,85.96,105.68,
0.022,0.007,0.000,0.037,0.000,0.000, ,186.68,185.83,185.85,0.00,0.00,0.00 ,,271.55,116.01,339.93,112.71,134.80,100.15,105.49,105.90,144.57,109.08,85.96,105.71,
0.022,0.051,0.000,0.051,0.000,0.000, ,186.42,186.16,185.35,0.00,0.00,0.00 ,,271.55,115.93,339.93,112.60,134.80,100.00,105.49,105.86,144.57,109.05,85.96,105.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.91,185.19,0.00,0.00,0.00 ,,271.55,115.86,320.39,112.56,134.80,100.04,105.49,105.86,144.57,109.05,85.96,105.71,
0.037,0.000,0.000,0.022,0.000,0.000, ,187.10,185.49,185.27,0.00,0.00,0.00 ,,271.55,115.90,300.85,112.60,113.31,100.07,105.49,105.90,144.57,109.12,85.96,105.71,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.10,186.58,185.52,0.00,0.00,0.00 ,,271.55,115.93,279.37,112.60,113.31,100.11,105.49,105.86,123.08,109.08,85.96,105.64,
0.059,0.000,0.000,0.037,0.000,0.000, ,187.60,185.91,184.44,0.00,0.00,0.00 ,,271.55,115.90,279.37,112.67,134.80,100.11,105.49,105.86,123.08,109.05,85.96,105.68,
0.000,0.007,0.007,0.000,0.000,0.000, ,187.35,185.57,184.94,0.00,0.00,0.00 ,,271.55,115.86,259.83,112.56,113.31,100.00,85.96,105.79,123.08,109.08,85.96,105.68,
0.000,0.000,0.000,0.037,0.000,0.007, ,186.85,185.07,185.52,0.00,0.00,0.00 ,,252.01,115.90,259.83,112.67,134.80,100.11,105.49,105.86,123.08,109.12,85.96,105.68,
0.066,0.000,0.000,0.022,0.000,0.000, ,186.85,185.49,185.43,0.00,0.00,0.00 ,,252.01,115.86,279.37,112.64,134.80,100.04,105.49,105.86,123.08,109.08,85.96,105.71,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.35,186.08,185.68,0.00,0.00,0.00 ,,252.01,115.93,279.37,112.67,134.80,100.07,105.49,105.82,123.08,109.05,85.96,105.68,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.77,186.24,184.94,0.00,0.00,0.00 ,,232.48,115.93,320.39,112.60,134.80,100.00,105.49,105.86,123.08,109.05,85.96,105.75,
0.000,0.000,0.007,0.000,0.000,0.029, ,187.01,185.57,184.61,0.00,0.00,0.00 ,,232.48,115.90,339.93,112.53,134.80,100.04,105.49,105.79,123.08,108.97,64.47,105.64,
0.015,0.000,0.000,0.029,0.000,0.000, ,187.01,185.24,185.19,0.00,0.00,0.00 ,,212.94,115.97,339.93,112.60,134.80,100.04,105.49,105.82,144.57,109.05,85.96,105.68,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,184.94,0.00,0.00,0.00 ,,212.94,115.93,339.93,112.53,134.80,100.00,85.96,105.79,144.57,108.97,64.47,105.68,
0.007,0.007,0.000,0.007,0.000,0.000, ,187.10,185.49,184.94,0.00,0.00,0.00 ,,212.94,115.93,320.39,112.49,134.80,99.96,85.96,105.82,144.57,109.01,85.96,105.71,
0.007,0.000,0.000,0.029,0.000,0.015, ,187.35,186.16,184.94,0.00,0.00,0.00 ,,212.94,115.86,300.85,112.49,134.80,100.04,85.96,105.82,144.57,109.05,85.96,105.68,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.93,185.83,185.19,0.00,0.00,0.00 ,,212.94,115.86,300.85,112.49,134.80,100.04,85.96,105.79,144.57,108.94,64.47,105.60,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.43,185.91,185.10,0.00,0.00,0.00 ,,232.48,115.90,300.85,112.53,134.80,100.04,85.96,105.79,144.57,108.97,85.96,105.68,
0.000,0.007,0.000,0.022,0.000,0.015, ,186.85,185.24,185.76,0.00,0.00,0.00 ,,232.48,115.82,279.37,112.53,134.80,99.93,85.96,105.79,123.08,108.90,64.47,105.64,
0.029,0.007,0.000,0.015,0.000,0.000, ,187.10,185.57,185.60,0.00,0.00,0.00 ,,232.48,115.90,279.37,112.49,134.80,100.07,85.96,105.86,123.08,109.05,64.47,105.68,
0.029,0.059,0.000,0.000,0.000,0.000, ,186.85,185.41,185.52,0.00,0.00,0.00 ,,232.48,115.86,259.83,112.60,134.80,100.00,85.96,105.79,123.08,108.90,64.47,105.64,
0.022,0.015,0.000,0.015,0.000,0.000, ,187.35,185.74,184.85,0.00,0.00,0.00 ,,232.48,115.82,259.83,112.56,134.80,100.00,85.96,105.79,123.08,108.97,64.47,105.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,185.41,184.94,0.00,0.00,0.00 ,,232.48,115.86,259.83,112.64,134.80,100.04,85.96,105.79,123.08,108.94,64.47,105.64,
0.022,0.015,0.000,0.015,0.000,0.007, ,186.85,185.41,185.10,0.00,0.00,0.00 ,,212.94,115.82,259.83,112.53,134.80,99.93,85.96,105.71,123.08,108.94,64.47,105.57,
0.051,0.051,0.000,0.007,0.000,0.000, ,186.93,186.24,185.60,0.00,0.00,0.00 ,,212.94,115.82,259.83,112.60,134.80,100.00,105.49,105.79,123.08,108.97,85.96,105.68,
0.037,0.051,0.000,0.000,0.000,0.000, ,186.93,186.24,184.85,0.00,0.00,0.00 ,,212.94,115.82,259.83,112.56,113.31,99.96,105.49,105.71,123.08,108.90,85.96,105.64,
0.015,0.022,0.000,0.007,0.000,0.000, ,187.10,184.90,185.43,0.00,0.00,0.00 ,,212.94,115.86,279.37,112.60,134.80,100.00,105.49,105.79,103.54,109.01,85.96,105.68,
0.022,0.000,0.007,0.059,0.000,0.007, ,187.52,185.57,184.94,0.00,0.00,0.00 ,,212.94,115.79,279.37,112.53,134.80,99.93,105.49,105.75,123.08,108.94,64.47,105.64,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.68,184.32,186.26,0.00,0.00,0.00 ,,232.48,115.86,300.85,112.60,134.80,100.00,85.96,105.75,123.08,108.86,85.96,105.57,
0.015,0.000,0.007,0.000,0.000,0.000, ,187.43,185.74,185.43,0.00,0.00,0.00 ,,232.48,115.82,300.85,112.53,134.80,99.96,105.49,105.79,123.08,108.90,85.96,105.68,
0.000,0.007,0.000,0.029,0.000,0.007, ,187.10,185.74,185.52,0.00,0.00,0.00 ,,234.43,115.75,300.85,112.56,134.80,99.93,85.96,105.71,123.08,108.83,85.96,105.49,
0.007,0.022,0.000,0.015,0.000,0.000, ,187.18,185.83,184.69,0.00,0.00,0.00 ,,252.01,115.79,320.39,112.53,134.80,99.96,85.96,105.79,123.08,108.90,85.96,105.64,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.34,185.32,185.43,0.00,0.00,0.00 ,,252.01,115.79,320.39,112.45,134.80,100.00,85.96,105.75,123.08,108.86,64.47,105.57,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.68,184.99,185.52,0.00,0.00,0.00 ,,253.97,115.75,339.93,112.42,134.80,100.00,85.96,105.75,123.08,108.90,85.96,105.60,
0.029,0.007,0.000,0.037,0.000,0.007, ,186.93,185.32,185.10,0.00,0.00,0.00 ,,253.97,115.75,320.39,112.53,134.80,100.04,85.96,105.68,144.57,108.83,85.96,105.57,
0.007,0.007,0.000,0.000,0.000,0.000, ,187.18,185.57,185.19,0.00,0.00,0.00 ,,234.43,115.75,320.39,112.42,134.80,99.96,85.96,105.68,123.08,108.83,64.47,105.53,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.27,185.57,185.27,0.00,0.00,0.00 ,,234.43,115.68,320.39,112.38,134.80,99.93,85.96,105.68,123.08,108.86,64.47,105.60,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.18,186.16,184.94,0.00,0.00,0.00 ,,234.43,115.64,300.85,112.34,113.31,99.85,85.96,105.60,125.03,108.72,85.96,105.49,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.18,185.74,185.27,0.00,0.00,0.00 ,,234.43,115.68,279.37,112.42,134.80,99.89,85.96,105.68,123.08,108.79,85.96,105.53,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.52,186.08,184.94,0.00,0.00,0.00 ,,234.43,115.64,279.37,112.42,134.80,99.89,85.96,105.64,125.03,108.72,85.96,105.42,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.18,185.24,185.35,0.00,0.00,0.00 ,,234.43,115.60,259.83,112.38,134.80,99.82,85.96,105.64,125.03,108.72,64.47,105.53,
0.029,0.037,0.007,0.037,0.000,0.000, ,187.01,185.74,185.02,0.00,0.00,0.00 ,,234.43,115.60,259.83,112.38,134.80,99.85,85.96,105.64,125.03,108.72,85.96,105.53,
0.000,0.007,0.015,0.007,0.000,0.000, ,186.68,185.24,185.19,0.00,0.00,0.00 ,,234.43,115.60,259.83,112.38,134.80,99.89,85.96,105.60,125.03,108.64,64.47,105.46,
0.022,0.037,0.000,0.000,0.000,0.000, ,186.51,186.08,185.85,0.00,0.00,0.00 ,,234.43,115.57,240.29,112.42,158.24,99.85,85.96,105.64,125.03,108.72,64.47,105.49,
0.029,0.022,0.000,0.000,0.000,0.000, ,186.76,186.75,185.76,0.00,0.00,0.00 ,,234.43,115.53,220.76,112.34,134.80,99.85,85.96,105.57,144.57,108.68,64.47,105.46,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.18,185.91,185.27,0.00,0.00,0.00 ,,234.43,115.57,220.76,112.34,134.80,99.85,107.45,105.60,144.57,108.72,85.96,105.49,
0.029,0.007,0.000,0.000,0.000,0.000, ,187.35,186.24,185.27,0.00,0.00,0.00 ,,234.43,115.49,220.76,112.34,134.80,99.82,85.96,105.60,166.06,108.72,85.96,105.49,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.76,185.07,186.10,0.00,0.00,0.00 ,,234.43,115.60,220.76,112.38,158.24,99.89,85.96,105.53,166.06,108.64,85.96,105.42,
0.000,0.000,0.000,0.051,0.007,0.000, ,187.01,184.74,185.68,0.00,0.00,0.00 ,,234.43,115.57,240.29,112.38,158.24,99.82,107.45,105.57,166.06,108.68,85.96,105.53,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,185.57,185.93,0.00,0.00,0.00 ,,214.90,115.49,259.83,112.27,134.80,99.82,107.45,105.53,166.06,108.64,85.96,105.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.60,186.08,185.27,0.00,0.00,0.00 ,,214.90,115.57,281.32,112.31,158.24,99.96,107.45,105.57,166.06,108.68,85.96,105.42,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.94,186.92,184.77,0.00,0.00,0.00 ,,214.90,115.53,300.85,112.27,158.24,99.78,107.45,105.57,166.06,108.61,85.96,105.35,
0.015,0.000,0.000,0.029,0.000,0.000, ,187.18,184.90,184.61,0.00,0.00,0.00 ,,234.43,115.57,300.85,112.31,158.24,99.82,107.45,105.57,166.06,108.64,85.96,105.49,
0.029,0.037,0.000,0.015,0.000,0.000, ,186.34,185.41,185.76,0.00,0.00,0.00 ,,234.43,115.53,300.85,112.20,134.80,99.82,107.45,105.57,166.06,108.68,85.96,105.49,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.51,185.66,185.85,0.00,0.00,0.00 ,,273.50,115.46,300.85,112.20,134.80,99.93,107.45,105.53,144.57,108.68,85.96,105.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.85,186.66,186.10,0.00,0.00,0.00 ,,293.04,115.46,281.32,112.27,158.24,99.82,107.45,105.57,144.57,108.68,85.96,105.49,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.52,186.75,185.27,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.16,134.80,99.82,107.45,105.49,144.57,108.64,85.96,105.35,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.27,186.58,185.02,0.00,0.00,0.00 ,,312.58,115.42,281.32,112.23,158.24,99.82,128.94,105.57,144.57,108.68,85.96,105.49,
0.015,0.000,0.007,0.029,0.000,0.015, ,187.69,186.24,184.94,0.00,0.00,0.00 ,,312.58,115.38,281.32,112.16,134.80,99.78,128.94,105.49,144.57,108.61,85.96,105.38,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.93,185.24,185.76,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.23,158.24,99.85,128.94,105.53,144.57,108.61,85.96,105.38,
0.044,0.029,0.000,0.007,0.000,0.000, ,186.76,185.32,185.85,0.00,0.00,0.00 ,,312.58,115.38,300.85,112.23,158.24,99.78,107.45,105.49,144.57,108.68,85.96,105.49,
0.007,0.007,0.022,0.022,0.000,0.007, ,187.10,185.74,185.76,0.00,0.00,0.00 ,,312.58,115.35,300.85,112.16,158.24,99.78,107.45,105.49,144.57,108.61,85.96,105.38,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.76,185.66,185.85,0.00,0.00,0.00 ,,312.58,115.35,300.85,112.20,158.24,99.85,107.45,105.53,144.57,108.64,85.96,105.42,
0.000,0.000,0.000,0.037,0.000,0.007, ,187.52,185.91,184.94,0.00,0.00,0.00 ,,312.58,115.35,300.85,112.16,158.24,99.78,107.45,105.49,144.57,108.61,85.96,105.35,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.27,185.57,184.94,0.00,0.00,0.00 ,,312.58,115.42,320.39,112.23,179.73,99.78,107.45,105.57,144.57,108.64,85.96,105.42,
0.037,0.029,0.029,0.000,0.000,0.000, ,186.93,186.24,184.94,0.00,0.00,0.00 ,,293.04,115.38,320.39,112.16,158.24,99.74,107.45,105.49,144.57,108.61,85.96,105.46,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.86,186.58,184.77,0.00,0.00,0.00 ,,273.50,115.38,320.39,112.12,158.24,99.78,107.45,105.49,144.57,108.68,85.96,105.42,
0.022,0.000,0.000,0.051,0.000,0.015, ,187.35,185.24,185.43,0.00,0.00,0.00 ,,273.50,115.46,300.85,112.20,158.24,99.85,107.45,105.53,166.06,108.64,85.96,105.38,
0.000,0.000,0.000,0.029,0.000,0.007, ,186.85,184.99,186.01,0.00,0.00,0.00 ,,273.50,115.38,281.32,112.16,158.24,99.78,107.45,105.46,144.57,108.61,85.96,105.27,
0.000,0.000,0.000,0.029,0.000,0.022, ,187.27,185.24,185.35,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.23,158.24,99.82,107.45,105.53,144.57,108.61,85.96,105.42,
0.029,0.007,0.000,0.022,0.000,0.000, ,187.27,186.24,185.68,0.00,0.00,0.00 ,,273.50,115.35,259.83,112.16,158.24,99.71,107.45,105.49,144.57,108.61,85.96,105.35,
0.000,0.007,0.000,0.022,0.000,0.000, ,187.18,185.91,185.02,0.00,0.00,0.00 ,,273.50,115.38,259.83,112.20,158.24,99.82,107.45,105.49,144.57,108.68,85.96,105.42,
0.022,0.007,0.000,0.015,0.000,0.000, ,186.51,185.32,185.27,0.00,0.00,0.00 ,,253.97,115.46,240.29,112.23,134.80,99.78,107.45,105.53,125.03,108.64,85.96,105.42,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.42,185.99,186.26,0.00,0.00,0.00 ,,234.43,115.38,240.29,112.16,134.80,99.78,107.45,105.49,125.03,108.61,85.96,105.35,
0.007,0.000,0.000,0.044,0.000,0.007, ,187.69,186.08,185.27,0.00,0.00,0.00 ,,234.43,115.42,240.29,112.23,158.24,99.78,107.45,105.53,125.03,108.64,85.96,105.42,
0.000,0.000,0.000,0.029,0.000,0.022, ,187.10,186.16,185.19,0.00,0.00,0.00 ,,234.43,115.49,220.76,112.23,134.80,99.78,107.45,105.46,103.54,108.68,85.96,105.35,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.69,185.99,185.43,0.00,0.00,0.00 ,,234.43,115.57,220.76,112.27,158.24,99.82,107.45,105.53,125.03,108.68,85.96,105.42,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.10,186.08,185.27,0.00,0.00,0.00 ,,234.43,115.46,220.76,112.20,158.24,99.74,107.45,105.49,125.03,108.68,85.96,105.38,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.35,186.16,185.10,0.00,0.00,0.00 ,,234.43,115.49,240.29,112.23,158.24,99.74,107.45,105.49,125.03,108.72,85.96,105.38,
0.029,0.022,0.000,0.000,0.000,0.007, ,186.85,184.90,185.52,0.00,0.00,0.00 ,,234.43,115.46,240.29,112.20,158.24,99.82,107.45,105.53,125.03,108.64,85.96,105.42,
0.029,0.000,0.007,0.029,0.000,0.007, ,187.10,185.91,185.19,0.00,0.00,0.00 ,,234.43,115.46,240.29,112.20,158.24,99.78,107.45,105.42,125.03,108.61,85.96,105.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.60,186.24,185.10,0.00,0.00,0.00 ,,253.97,115.49,259.83,112.23,158.24,99.78,107.45,105.53,125.03,108.64,85.96,105.38,
0.037,0.000,0.000,0.037,0.000,0.000, ,187.52,186.33,185.10,0.00,0.00,0.00 ,,253.97,115.42,281.32,112.12,158.24,99.74,107.45,105.49,125.03,108.61,85.96,105.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.01,185.32,185.19,0.00,0.00,0.00 ,,273.50,115.35,281.32,112.12,158.24,99.74,107.45,105.57,125.03,108.68,107.45,105.38,
0.059,0.051,0.007,0.000,0.000,0.000, ,186.17,186.16,186.34,0.00,0.00,0.00 ,,273.50,115.46,300.85,112.20,158.24,99.82,107.45,105.49,125.03,108.64,107.45,105.31,
0.007,0.007,0.000,0.007,0.000,0.000, ,186.34,187.00,185.85,0.00,0.00,0.00 ,,293.04,115.46,281.32,112.20,158.24,99.74,107.45,105.46,125.03,108.61,107.45,105.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,185.91,184.94,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.12,158.24,99.74,107.45,105.49,125.03,108.64,85.96,105.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.43,186.58,185.02,0.00,0.00,0.00 ,,293.04,115.35,281.32,112.20,158.24,99.71,107.45,105.49,125.03,108.61,85.96,105.35,
0.000,0.000,0.000,0.029,0.000,0.007, ,187.18,184.90,185.10,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.16,158.24,99.82,107.45,105.53,125.03,108.64,107.45,105.35,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.27,185.24,185.52,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.16,158.24,99.71,107.45,105.38,103.54,108.57,85.96,105.27,
0.037,0.022,0.000,0.000,0.000,0.000, ,187.35,186.24,185.43,0.00,0.00,0.00 ,,293.04,115.38,281.32,112.16,179.73,99.74,107.45,105.53,125.03,108.64,85.96,105.27,
0.000,0.007,0.000,0.022,0.000,0.007, ,186.85,185.57,185.10,0.00,0.00,0.00 ,,293.04,115.38,300.85,112.12,158.24,99.74,107.45,105.49,125.03,108.64,85.96,105.35,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.42,185.57,185.68,0.00,0.00,0.00 ,,273.50,115.35,300.85,112.12,158.24,99.71,107.45,105.42,103.54,108.61,85.96,105.27,
0.022,0.000,0.000,0.015,0.000,0.000, ,186.93,185.24,185.19,0.00,0.00,0.00 ,,293.04,115.35,300.85,112.16,158.24,99.74,107.45,105.46,125.03,108.61,85.96,105.35,
0.007,0.000,0.000,0.022,0.000,0.015, ,186.59,185.57,185.35,0.00,0.00,0.00 ,,293.04,115.27,322.34,112.09,158.24,99.74,107.45,105.38,103.54,108.53,85.96,105.27,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.43,186.41,185.02,0.00,0.00,0.00 ,,273.50,115.38,341.88,112.09,158.24,99.67,107.45,105.49,103.54,108.61,85.96,105.35,
0.037,0.000,0.007,0.022,0.000,0.000, ,187.35,185.99,185.35,0.00,0.00,0.00 ,,273.50,115.31,341.88,112.09,158.24,99.71,107.45,105.42,103.54,108.53,85.96,105.27,
0.044,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,185.43,0.00,0.00,0.00 ,,273.50,115.35,341.88,112.09,158.24,99.78,107.45,105.42,103.54,108.57,85.96,105.31,
0.037,0.015,0.000,0.022,0.000,0.007, ,186.93,185.24,185.76,0.00,0.00,0.00 ,,253.97,115.35,322.34,112.09,158.24,99.74,107.45,105.49,125.03,108.57,85.96,105.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,185.91,185.19,0.00,0.00,0.00 ,,253.97,115.35,300.85,112.09,158.24,99.60,107.45,105.35,103.54,108.53,85.96,105.27,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.35,185.74,185.19,0.00,0.00,0.00 ,,234.43,115.35,300.85,112.05,158.24,99.74,107.45,105.38,125.03,108.61,85.96,105.31,
0.029,0.000,0.000,0.007,0.000,0.015, ,187.52,185.57,185.10,0.00,0.00,0.00 ,,234.43,115.35,281.32,112.05,158.24,99.71,107.45,105.35,125.03,108.53,85.96,105.16,
0.044,0.029,0.015,0.000,0.000,0.000, ,187.18,185.91,185.19,0.00,0.00,0.00 ,,234.43,115.35,281.32,112.09,179.73,99.74,107.45,105.42,125.03,108.53,85.96,105.24,
0.029,0.000,0.000,0.022,0.000,0.015, ,187.10,185.41,184.85,0.00,0.00,0.00 ,,214.90,115.35,281.32,112.05,181.68,99.63,107.45,105.42,125.03,108.50,64.47,105.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.10,186.08,185.60,0.00,0.00,0.00 ,,214.90,115.35,281.32,112.05,158.24,99.71,107.45,105.35,103.54,108.53,85.96,105.20,
0.037,0.000,0.000,0.022,0.000,0.000, ,186.76,186.58,185.19,0.00,0.00,0.00 ,,214.90,115.35,281.32,112.05,158.24,99.74,107.45,105.38,125.03,108.53,85.96,105.31,
0.022,0.000,0.015,0.000,0.000,0.007, ,187.52,186.41,184.77,0.00,0.00,0.00 ,,214.90,115.35,261.78,112.05,158.24,99.67,107.45,105.35,103.54,108.46,85.96,105.16,
0.007,0.000,0.000,0.037,0.000,0.007, ,187.35,185.74,185.52,0.00,0.00,0.00 ,,234.43,115.38,259.83,112.12,158.24,99.67,107.45,105.38,103.54,108.50,85.96,105.27,
0.000,0.000,0.000,0.073,0.007,0.015, ,187.10,185.07,185.68,0.00,0.00,0.00 ,,234.43,115.27,240.29,111.98,158.24,99.71,107.45,105.35,103.54,108.50,85.96,105.20,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.01,185.24,185.93,0.00,0.00,0.00 ,,214.90,115.35,240.29,112.09,158.24,99.71,107.45,105.38,125.03,108.53,64.47,105.27,
0.029,0.037,0.000,0.037,0.000,0.007, ,186.85,186.16,185.76,0.00,0.00,0.00 ,,214.90,115.31,220.76,112.12,158.24,99.74,107.45,105.38,125.03,108.50,85.96,105.27,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.93,186.50,185.85,0.00,0.00,0.00 ,,214.90,115.27,220.76,112.16,158.24,99.67,107.45,105.35,125.03,108.46,85.96,105.20,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.43,186.50,185.35,0.00,0.00,0.00 ,,214.90,115.35,220.76,112.12,134.80,99.78,107.45,105.31,125.03,108.50,85.96,105.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,185.24,185.35,0.00,0.00,0.00 ,,234.43,115.20,220.76,112.05,134.80,99.60,107.45,105.27,125.03,108.50,85.96,105.13,
0.015,0.007,0.000,0.037,0.000,0.000, ,186.93,185.91,185.35,0.00,0.00,0.00 ,,234.43,115.31,220.76,112.09,158.24,99.71,107.45,105.38,144.57,108.46,85.96,105.20,
0.051,0.037,0.000,0.007,0.000,0.000, ,187.01,185.91,185.02,0.00,0.00,0.00 ,,234.43,115.27,220.76,112.09,158.24,99.63,107.45,105.27,144.57,108.39,85.96,105.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,185.57,185.60,0.00,0.00,0.00 ,,253.97,115.27,240.29,111.98,158.24,99.67,107.45,105.35,144.57,108.46,85.96,105.16,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.01,186.41,185.02,0.00,0.00,0.00 ,,273.50,115.24,240.29,112.01,158.24,99.63,107.45,105.35,144.57,108.42,85.96,105.27,
0.000,0.000,0.000,0.007,0.000,0.007, ,187.18,185.49,185.68,0.00,0.00,0.00 ,,273.50,115.24,240.29,112.01,158.24,99.63,107.45,105.31,144.57,108.42,85.96,105.13,
0.007,0.000,0.000,0.066,0.000,0.000, ,187.10,185.41,185.60,0.00,0.00,0.00 ,,293.04,115.24,240.29,112.05,181.68,99.71,107.45,105.35,166.06,108.42,107.45,105.20,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.52,0.00,0.00,0.00 ,,293.04,115.13,240.29,112.01,181.68,99.56,85.96,105.27,144.57,108.42,85.96,105.13,
0.044,0.007,0.000,0.000,0.000,0.000, ,187.01,185.41,185.60,0.00,0.00,0.00 ,,312.58,115.24,240.29,112.05,158.24,99.67,85.96,105.31,144.57,108.42,85.96,105.16,
0.088,0.059,0.029,0.081,0.000,0.000, ,187.10,185.74,184.85,0.00,0.00,0.00 ,,293.04,115.20,240.29,111.98,158.24,99.60,85.96,105.35,144.57,108.46,85.96,105.20,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.35,185.74,185.27,0.00,0.00,0.00 ,,273.50,115.16,240.29,112.01,158.24,99.74,85.96,105.31,144.57,108.46,85.96,105.13,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.18,185.41,185.10,0.00,0.00,0.00 ,,273.50,115.16,240.29,111.98,181.68,99.63,85.96,105.31,144.57,108.46,85.96,105.16,
0.022,0.000,0.015,0.029,0.000,0.015, ,187.01,185.74,185.60,0.00,0.00,0.00 ,,253.97,115.20,240.29,111.90,158.24,99.60,85.96,105.27,144.57,108.46,85.96,105.09,
0.037,0.022,0.007,0.000,0.000,0.000, ,186.85,186.50,185.52,0.00,0.00,0.00 ,,253.97,115.20,261.78,112.01,158.24,99.67,85.96,105.31,125.03,108.50,107.45,105.16,
0.007,0.051,0.000,0.015,0.000,0.000, ,186.76,185.91,185.02,0.00,0.00,0.00 ,,253.97,115.20,261.78,112.01,158.24,99.67,85.96,105.24,125.03,108.42,85.96,105.16,
0.000,0.000,0.000,0.059,0.000,0.000, ,186.42,185.32,186.34,0.00,0.00,0.00 ,,253.97,115.24,261.78,111.98,158.24,99.60,85.96,105.31,125.03,108.50,85.96,105.16,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.51,185.83,185.68,0.00,0.00,0.00 ,,253.97,115.16,261.78,111.94,158.24,99.56,85.96,105.31,125.03,108.50,85.96,105.16,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,185.24,185.35,0.00,0.00,0.00 ,,253.97,115.13,261.78,111.94,158.24,99.63,107.45,105.31,103.54,108.46,85.96,105.16,
0.015,0.007,0.000,0.000,0.000,0.000, ,187.35,185.91,185.43,0.00,0.00,0.00 ,,253.97,115.24,281.32,111.94,158.24,99.74,107.45,105.35,125.03,108.46,85.96,105.13,
0.007,0.007,0.015,0.015,0.000,0.015, ,187.18,185.91,184.61,0.00,0.00,0.00 ,,234.43,115.20,281.32,111.94,158.24,99.52,107.45,105.24,103.54,108.42,85.96,105.05,
0.029,0.022,0.000,0.015,0.000,0.000, ,186.68,184.90,185.19,0.00,0.00,0.00 ,,234.43,115.20,281.32,111.90,158.24,99.60,107.45,105.31,125.03,108.50,85.96,105.16,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.59,185.83,185.93,0.00,0.00,0.00 ,,214.90,115.16,281.32,111.87,158.24,99.63,107.45,105.24,125.03,108.39,107.45,105.13,
0.037,0.022,0.000,0.022,0.000,0.000, ,186.34,185.24,186.18,0.00,0.00,0.00 ,,234.43,115.16,261.78,111.87,158.24,99.63,107.45,105.31,125.03,108.46,107.45,105.16,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.42,185.99,185.76,0.00,0.00,0.00 ,,234.43,115.24,240.29,111.87,158.24,99.67,107.45,105.24,144.57,108.42,107.45,105.16,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.35,186.16,185.02,0.00,0.00,0.00 ,,234.43,115.16,242.25,111.79,158.24,99.52,107.45,105.31,144.57,108.42,85.96,105.09,
0.037,0.000,0.000,0.029,0.000,0.007, ,187.52,185.91,185.19,0.00,0.00,0.00 ,,234.43,115.20,261.78,111.83,158.24,99.60,128.94,105.31,144.57,108.42,107.45,105.09,
0.029,0.037,0.000,0.007,0.000,0.000, ,186.68,185.99,185.60,0.00,0.00,0.00 ,,234.43,115.09,261.78,111.72,158.24,99.63,107.45,105.27,144.57,108.32,107.45,105.02,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.51,185.32,186.18,0.00,0.00,0.00 ,,253.97,115.20,281.32,111.90,158.24,99.63,107.45,105.27,144.57,108.46,107.45,105.09,
0.029,0.022,0.000,0.051,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,253.97,115.13,261.78,111.79,158.24,99.49,128.94,105.24,144.57,108.42,107.45,105.13,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.57,184.94,0.00,0.00,0.00 ,,253.97,115.13,261.78,111.79,134.80,99.56,107.45,105.24,144.57,108.42,107.45,105.05,
0.007,0.022,0.007,0.029,0.000,0.000, ,186.59,185.66,185.68,0.00,0.00,0.00 ,,253.97,115.09,261.78,111.76,134.80,99.67,107.45,105.24,144.57,108.42,107.45,105.09,
0.000,0.022,0.000,0.037,0.007,0.029, ,186.34,186.33,186.10,0.00,0.00,0.00 ,,253.97,115.05,261.78,111.79,134.80,99.45,107.45,105.16,125.03,108.32,85.96,105.02,
0.066,0.000,0.000,0.000,0.000,0.000, ,187.10,186.24,185.35,0.00,0.00,0.00 ,,273.50,115.09,281.32,111.83,134.80,99.49,107.45,105.20,125.03,108.35,107.45,105.09,
0.051,0.022,0.015,0.015,0.000,0.000, ,187.52,186.24,184.44,0.00,0.00,0.00 ,,253.97,115.05,281.32,111.72,134.80,99.49,107.45,105.16,125.03,108.35,85.96,105.09,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.43,186.92,184.44,0.00,0.00,0.00 ,,253.97,115.09,302.81,111.72,134.80,99.52,107.45,105.27,144.57,108.42,85.96,105.13,
0.037,0.000,0.007,0.044,0.000,0.000, ,187.43,185.74,185.10,0.00,0.00,0.00 ,,273.50,115.05,302.81,111.68,134.80,99.52,107.45,105.20,144.57,108.35,85.96,105.05,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.01,184.74,185.10,0.00,0.00,0.00 ,,253.97,115.09,302.81,111.72,134.80,99.52,107.45,105.20,144.57,108.35,85.96,105.05,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,184.74,185.76,0.00,0.00,0.00 ,,273.50,115.05,322.34,111.68,158.24,99.49,107.45,105.31,166.06,108.42,85.96,105.09,
0.037,0.007,0.022,0.022,0.000,0.007, ,187.18,186.58,185.43,0.00,0.00,0.00 ,,273.50,115.02,322.34,111.65,134.80,99.52,107.45,105.16,144.57,108.32,85.96,105.05,
0.015,0.007,0.000,0.007,0.000,0.000, ,187.27,185.66,184.52,0.00,0.00,0.00 ,,253.97,115.09,322.34,111.79,158.24,99.52,107.45,105.24,166.06,108.35,85.96,105.05,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.69,186.16,184.36,0.00,0.00,0.00 ,,253.97,115.05,341.88,111.68,158.24,99.45,107.45,105.16,166.06,108.28,85.96,104.98,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.01,185.24,185.02,0.00,0.00,0.00 ,,253.97,115.05,341.88,111.68,158.24,99.49,107.45,105.20,166.06,108.32,85.96,105.05,
0.044,0.000,0.000,0.029,0.000,0.015, ,186.76,185.07,185.35,0.00,0.00,0.00 ,,273.50,115.02,363.37,111.61,158.24,99.49,107.45,105.27,166.06,108.35,85.96,105.09,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.85,185.83,185.43,0.00,0.00,0.00 ,,293.04,115.02,341.88,111.68,158.24,99.49,107.45,105.20,166.06,108.21,85.96,104.98,
0.022,0.022,0.000,0.022,0.000,0.000, ,186.76,185.99,185.68,0.00,0.00,0.00 ,,312.58,115.02,341.88,111.76,158.24,99.49,107.45,105.20,166.06,108.28,85.96,105.09,
0.000,0.022,0.000,0.029,0.000,0.000, ,186.85,185.91,185.35,0.00,0.00,0.00 ,,312.58,114.95,341.88,111.65,158.24,99.45,107.45,105.09,166.06,108.28,85.96,104.98,
0.022,0.000,0.000,0.044,0.007,0.007, ,187.35,186.41,185.10,0.00,0.00,0.00 ,,312.58,115.05,341.88,111.76,158.24,99.45,107.45,105.16,166.06,108.28,85.96,105.05,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.35,185.74,184.69,0.00,0.00,0.00 ,,312.58,114.95,322.34,111.65,136.75,99.41,107.45,105.16,166.06,108.21,85.96,105.02,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.24,185.19,0.00,0.00,0.00 ,,293.04,114.98,302.81,111.68,158.24,99.49,107.45,105.20,166.06,108.21,85.96,105.02,
0.022,0.000,0.000,0.059,0.000,0.015, ,187.01,185.24,184.94,0.00,0.00,0.00 ,,293.04,114.98,302.81,111.72,158.24,99.49,128.94,105.16,166.06,108.28,85.96,105.09,
0.044,0.059,0.044,0.000,0.000,0.000, ,186.85,185.91,185.35,0.00,0.00,0.00 ,,275.46,114.91,281.32,111.68,136.75,99.41,107.45,105.16,166.06,108.17,85.96,105.02,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.68,185.57,185.10,0.00,0.00,0.00 ,,253.97,115.02,281.32,111.72,158.24,99.52,107.45,105.16,166.06,108.24,85.96,105.02,
0.000,0.000,0.000,0.037,0.000,0.029, ,187.35,185.74,184.85,0.00,0.00,0.00 ,,253.97,114.95,261.78,111.68,134.80,99.45,107.45,105.13,144.57,108.21,85.96,104.98,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.59,185.74,185.76,0.00,0.00,0.00 ,,234.43,115.05,261.78,111.76,158.24,99.49,107.45,105.20,144.57,108.24,85.96,104.98,
0.015,0.037,0.015,0.000,0.000,0.000, ,186.59,185.91,185.19,0.00,0.00,0.00 ,,234.43,114.95,281.32,111.68,158.24,99.41,107.45,105.16,144.57,108.24,85.96,105.09,
0.000,0.022,0.000,0.022,0.000,0.000, ,186.51,185.57,185.35,0.00,0.00,0.00 ,,234.43,115.02,322.34,111.72,158.24,99.45,107.45,105.13,144.57,108.24,85.96,104.95,
0.000,0.007,0.000,0.037,0.000,0.007, ,186.51,185.15,186.43,0.00,0.00,0.00 ,,253.97,114.98,341.88,111.76,158.24,99.49,107.45,105.16,144.57,108.24,85.96,105.05,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.00,185.15,186.43,0.00,0.00,0.00 ,,253.97,114.91,363.37,111.61,158.24,99.45,107.45,105.09,125.03,108.21,85.96,104.95,
0.000,0.022,0.000,0.015,0.000,0.007, ,186.26,185.83,186.51,0.00,0.00,0.00 ,,273.50,114.98,363.37,111.68,181.68,99.41,128.94,105.13,144.57,108.24,85.96,104.98,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.18,187.42,185.60,0.00,0.00,0.00 ,,294.99,114.87,363.37,111.58,158.24,99.41,107.45,105.13,125.03,108.24,85.96,104.98,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.35,186.24,184.77,0.00,0.00,0.00 ,,293.04,114.95,341.88,111.65,158.24,99.49,107.45,105.13,125.03,108.24,107.45,104.98,
0.022,0.000,0.000,0.022,0.000,0.007, ,186.93,185.07,184.94,0.00,0.00,0.00 ,,293.04,114.95,322.34,111.68,158.24,99.45,107.45,105.16,144.57,108.21,107.45,104.98,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.59,185.41,185.43,0.00,0.00,0.00 ,,294.99,114.91,341.88,111.61,158.24,99.38,107.45,105.09,125.03,108.24,85.96,104.91,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.01,185.91,185.10,0.00,0.00,0.00 ,,294.99,114.87,341.88,111.65,158.24,99.45,107.45,105.16,125.03,108.28,85.96,104.98,
0.000,0.000,0.000,0.029,0.000,0.007, ,186.68,185.91,185.27,0.00,0.00,0.00 ,,294.99,114.80,322.34,111.58,158.24,99.34,107.45,105.05,125.03,108.21,107.45,104.87,
0.022,0.037,0.007,0.007,0.000,0.000, ,187.18,185.74,185.10,0.00,0.00,0.00 ,,294.99,114.91,322.34,111.65,158.24,99.49,107.45,105.09,125.03,108.24,85.96,104.98,
0.037,0.000,0.000,0.029,0.000,0.000, ,187.43,186.08,185.19,0.00,0.00,0.00 ,,314.53,114.91,302.81,111.65,158.24,99.41,107.45,105.02,125.03,108.17,85.96,104.95,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.01,185.57,185.43,0.00,0.00,0.00 ,,314.53,114.87,281.32,111.65,158.24,99.38,107.45,105.09,125.03,108.24,85.96,104.95,
0.022,0.000,0.000,0.044,0.000,0.007, ,186.85,185.41,185.76,0.00,0.00,0.00 ,,334.07,114.87,261.78,111.68,158.24,99.49,107.45,105.13,125.03,108.21,85.96,104.95,
0.029,0.000,0.007,0.000,0.000,0.000, ,187.01,185.91,185.52,0.00,0.00,0.00 ,,314.53,114.87,261.78,111.65,158.24,99.41,107.45,105.05,125.03,108.21,85.96,104.84,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.52,186.41,185.19,0.00,0.00,0.00 ,,314.53,114.87,281.32,111.68,158.24,99.49,107.45,105.09,144.57,108.21,85.96,104.91,
0.051,0.059,0.007,0.037,0.000,0.000, ,187.35,186.08,185.02,0.00,0.00,0.00 ,,275.46,114.87,281.32,111.61,158.24,99.30,107.45,105.02,144.57,108.17,85.96,104.84,
0.000,0.000,0.000,0.044,0.007,0.007, ,187.35,185.24,184.85,0.00,0.00,0.00 ,,275.46,114.87,302.81,111.65,158.24,99.45,107.45,105.05,144.57,108.24,85.96,104.98,
0.029,0.000,0.007,0.000,0.000,0.000, ,187.01,185.41,185.27,0.00,0.00,0.00 ,,253.97,114.84,302.81,111.61,158.24,99.41,107.45,105.05,144.57,108.17,85.96,104.95,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.43,186.08,185.10,0.00,0.00,0.00 ,,253.97,114.95,302.81,111.61,158.24,99.34,107.45,105.05,144.57,108.17,85.96,104.91,
0.022,0.037,0.007,0.029,0.000,0.000, ,187.18,185.74,184.77,0.00,0.00,0.00 ,,253.97,114.87,302.81,111.61,158.24,99.41,107.45,105.05,144.57,108.21,85.96,104.95,
0.000,0.000,0.000,0.007,0.000,0.029, ,187.35,186.92,184.85,0.00,0.00,0.00 ,,253.97,114.87,283.27,111.54,158.24,99.38,107.45,105.02,146.52,108.10,85.96,104.84,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.93,185.24,185.68,0.00,0.00,0.00 ,,253.97,114.91,261.78,111.68,158.24,99.45,107.45,105.05,144.57,108.17,107.45,104.95,
0.000,0.007,0.000,0.029,0.000,0.007, ,186.93,185.32,186.10,0.00,0.00,0.00 ,,234.43,114.87,261.78,111.61,158.24,99.38,107.45,105.02,146.52,108.13,85.96,104.87,
0.044,0.037,0.000,0.000,0.000,0.000, ,186.93,185.66,185.68,0.00,0.00,0.00 ,,253.97,114.91,242.25,111.61,158.24,99.34,107.45,105.05,144.57,108.17,85.96,104.95,
0.037,0.015,0.015,0.000,0.000,0.000, ,187.27,185.91,184.77,0.00,0.00,0.00 ,,234.43,114.87,242.25,111.61,158.24,99.41,107.45,105.05,144.57,108.21,107.45,104.98,
0.007,0.007,0.000,0.007,0.000,0.000, ,186.85,185.24,185.10,0.00,0.00,0.00 ,,253.97,114.87,242.25,111.61,136.75,99.38,107.45,105.02,146.52,108.10,107.45,104.80,
0.022,0.000,0.000,0.015,0.000,0.000, ,187.10,185.74,185.10,0.00,0.00,0.00 ,,253.97,114.84,242.25,111.61,158.24,99.34,107.45,105.05,144.57,108.17,107.45,104.95,
0.022,0.029,0.000,0.073,0.029,0.000, ,186.59,185.24,185.60,0.00,0.00,0.00 ,,234.43,114.87,220.76,111.72,136.75,99.30,107.45,104.98,146.52,108.06,107.45,104.84,
0.029,0.022,0.000,0.000,0.000,0.000, ,186.76,185.91,185.85,0.00,0.00,0.00 ,,234.43,114.87,242.25,111.61,136.75,99.38,107.45,105.05,144.57,108.21,107.45,104.95,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.68,186.16,185.68,0.00,0.00,0.00 ,,234.43,114.80,242.25,111.61,136.75,99.41,107.45,105.02,125.03,108.17,107.45,104.87,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,234.43,114.87,261.78,111.61,136.75,99.38,107.45,104.98,125.03,108.17,107.45,104.84,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.33,185.10,0.00,0.00,0.00 ,,253.97,114.87,302.81,111.54,136.75,99.30,107.45,105.05,125.03,108.21,107.45,104.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,186.08,185.02,0.00,0.00,0.00 ,,253.97,114.87,302.81,111.58,136.75,99.30,107.45,105.02,125.03,108.10,85.96,104.84,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.35,185.74,185.19,0.00,0.00,0.00 ,,253.97,114.76,322.34,111.54,136.75,99.38,107.45,105.02,125.03,108.17,107.45,104.87,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,185.57,185.10,0.00,0.00,0.00 ,,253.97,114.76,302.81,111.54,136.75,99.38,107.45,104.95,125.03,108.10,85.96,104.80,
0.037,0.029,0.000,0.000,0.000,0.000, ,187.18,185.24,185.10,0.00,0.00,0.00 ,,253.97,114.87,281.32,111.61,136.75,99.30,107.45,104.98,146.52,108.10,85.96,104.87,
0.000,0.000,0.000,0.051,0.000,0.022, ,186.85,185.41,185.35,0.00,0.00,0.00 ,,253.97,114.76,281.32,111.58,136.75,99.38,107.45,104.98,146.52,108.10,85.96,104.91,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.42,185.66,186.26,0.00,0.00,0.00 ,,253.97,114.76,261.78,111.50,136.75,99.34,107.45,104.98,146.52,108.13,85.96,104.84,
0.037,0.000,0.000,0.007,0.000,0.000, ,186.68,185.91,185.27,0.00,0.00,0.00 ,,253.97,114.80,261.78,111.54,136.75,99.34,107.45,104.98,146.52,108.06,85.96,104.84,
0.029,0.000,0.015,0.000,0.000,0.022, ,187.27,186.58,184.69,0.00,0.00,0.00 ,,234.43,114.76,261.78,111.58,136.75,99.38,107.45,104.95,146.52,107.99,85.96,104.80,
0.037,0.000,0.000,0.022,0.000,0.000, ,187.43,185.91,185.35,0.00,0.00,0.00 ,,253.97,114.87,283.27,111.54,136.75,99.34,128.94,105.02,146.52,108.13,85.96,104.87,
0.037,0.000,0.000,0.037,0.000,0.007, ,187.01,185.24,185.85,0.00,0.00,0.00 ,,253.97,114.76,302.81,111.54,136.75,99.30,107.45,104.98,146.52,108.06,85.96,104.84,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.42,184.57,186.59,0.00,0.00,0.00 ,,275.46,114.76,302.81,111.54,136.75,99.34,107.45,105.02,146.52,108.10,85.96,104.84,
0.051,0.022,0.000,0.000,0.000,0.000, ,186.76,186.24,185.68,0.00,0.00,0.00 ,,275.46,114.80,322.34,111.58,158.24,99.30,128.94,104.98,146.52,108.10,85.96,104.91,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.60,186.66,184.85,0.00,0.00,0.00 ,,275.46,114.76,322.34,111.50,136.75,99.30,107.45,104.91,146.52,107.99,85.96,104.80,
0.029,0.000,0.000,0.029,0.000,0.000, ,187.43,185.74,184.77,0.00,0.00,0.00 ,,275.46,114.69,302.81,111.47,136.75,99.30,128.94,104.95,146.52,108.06,85.96,104.87,
0.029,0.007,0.000,0.015,0.000,0.015, ,186.68,185.41,185.27,0.00,0.00,0.00 ,,253.97,114.73,283.27,111.47,136.75,99.30,107.45,104.84,166.06,107.91,85.96,104.69,
0.066,0.022,0.000,0.000,0.000,0.000, ,186.85,185.24,185.35,0.00,0.00,0.00 ,,253.97,114.73,261.78,111.61,136.75,99.30,128.94,104.95,166.06,108.06,85.96,104.80,
0.037,0.000,0.007,0.037,0.000,0.000, ,187.18,185.91,184.85,0.00,0.00,0.00 ,,253.97,114.69,242.25,111.50,136.75,99.30,107.45,104.95,166.06,108.02,85.96,104.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.74,185.10,0.00,0.00,0.00 ,,253.97,114.73,242.25,111.54,136.75,99.34,107.45,104.95,166.06,108.02,85.96,104.76,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.93,186.50,185.10,0.00,0.00,0.00 ,,234.43,114.76,242.25,111.47,136.75,99.30,107.45,104.98,166.06,108.06,85.96,104.87,
0.000,0.000,0.000,0.015,0.000,0.007, ,187.43,185.91,184.94,0.00,0.00,0.00 ,,234.43,114.76,242.25,111.58,136.75,99.38,107.45,104.91,166.06,107.99,85.96,104.65,
0.007,0.000,0.000,0.037,0.000,0.000, ,186.85,185.57,185.52,0.00,0.00,0.00 ,,253.97,114.73,261.78,111.54,136.75,99.27,107.45,104.98,166.06,108.06,85.96,104.84,
0.029,0.022,0.000,0.037,0.000,0.000, ,186.93,185.57,185.43,0.00,0.00,0.00 ,,253.97,114.73,283.27,111.47,136.75,99.23,107.45,104.84,146.52,108.02,85.96,104.76,
0.015,0.007,0.000,0.007,0.000,0.000, ,187.10,185.57,185.60,0.00,0.00,0.00 ,,275.46,114.73,261.78,111.50,136.75,99.27,107.45,104.95,146.52,108.02,85.96,104.80,
0.007,0.051,0.022,0.051,0.000,0.000, ,186.34,185.83,185.85,0.00,0.00,0.00 ,,294.99,114.76,261.78,111.54,136.75,99.38,107.45,104.95,146.52,108.02,85.96,104.80,
0.000,0.000,0.000,0.051,0.000,0.000, ,187.10,185.74,185.02,0.00,0.00,0.00 ,,294.99,114.65,261.78,111.50,136.75,99.23,107.45,104.91,146.52,108.02,85.96,104.73,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.85,185.07,185.27,0.00,0.00,0.00 ,,314.53,114.69,242.25,111.54,136.75,99.23,107.45,104.95,125.03,108.02,85.96,104.80,
0.059,0.037,0.037,0.000,0.000,0.000, ,186.51,186.24,185.68,0.00,0.00,0.00 ,,314.53,114.65,222.71,111.47,136.75,99.19,107.45,104.87,125.03,108.02,85.96,104.73,
0.007,0.007,0.000,0.029,0.000,0.000, ,186.85,186.24,185.27,0.00,0.00,0.00 ,,334.07,114.65,222.71,111.50,136.75,99.30,128.94,104.95,125.03,108.06,85.96,104.73,
0.000,0.007,0.000,0.037,0.000,0.000, ,186.59,185.83,185.60,0.00,0.00,0.00 ,,314.53,114.62,222.71,111.54,136.75,99.23,128.94,104.87,125.03,107.99,85.96,104.69,
0.000,0.000,0.000,0.022,0.000,0.015, ,186.68,185.74,186.01,0.00,0.00,0.00 ,,314.53,114.58,222.71,111.50,136.75,99.27,128.94,104.91,125.03,108.02,85.96,104.80,
0.000,0.000,0.000,0.037,0.000,0.015, ,186.42,185.74,185.76,0.00,0.00,0.00 ,,314.53,114.65,222.71,111.54,136.75,99.23,128.94,104.91,125.03,108.02,85.96,104.80,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,185.52,0.00,0.00,0.00 ,,314.53,114.62,222.71,111.50,113.31,99.23,107.45,104.91,125.03,108.02,85.96,104.73,
0.037,0.022,0.000,0.037,0.000,0.000, ,187.43,186.24,185.27,0.00,0.00,0.00 ,,294.99,114.65,242.25,111.58,136.75,99.23,107.45,104.95,125.03,107.99,85.96,104.73,
0.022,0.007,0.007,0.000,0.000,0.000, ,186.93,185.91,184.85,0.00,0.00,0.00 ,,294.99,114.58,242.25,111.43,136.75,99.19,107.45,104.80,125.03,107.95,85.96,104.73,
0.051,0.007,0.000,0.007,0.000,0.000, ,186.85,184.90,185.27,0.00,0.00,0.00 ,,294.99,114.62,242.25,111.47,113.31,99.27,107.45,104.95,125.03,108.02,107.45,104.76,
0.015,0.022,0.000,0.037,0.000,0.000, ,186.51,185.57,185.60,0.00,0.00,0.00 ,,275.46,114.58,242.25,111.39,136.75,99.27,107.45,104.84,125.03,107.95,85.96,104.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.91,185.10,0.00,0.00,0.00 ,,275.46,114.51,242.25,111.43,136.75,99.19,107.45,104.84,125.03,107.99,107.45,104.62,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.85,185.41,185.52,0.00,0.00,0.00 ,,275.46,114.51,242.25,111.39,136.75,99.16,107.45,104.80,125.03,107.99,85.96,104.69,
0.015,0.022,0.037,0.059,0.007,0.000, ,186.51,186.33,185.93,0.00,0.00,0.00 ,,275.46,114.43,242.25,111.32,136.75,99.19,107.45,104.84,125.03,107.91,85.96,104.65,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,186.33,185.76,0.00,0.00,0.00 ,,275.46,114.47,242.25,111.36,136.75,99.12,107.45,104.80,146.52,107.99,85.96,104.69,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.52,186.24,184.94,0.00,0.00,0.00 ,,255.92,114.40,222.71,111.39,136.75,99.12,107.45,104.73,125.03,107.80,85.96,104.54,
0.007,0.000,0.000,0.051,0.000,0.000, ,186.85,185.57,185.52,0.00,0.00,0.00 ,,255.92,114.51,222.71,111.36,136.75,99.16,107.45,104.84,125.03,107.88,85.96,104.69,
