SAP ID,109000055719,
0.015,0.000,0.000,0.029,0.000,0.015, ,187.35,186.33,184.94,0.00,0.00,0.00 ,,236.39,114.54,222.71,111.28,136.75,99.16,107.45,104.80,125.03,107.88,85.96,104.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.57,185.19,0.00,0.00,0.00 ,,236.39,114.47,242.25,111.28,136.75,99.05,107.45,104.76,125.03,107.95,85.96,104.65,
0.000,0.022,0.000,0.029,0.000,0.022, ,187.10,185.41,185.27,0.00,0.00,0.00 ,,236.39,114.43,242.25,111.28,136.75,99.12,107.45,104.80,125.03,107.91,107.45,104.65,
0.000,0.000,0.000,0.037,0.000,0.029, ,186.68,185.24,185.52,0.00,0.00,0.00 ,,236.39,114.47,242.25,111.32,113.31,99.12,107.45,104.73,103.54,107.80,107.45,104.58,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.76,185.91,185.60,0.00,0.00,0.00 ,,236.39,114.47,261.78,111.28,136.75,99.12,107.45,104.80,125.03,107.80,107.45,104.65,
0.007,0.007,0.000,0.000,0.000,0.000, ,187.35,186.08,184.85,0.00,0.00,0.00 ,,236.39,114.43,304.76,111.25,113.31,99.16,107.45,104.76,103.54,107.80,107.45,104.62,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.52,186.24,184.52,0.00,0.00,0.00 ,,255.92,114.47,304.76,111.25,136.75,99.16,107.45,104.80,103.54,107.80,107.45,104.62,
0.029,0.000,0.000,0.022,0.000,0.007, ,186.85,185.07,185.02,0.00,0.00,0.00 ,,275.46,114.47,283.27,111.32,136.75,99.16,107.45,104.76,103.54,107.77,107.45,104.62,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.51,185.24,186.18,0.00,0.00,0.00 ,,294.99,114.40,283.27,111.25,136.75,99.08,107.45,104.80,103.54,107.80,107.45,104.58,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.68,186.50,186.18,0.00,0.00,0.00 ,,294.99,114.43,302.81,111.28,136.75,99.16,107.45,104.76,103.54,107.80,107.45,104.62,
0.037,0.000,0.000,0.015,0.000,0.000, ,186.26,187.08,185.35,0.00,0.00,0.00 ,,294.99,114.36,263.74,111.21,136.75,99.05,107.45,104.73,125.03,107.73,107.45,104.54,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.43,186.75,185.02,0.00,0.00,0.00 ,,294.99,114.40,242.25,111.28,158.24,99.16,107.45,104.80,125.03,107.80,85.96,104.62,
0.000,0.000,0.000,0.044,0.000,0.015, ,187.69,186.75,184.69,0.00,0.00,0.00 ,,294.99,114.36,222.71,111.28,136.75,99.05,107.45,104.69,125.03,107.69,107.45,104.54,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.24,185.27,0.00,0.00,0.00 ,,275.46,114.40,222.71,111.32,158.24,99.12,107.45,104.73,125.03,107.80,85.96,104.62,
0.022,0.000,0.000,0.022,0.000,0.000, ,187.18,185.41,185.27,0.00,0.00,0.00 ,,275.46,114.40,242.25,111.25,136.75,99.16,107.45,104.76,125.03,107.77,107.45,104.62,
0.015,0.000,0.000,0.015,0.000,0.007, ,187.35,186.41,185.10,0.00,0.00,0.00 ,,255.92,114.40,263.74,111.25,136.75,99.05,107.45,104.65,125.03,107.73,85.96,104.51,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.52,185.91,184.94,0.00,0.00,0.00 ,,255.92,114.47,283.27,111.32,136.75,99.12,107.45,104.73,125.03,107.69,85.96,104.58,
0.022,0.000,0.000,0.015,0.000,0.000, ,187.35,185.57,185.10,0.00,0.00,0.00 ,,255.92,114.36,304.76,111.17,136.75,99.01,107.45,104.73,125.03,107.73,85.96,104.54,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.35,186.16,185.10,0.00,0.00,0.00 ,,255.92,114.43,283.27,111.21,136.75,99.08,107.45,104.80,146.52,107.80,85.96,104.65,
0.007,0.000,0.000,0.029,0.000,0.007, ,187.52,186.66,184.94,0.00,0.00,0.00 ,,236.39,114.43,304.76,111.21,136.75,99.08,107.45,104.73,146.52,107.77,85.96,104.54,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,185.24,185.35,0.00,0.00,0.00 ,,236.39,114.43,283.27,111.21,136.75,99.12,85.96,104.73,146.52,107.69,107.45,104.58,
0.029,0.000,0.007,0.007,0.000,0.000, ,187.35,185.91,185.10,0.00,0.00,0.00 ,,236.39,114.43,283.27,111.14,136.75,99.05,107.45,104.69,146.52,107.77,85.96,104.62,
0.000,0.037,0.007,0.044,0.000,0.029, ,186.59,185.57,185.68,0.00,0.00,0.00 ,,236.39,114.32,283.27,111.10,136.75,99.05,107.45,104.65,146.52,107.69,85.96,104.51,
0.007,0.022,0.000,0.007,0.000,0.000, ,186.76,185.74,185.93,0.00,0.00,0.00 ,,236.39,114.10,283.27,111.03,136.75,99.08,107.45,104.69,146.52,107.66,107.45,104.43,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.01,186.08,185.68,0.00,0.00,0.00 ,,236.39,114.10,283.27,110.99,113.31,99.08,85.96,104.62,146.52,107.58,85.96,104.32,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.77,186.16,184.61,0.00,0.00,0.00 ,,236.39,114.29,263.74,111.10,136.75,99.08,107.45,104.73,146.52,107.69,85.96,104.51,
0.022,0.037,0.007,0.029,0.000,0.000, ,186.85,185.32,185.19,0.00,0.00,0.00 ,,255.92,114.32,263.74,111.06,136.75,99.05,85.96,104.69,125.03,107.73,107.45,104.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.68,184.74,185.52,0.00,0.00,0.00 ,,255.92,114.29,242.25,111.03,136.75,99.08,85.96,104.69,125.03,107.73,85.96,104.51,
0.000,0.007,0.000,0.029,0.000,0.007, ,187.01,185.74,186.10,0.00,0.00,0.00 ,,275.46,114.40,222.71,111.10,158.24,99.12,85.96,104.73,146.52,107.77,107.45,104.58,
0.000,0.007,0.000,0.000,0.000,0.000, ,187.18,186.08,185.60,0.00,0.00,0.00 ,,255.92,114.32,222.71,111.03,158.24,99.05,85.96,104.69,125.03,107.69,107.45,104.51,
0.066,0.000,0.000,0.051,0.000,0.000, ,187.43,186.24,185.60,0.00,0.00,0.00 ,,255.92,114.40,222.71,111.14,158.24,99.05,85.96,104.73,146.52,107.80,85.96,104.58,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.94,187.08,184.28,0.00,0.00,0.00 ,,255.92,114.36,222.71,111.14,158.24,99.12,85.96,104.69,146.52,107.69,107.45,104.51,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.18,185.24,185.10,0.00,0.00,0.00 ,,255.92,114.40,222.71,111.21,158.24,99.08,85.96,104.69,146.52,107.69,107.45,104.51,
0.066,0.059,0.022,0.051,0.000,0.000, ,186.76,185.41,185.43,0.00,0.00,0.00 ,,236.39,114.43,222.71,111.28,158.24,99.08,85.96,104.73,146.52,107.73,85.96,104.62,
0.007,0.000,0.000,0.007,0.000,0.007, ,187.01,185.57,185.35,0.00,0.00,0.00 ,,236.39,114.43,242.25,111.21,158.24,99.05,85.96,104.69,125.03,107.77,107.45,104.51,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.52,186.24,185.02,0.00,0.00,0.00 ,,236.39,114.47,242.25,111.25,158.24,99.12,85.96,104.73,146.52,107.73,107.45,104.54,
0.022,0.000,0.000,0.037,0.000,0.000, ,187.43,186.75,185.10,0.00,0.00,0.00 ,,255.92,114.36,263.74,111.25,158.24,99.05,85.96,104.65,125.03,107.66,85.96,104.47,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.27,185.74,185.10,0.00,0.00,0.00 ,,255.92,114.47,261.78,111.32,158.24,99.08,107.45,104.73,125.03,107.66,107.45,104.58,
0.029,0.000,0.015,0.022,0.000,0.000, ,187.10,185.49,185.10,0.00,0.00,0.00 ,,255.92,114.43,263.74,111.21,158.24,98.94,107.45,104.69,125.03,107.69,85.96,104.62,
0.015,0.007,0.000,0.029,0.000,0.000, ,186.93,185.57,185.35,0.00,0.00,0.00 ,,255.92,114.40,263.74,111.21,158.24,99.16,107.45,104.65,125.03,107.73,85.96,104.51,
0.051,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.60,0.00,0.00,0.00 ,,275.46,114.47,261.78,111.28,158.24,99.08,128.94,104.69,125.03,107.73,107.45,104.54,
0.000,0.000,0.022,0.007,0.000,0.000, ,187.35,185.74,185.10,0.00,0.00,0.00 ,,275.46,114.40,242.25,111.17,158.24,98.97,128.94,104.62,146.52,107.66,107.45,104.47,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.52,186.08,185.19,0.00,0.00,0.00 ,,275.46,114.43,242.25,111.28,136.75,99.05,128.94,104.69,146.52,107.66,107.45,104.54,
0.000,0.000,0.000,0.044,0.000,0.015, ,187.35,186.41,184.69,0.00,0.00,0.00 ,,294.99,114.36,263.74,111.17,136.75,99.01,128.94,104.62,146.52,107.62,107.45,104.43,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.76,185.41,185.76,0.00,0.00,0.00 ,,294.99,114.40,283.27,111.25,136.75,99.12,128.94,104.65,146.52,107.69,107.45,104.47,
0.066,0.000,0.037,0.000,0.000,0.000, ,187.27,186.16,184.85,0.00,0.00,0.00 ,,294.99,114.36,283.27,111.17,158.24,99.05,128.94,104.69,146.52,107.66,107.45,104.54,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.76,185.57,185.19,0.00,0.00,0.00 ,,294.99,114.40,283.27,111.25,136.75,99.08,128.94,104.65,146.52,107.66,107.45,104.51,
0.000,0.007,0.000,0.029,0.000,0.000, ,186.51,184.90,185.85,0.00,0.00,0.00 ,,294.99,114.32,283.27,111.17,136.75,99.05,128.94,104.69,146.52,107.73,107.45,104.54,
0.000,0.000,0.000,0.029,0.000,0.022, ,186.59,185.74,185.27,0.00,0.00,0.00 ,,275.46,114.36,283.27,111.14,136.75,98.97,107.45,104.62,125.03,107.58,107.45,104.47,
0.022,0.000,0.000,0.000,0.000,0.000, ,186.76,185.24,185.68,0.00,0.00,0.00 ,,255.92,114.40,263.74,111.21,136.75,99.08,128.94,104.69,146.52,107.66,107.45,104.54,
0.029,0.007,0.015,0.022,0.000,0.000, ,187.01,186.24,185.27,0.00,0.00,0.00 ,,255.92,114.36,263.74,111.21,158.24,99.01,107.45,104.65,146.52,107.58,107.45,104.47,
0.029,0.007,0.000,0.015,0.000,0.000, ,186.93,185.91,185.10,0.00,0.00,0.00 ,,236.39,114.40,263.74,111.21,158.24,99.05,107.45,104.65,146.52,107.66,107.45,104.47,
0.059,0.059,0.015,0.007,0.000,0.000, ,186.34,184.99,185.52,0.00,0.00,0.00 ,,236.39,114.43,263.74,111.17,158.24,99.05,107.45,104.65,146.52,107.62,107.45,104.54,
0.007,0.022,0.000,0.015,0.000,0.022, ,186.26,185.24,186.10,0.00,0.00,0.00 ,,216.85,114.40,242.25,111.17,158.24,99.05,107.45,104.65,146.52,107.55,107.45,104.43,
0.022,0.000,0.000,0.022,0.000,0.000, ,187.01,185.24,185.27,0.00,0.00,0.00 ,,216.85,114.43,242.25,111.21,158.24,99.05,107.45,104.65,168.01,107.58,107.45,104.51,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.85,186.24,185.27,0.00,0.00,0.00 ,,236.39,114.32,242.25,111.14,158.24,98.94,107.45,104.62,168.01,107.55,107.45,104.40,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.85,185.57,185.19,0.00,0.00,0.00 ,,236.39,114.43,242.25,111.17,158.24,99.08,107.45,104.65,168.01,107.62,107.45,104.51,
0.000,0.022,0.000,0.029,0.000,0.007, ,186.17,185.99,186.10,0.00,0.00,0.00 ,,236.39,114.40,242.25,111.21,158.24,98.94,128.94,104.62,146.52,107.55,107.45,104.51,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.68,186.16,185.60,0.00,0.00,0.00 ,,236.39,114.40,242.25,111.21,181.68,99.05,128.94,104.62,146.52,107.55,107.45,104.47,
0.044,0.000,0.000,0.007,0.000,0.000, ,187.10,185.91,185.19,0.00,0.00,0.00 ,,236.39,114.36,263.74,111.14,181.68,98.97,128.94,104.65,146.52,107.58,107.45,104.47,
0.000,0.000,0.000,0.029,0.000,0.022, ,186.85,186.41,185.52,0.00,0.00,0.00 ,,216.85,114.36,263.74,111.10,181.68,98.94,128.94,104.58,146.52,107.47,85.96,104.47,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.01,185.57,185.35,0.00,0.00,0.00 ,,236.39,114.40,263.74,111.10,181.68,99.05,128.94,104.62,146.52,107.51,107.45,104.51,
0.015,0.037,0.000,0.066,0.000,0.015, ,186.76,185.91,185.52,0.00,0.00,0.00 ,,216.85,114.40,242.25,111.17,181.68,98.97,128.94,104.54,146.52,107.44,107.45,104.36,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,185.24,185.27,0.00,0.00,0.00 ,,236.39,114.36,263.74,111.17,181.68,99.05,128.94,104.62,146.52,107.55,107.45,104.47,
0.044,0.029,0.015,0.007,0.000,0.000, ,186.59,185.57,185.68,0.00,0.00,0.00 ,,236.39,114.36,263.74,111.10,181.68,98.97,128.94,104.62,146.52,107.51,85.96,104.51,
0.022,0.007,0.000,0.022,0.000,0.000, ,187.35,185.91,185.10,0.00,0.00,0.00 ,,236.39,114.40,283.27,111.06,158.24,99.05,128.94,104.62,125.03,107.47,85.96,104.40,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.69,186.92,184.61,0.00,0.00,0.00 ,,236.39,114.32,283.27,111.06,158.24,99.05,128.94,104.62,146.52,107.51,85.96,104.43,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.68,186.08,185.10,0.00,0.00,0.00 ,,236.39,114.36,283.27,111.06,158.24,98.90,128.94,104.51,146.52,107.44,85.96,104.36,
0.000,0.000,0.000,0.029,0.000,0.007, ,186.93,185.49,185.27,0.00,0.00,0.00 ,,255.92,114.36,283.27,111.06,158.24,98.94,128.94,104.62,146.52,107.51,85.96,104.47,
0.051,0.015,0.000,0.029,0.000,0.015, ,187.01,185.74,185.52,0.00,0.00,0.00 ,,255.92,114.29,283.27,111.03,158.24,98.90,128.94,104.58,146.52,107.44,85.96,104.43,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.35,185.99,184.94,0.00,0.00,0.00 ,,255.92,114.36,263.74,111.10,158.24,99.08,128.94,104.58,168.01,107.51,85.96,104.40,
0.015,0.007,0.000,0.015,0.000,0.000, ,186.68,185.32,185.52,0.00,0.00,0.00 ,,255.92,114.32,263.74,111.10,181.68,98.94,128.94,104.65,168.01,107.55,85.96,104.43,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.35,186.41,184.69,0.00,0.00,0.00 ,,236.39,114.32,263.74,111.10,181.68,98.90,107.45,104.54,187.55,107.44,85.96,104.47,
0.015,0.000,0.000,0.059,0.000,0.007, ,186.76,185.24,185.35,0.00,0.00,0.00 ,,255.92,114.32,263.74,111.10,158.24,98.94,107.45,104.62,187.55,107.51,85.96,104.43,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.51,185.24,185.52,0.00,0.00,0.00 ,,255.92,114.18,242.25,111.10,158.24,99.05,107.45,104.51,187.55,107.40,85.96,104.36,
0.022,0.007,0.000,0.007,0.000,0.000, ,187.01,185.74,185.27,0.00,0.00,0.00 ,,236.39,114.32,242.25,111.14,181.68,98.94,107.45,104.62,187.55,107.55,85.96,104.47,
0.051,0.022,0.022,0.044,0.000,0.015, ,186.76,185.74,185.19,0.00,0.00,0.00 ,,236.39,114.25,242.25,111.03,158.24,98.94,107.45,104.58,168.01,107.55,85.96,104.47,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.85,185.57,185.60,0.00,0.00,0.00 ,,236.39,114.29,222.71,111.03,158.24,98.94,107.45,104.58,168.01,107.51,85.96,104.43,
0.037,0.000,0.000,0.029,0.000,0.000, ,187.18,185.99,185.02,0.00,0.00,0.00 ,,236.39,114.29,242.25,111.03,158.24,98.94,107.45,104.62,168.01,107.58,85.96,104.51,
0.000,0.000,0.000,0.000,0.000,0.015, ,186.93,185.07,185.35,0.00,0.00,0.00 ,,216.85,114.29,222.71,111.10,158.24,98.90,107.45,104.54,168.01,107.47,85.96,104.36,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.35,185.91,185.10,0.00,0.00,0.00 ,,216.85,114.32,242.25,111.06,158.24,98.94,85.96,104.58,168.01,107.58,85.96,104.43,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.01,185.57,185.27,0.00,0.00,0.00 ,,216.85,114.29,222.71,111.03,158.24,98.90,85.96,104.54,168.01,107.55,85.96,104.40,
0.066,0.066,0.022,0.051,0.000,0.029, ,186.85,185.57,185.60,0.00,0.00,0.00 ,,216.85,114.29,222.71,111.10,158.24,99.05,85.96,104.54,168.01,107.51,85.96,104.43,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,184.74,185.35,0.00,0.00,0.00 ,,216.85,114.32,222.71,111.10,160.20,98.86,85.96,104.54,168.01,107.51,85.96,104.40,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.18,185.41,185.19,0.00,0.00,0.00 ,,236.39,114.32,222.71,111.10,158.24,98.97,85.96,104.54,168.01,107.51,85.96,104.40,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.18,185.74,185.10,0.00,0.00,0.00 ,,236.39,114.29,242.25,110.99,158.24,98.90,85.96,104.58,168.01,107.58,85.96,104.43,
0.007,0.000,0.000,0.000,0.000,0.007, ,187.43,186.08,184.44,0.00,0.00,0.00 ,,236.39,114.18,263.74,110.92,136.75,98.86,107.45,104.51,168.01,107.51,85.96,104.32,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.10,184.90,185.02,0.00,0.00,0.00 ,,255.92,114.29,263.74,111.06,160.20,98.86,107.45,104.58,168.01,107.55,85.96,104.43,
0.000,0.000,0.000,0.029,0.000,0.007, ,186.85,185.07,185.02,0.00,0.00,0.00 ,,275.46,114.21,263.74,110.99,160.20,98.86,107.45,104.54,168.01,107.47,85.96,104.43,
0.000,0.007,0.000,0.000,0.000,0.000, ,187.35,185.74,185.52,0.00,0.00,0.00 ,,275.46,114.21,263.74,110.99,158.24,98.90,107.45,104.54,168.01,107.58,85.96,104.36,
0.029,0.000,0.000,0.037,0.000,0.015, ,186.93,186.33,185.43,0.00,0.00,0.00 ,,275.46,114.14,263.74,110.92,160.20,98.79,107.45,104.54,146.52,107.55,85.96,104.43,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.43,185.91,185.02,0.00,0.00,0.00 ,,275.46,114.18,263.74,110.95,158.24,98.94,107.45,104.51,168.01,107.55,85.96,104.32,
0.029,0.007,0.000,0.037,0.000,0.000, ,187.27,186.08,185.02,0.00,0.00,0.00 ,,275.46,114.14,263.74,110.99,181.68,98.86,107.45,104.51,168.01,107.58,85.96,104.43,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.85,185.24,185.35,0.00,0.00,0.00 ,,255.92,114.18,263.74,110.95,158.24,98.90,107.45,104.47,168.01,107.47,85.96,104.32,
0.051,0.022,0.000,0.007,0.000,0.000, ,186.68,185.83,185.93,0.00,0.00,0.00 ,,255.92,114.21,263.74,110.92,158.24,98.94,107.45,104.58,168.01,107.58,85.96,104.43,
0.015,0.051,0.000,0.051,0.007,0.022, ,186.59,185.91,185.68,0.00,0.00,0.00 ,,236.39,114.18,244.20,110.92,181.68,98.86,107.45,104.51,168.01,107.51,85.96,104.36,
0.007,0.022,0.000,0.022,0.000,0.000, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,236.39,114.29,242.25,110.99,181.68,98.86,107.45,104.51,168.01,107.51,85.96,104.36,
0.015,0.022,0.000,0.015,0.000,0.000, ,186.85,185.74,185.19,0.00,0.00,0.00 ,,236.39,114.18,244.20,110.92,181.68,98.86,107.45,104.58,168.01,107.58,85.96,104.43,
0.000,0.007,0.000,0.037,0.000,0.015, ,186.85,185.99,185.68,0.00,0.00,0.00 ,,236.39,114.14,244.20,110.88,181.68,98.79,85.96,104.47,168.01,107.51,85.96,104.32,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.76,186.33,185.85,0.00,0.00,0.00 ,,236.39,114.14,244.20,110.88,181.68,98.86,107.45,104.54,168.01,107.51,85.96,104.32,
0.000,0.000,0.000,0.029,0.000,0.007, ,187.43,186.50,184.94,0.00,0.00,0.00 ,,236.39,114.14,222.71,110.92,181.68,98.83,85.96,104.51,168.01,107.44,85.96,104.32,
0.029,0.000,0.000,0.029,0.000,0.000, ,187.01,185.57,185.10,0.00,0.00,0.00 ,,255.92,114.18,222.71,110.88,181.68,98.83,85.96,104.54,168.01,107.51,85.96,104.40,
0.022,0.000,0.000,0.015,0.000,0.000, ,187.43,186.41,184.69,0.00,0.00,0.00 ,,236.39,114.10,222.71,110.92,181.68,98.79,85.96,104.54,168.01,107.44,85.96,104.36,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.27,185.24,184.94,0.00,0.00,0.00 ,,255.92,114.10,222.71,110.84,181.68,98.83,107.45,104.51,168.01,107.51,85.96,104.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,186.16,185.02,0.00,0.00,0.00 ,,255.92,114.18,222.71,110.99,181.68,98.86,85.96,104.51,168.01,107.44,85.96,104.32,
0.029,0.000,0.000,0.000,0.000,0.000, ,186.93,186.08,185.02,0.00,0.00,0.00 ,,255.92,114.07,222.71,110.88,160.20,98.75,85.96,104.43,168.01,107.44,85.96,104.25,
0.029,0.000,0.015,0.007,0.000,0.000, ,187.69,186.58,184.44,0.00,0.00,0.00 ,,275.46,114.10,244.20,110.88,181.68,98.83,85.96,104.54,168.01,107.47,85.96,104.36,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.24,184.85,0.00,0.00,0.00 ,,255.92,114.10,244.20,110.88,160.20,98.75,85.96,104.47,168.01,107.36,85.96,104.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,186.08,184.94,0.00,0.00,0.00 ,,255.92,114.14,244.20,110.92,160.20,98.86,85.96,104.54,168.01,107.40,85.96,104.36,
0.007,0.007,0.000,0.044,0.000,0.015, ,186.68,184.90,185.52,0.00,0.00,0.00 ,,255.92,114.14,263.74,110.88,160.20,98.83,85.96,104.51,168.01,107.44,85.96,104.40,
0.000,0.007,0.000,0.051,0.000,0.000, ,186.68,185.24,186.18,0.00,0.00,0.00 ,,255.92,114.07,263.74,110.84,160.20,98.75,85.96,104.43,146.52,107.36,85.96,104.32,
0.044,0.037,0.000,0.000,0.000,0.000, ,186.85,186.24,185.93,0.00,0.00,0.00 ,,255.92,114.14,263.74,110.81,160.20,98.79,85.96,104.51,168.01,107.40,85.96,104.40,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.76,186.41,185.52,0.00,0.00,0.00 ,,236.39,114.10,263.74,110.81,160.20,98.79,85.96,104.43,146.52,107.29,85.96,104.25,
0.007,0.007,0.000,0.022,0.000,0.000, ,186.34,186.16,185.85,0.00,0.00,0.00 ,,236.39,114.10,263.74,110.88,160.20,98.86,85.96,104.51,146.52,107.33,85.96,104.32,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.01,186.08,185.27,0.00,0.00,0.00 ,,236.39,114.10,263.74,110.88,160.20,98.83,85.96,104.43,146.52,107.29,85.96,104.25,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.01,185.07,185.27,0.00,0.00,0.00 ,,236.39,114.10,263.74,110.88,160.20,98.75,85.96,104.47,146.52,107.40,85.96,104.32,
0.015,0.000,0.000,0.000,0.000,0.007, ,187.01,185.91,185.52,0.00,0.00,0.00 ,,236.39,114.10,244.20,110.81,160.20,98.83,85.96,104.51,146.52,107.36,85.96,104.36,
0.015,0.000,0.022,0.029,0.000,0.000, ,187.01,185.66,185.19,0.00,0.00,0.00 ,,236.39,114.07,244.20,110.84,160.20,98.79,85.96,104.40,146.52,107.29,85.96,104.21,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.35,185.66,185.19,0.00,0.00,0.00 ,,216.85,114.14,244.20,110.88,160.20,98.83,85.96,104.51,146.52,107.36,85.96,104.32,
0.022,0.000,0.007,0.015,0.000,0.000, ,187.52,186.08,184.77,0.00,0.00,0.00 ,,236.39,114.07,244.20,110.81,160.20,98.75,85.96,104.43,125.03,107.25,85.96,104.25,
0.000,0.000,0.000,0.015,0.000,0.015, ,187.18,186.16,185.10,0.00,0.00,0.00 ,,236.39,114.07,244.20,110.84,160.20,98.83,85.96,104.51,146.52,107.33,85.96,104.32,
0.059,0.000,0.007,0.029,0.000,0.000, ,187.10,185.74,184.94,0.00,0.00,0.00 ,,216.85,114.14,244.20,110.95,160.20,98.79,85.96,104.43,146.52,107.25,85.96,104.32,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.76,185.57,185.68,0.00,0.00,0.00 ,,216.85,114.10,222.71,110.88,160.20,98.72,85.96,104.43,146.52,107.33,85.96,104.29,
0.022,0.051,0.000,0.037,0.000,0.000, ,186.85,185.24,185.60,0.00,0.00,0.00 ,,216.85,114.07,224.66,110.62,160.20,98.75,85.96,104.51,146.52,107.36,85.96,104.40,
0.000,0.000,0.000,0.007,0.000,0.015, ,186.76,185.32,185.52,0.00,0.00,0.00 ,,216.85,113.96,203.17,110.51,160.20,98.75,85.96,104.40,146.52,107.29,85.96,104.21,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.42,185.91,185.85,0.00,0.00,0.00 ,,216.85,113.92,203.17,110.29,160.20,98.72,85.96,104.47,146.52,107.33,85.96,104.32,
0.073,0.000,0.000,0.015,0.000,0.000, ,187.35,186.41,184.77,0.00,0.00,0.00 ,,216.85,113.88,224.66,110.07,136.75,98.64,85.96,104.40,146.52,107.25,85.96,104.18,
0.029,0.037,0.000,0.000,0.000,0.000, ,187.18,185.57,185.02,0.00,0.00,0.00 ,,216.85,113.88,224.66,110.07,160.20,98.64,85.96,104.47,146.52,107.36,85.96,104.25,
0.022,0.037,0.000,0.037,0.000,0.007, ,186.00,184.99,186.34,0.00,0.00,0.00 ,,216.85,113.88,246.15,110.04,136.75,98.72,85.96,104.43,146.52,107.33,85.96,104.25,
0.000,0.022,0.000,0.029,0.000,0.015, ,186.17,186.16,186.34,0.00,0.00,0.00 ,,216.85,113.88,265.69,110.15,136.75,98.72,85.96,104.43,125.03,107.29,85.96,104.14,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.18,187.00,185.35,0.00,0.00,0.00 ,,216.85,113.99,285.23,110.33,136.75,98.75,85.96,104.43,146.52,107.33,85.96,104.25,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.52,186.58,184.52,0.00,0.00,0.00 ,,216.85,113.85,306.72,110.07,136.75,98.61,85.96,104.36,146.52,107.33,85.96,104.18,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.43,186.92,184.77,0.00,0.00,0.00 ,,216.85,113.92,306.72,110.33,136.75,98.72,85.96,104.43,146.52,107.33,85.96,104.32,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.18,185.91,184.85,0.00,0.00,0.00 ,,216.85,113.99,304.76,110.51,160.20,98.72,85.96,104.40,146.52,107.29,85.96,104.21,
0.015,0.022,0.000,0.007,0.000,0.000, ,186.34,184.99,185.93,0.00,0.00,0.00 ,,236.39,114.03,304.76,110.66,160.20,98.79,85.96,104.40,168.01,107.33,85.96,104.21,
0.000,0.022,0.000,0.029,0.000,0.007, ,186.42,185.83,186.10,0.00,0.00,0.00 ,,236.39,114.07,304.76,110.77,160.20,98.72,107.45,104.40,168.01,107.29,85.96,104.32,
0.000,0.000,0.000,0.015,0.007,0.029, ,186.93,186.75,185.27,0.00,0.00,0.00 ,,236.39,113.99,285.23,110.73,160.20,98.75,85.96,104.36,168.01,107.33,85.96,104.21,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.27,185.83,185.19,0.00,0.00,0.00 ,,255.92,114.03,285.23,110.84,160.20,98.79,107.45,104.40,168.01,107.29,107.45,104.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,186.08,184.85,0.00,0.00,0.00 ,,277.41,113.96,285.23,110.77,136.75,98.72,85.96,104.32,146.52,107.29,85.96,104.14,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.18,185.24,185.02,0.00,0.00,0.00 ,,277.41,113.99,285.23,110.88,160.20,98.75,85.96,104.43,168.01,107.36,107.45,104.21,
0.044,0.022,0.000,0.022,0.000,0.000, ,186.42,184.99,185.02,0.00,0.00,0.00 ,,277.41,113.96,304.76,110.77,136.75,98.75,85.96,104.36,146.52,107.29,107.45,104.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,186.75,185.93,0.00,0.00,0.00 ,,277.41,113.99,304.76,110.81,136.75,98.75,85.96,104.36,146.52,107.33,107.45,104.14,
0.022,0.000,0.000,0.051,0.000,0.000, ,187.18,185.91,185.35,0.00,0.00,0.00 ,,255.92,114.03,285.23,110.81,136.75,98.75,107.45,104.40,146.52,107.33,107.45,104.21,
0.000,0.000,0.000,0.037,0.000,0.015, ,187.27,186.24,185.35,0.00,0.00,0.00 ,,255.92,113.96,263.74,110.77,136.75,98.64,107.45,104.32,146.52,107.29,85.96,104.14,
0.000,0.000,0.000,0.015,0.029,0.007, ,187.01,186.41,185.02,0.00,0.00,0.00 ,,255.92,113.99,263.74,110.81,136.75,98.72,107.45,104.36,146.52,107.33,107.45,104.25,
0.059,0.000,0.000,0.000,0.000,0.000, ,187.10,186.16,185.43,0.00,0.00,0.00 ,,255.92,113.99,263.74,110.77,136.75,98.72,107.45,104.32,146.52,107.29,85.96,104.18,
0.088,0.029,0.007,0.000,0.000,0.000, ,187.10,186.08,184.85,0.00,0.00,0.00 ,,255.92,113.99,263.74,110.84,136.75,98.75,107.45,104.32,168.01,107.29,107.45,104.21,
0.059,0.007,0.000,0.066,0.015,0.000, ,186.93,185.41,184.77,0.00,0.00,0.00 ,,255.92,114.03,263.74,110.88,136.75,98.68,107.45,104.36,168.01,107.25,107.45,104.25,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.26,184.90,186.01,0.00,0.00,0.00 ,,255.92,113.96,263.74,110.73,136.75,98.68,107.45,104.32,168.01,107.29,85.96,104.21,
0.007,0.007,0.000,0.037,0.000,0.007, ,186.51,185.91,186.26,0.00,0.00,0.00 ,,255.92,114.03,285.23,110.81,136.75,98.75,107.45,104.36,168.01,107.33,107.45,104.21,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.76,185.49,185.52,0.00,0.00,0.00 ,,255.92,113.88,285.23,110.70,136.75,98.64,107.45,104.29,168.01,107.25,85.96,104.14,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.35,186.08,185.19,0.00,0.00,0.00 ,,277.41,113.99,285.23,110.81,160.20,98.83,128.94,104.32,168.01,107.25,107.45,104.21,
0.022,0.022,0.000,0.022,0.000,0.000, ,187.18,185.91,185.02,0.00,0.00,0.00 ,,277.41,113.96,263.74,110.81,160.20,98.64,128.94,104.25,168.01,107.25,85.96,104.21,
0.015,0.000,0.000,0.015,0.000,0.000, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,277.41,113.92,263.74,110.77,160.20,98.72,128.94,104.32,168.01,107.25,107.45,104.14,
0.029,0.000,0.000,0.007,0.000,0.000, ,186.68,184.90,185.43,0.00,0.00,0.00 ,,277.41,113.96,263.74,110.81,160.20,98.72,128.94,104.32,168.01,107.33,107.45,104.14,
0.000,0.000,0.015,0.007,0.000,0.007, ,187.01,185.91,185.27,0.00,0.00,0.00 ,,255.92,113.92,263.74,110.77,160.20,98.61,128.94,104.25,146.52,107.18,85.96,104.10,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.52,185.91,184.94,0.00,0.00,0.00 ,,255.92,113.99,263.74,110.77,160.20,98.64,128.94,104.32,168.01,107.29,107.45,104.14,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,185.10,0.00,0.00,0.00 ,,255.92,113.88,263.74,110.70,136.75,98.64,128.94,104.29,146.52,107.25,85.96,104.10,
0.022,0.022,0.000,0.029,0.000,0.000, ,186.93,185.41,185.27,0.00,0.00,0.00 ,,255.92,113.99,244.20,110.73,160.20,98.68,128.94,104.36,146.52,107.25,107.45,104.14,
0.022,0.000,0.000,0.029,0.000,0.015, ,187.01,185.41,184.94,0.00,0.00,0.00 ,,236.39,113.92,244.20,110.73,160.20,98.75,128.94,104.25,146.52,107.22,107.45,104.14,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,236.39,113.96,244.20,110.77,136.75,98.64,107.45,104.25,125.03,107.25,107.45,104.10,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.10,185.66,185.19,0.00,0.00,0.00 ,,236.39,113.96,263.74,110.73,136.75,98.64,128.94,104.29,146.52,107.29,85.96,104.18,
0.000,0.000,0.000,0.007,0.000,0.015, ,186.93,186.41,185.19,0.00,0.00,0.00 ,,236.39,113.88,263.74,110.62,136.75,98.68,107.45,104.21,125.03,107.22,85.96,104.07,
0.044,0.029,0.029,0.022,0.000,0.000, ,187.27,185.83,185.19,0.00,0.00,0.00 ,,236.39,113.92,263.74,110.77,136.75,98.79,128.94,104.29,146.52,107.29,107.45,104.10,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.85,185.57,185.43,0.00,0.00,0.00 ,,216.85,113.92,244.20,110.70,136.75,98.68,128.94,104.21,146.52,107.22,85.96,104.10,
0.059,0.037,0.000,0.000,0.000,0.000, ,186.51,185.91,185.93,0.00,0.00,0.00 ,,216.85,113.96,244.20,110.70,136.75,98.72,128.94,104.25,146.52,107.36,85.96,104.10,
0.066,0.037,0.000,0.000,0.000,0.000, ,187.27,185.91,184.94,0.00,0.00,0.00 ,,216.85,113.92,263.74,110.70,136.75,98.72,128.94,104.32,125.03,107.33,85.96,104.18,
0.000,0.022,0.000,0.051,0.000,0.000, ,186.68,185.57,185.76,0.00,0.00,0.00 ,,216.85,113.96,244.20,110.84,136.75,98.68,107.45,104.21,125.03,107.25,85.96,104.07,
0.029,0.007,0.015,0.007,0.000,0.000, ,186.85,185.41,184.61,0.00,0.00,0.00 ,,216.85,113.99,244.20,110.84,136.75,98.72,107.45,104.29,146.52,107.25,85.96,104.14,
0.000,0.007,0.000,0.059,0.000,0.029, ,186.26,184.99,185.43,0.00,0.00,0.00 ,,216.85,113.88,244.20,110.66,136.75,98.57,107.45,104.21,125.03,107.25,85.96,104.14,
0.037,0.037,0.000,0.022,0.000,0.000, ,186.42,185.74,185.60,0.00,0.00,0.00 ,,216.85,113.92,244.20,110.66,136.75,98.68,107.45,104.25,146.52,107.29,85.96,104.14,
0.022,0.051,0.015,0.000,0.000,0.000, ,186.68,186.83,185.85,0.00,0.00,0.00 ,,216.85,113.88,244.20,110.66,136.75,98.68,107.45,104.21,125.03,107.29,85.96,104.07,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.01,186.33,185.43,0.00,0.00,0.00 ,,216.85,113.88,244.20,110.70,136.75,98.64,107.45,104.25,125.03,107.25,85.96,104.07,
0.044,0.000,0.000,0.015,0.000,0.000, ,186.85,185.41,185.10,0.00,0.00,0.00 ,,216.85,113.88,244.20,110.62,136.75,98.64,107.45,104.29,125.03,107.29,85.96,104.14,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,185.99,185.27,0.00,0.00,0.00 ,,236.39,113.85,244.20,110.66,136.75,98.61,107.45,104.18,125.03,107.22,85.96,104.07,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.18,185.91,185.10,0.00,0.00,0.00 ,,236.39,113.92,263.74,110.66,136.75,98.72,128.94,104.25,125.03,107.29,85.96,104.03,
0.015,0.000,0.000,0.044,0.000,0.007, ,187.52,185.91,185.19,0.00,0.00,0.00 ,,255.92,113.81,244.20,110.66,136.75,98.61,107.45,104.18,125.03,107.25,85.96,104.07,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.01,185.91,185.19,0.00,0.00,0.00 ,,277.41,113.92,244.20,110.66,136.75,98.68,107.45,104.25,146.52,107.25,85.96,104.14,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.85,185.57,185.43,0.00,0.00,0.00 ,,277.41,113.85,222.71,110.73,113.31,98.64,107.45,104.21,125.03,107.29,85.96,104.14,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.59,185.57,185.93,0.00,0.00,0.00 ,,277.41,113.81,224.66,110.66,136.75,98.75,107.45,104.18,146.52,107.22,85.96,104.07,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.01,185.91,185.27,0.00,0.00,0.00 ,,255.92,113.85,224.66,110.70,136.75,98.64,107.45,104.29,146.52,107.25,85.96,104.14,
0.000,0.000,0.000,0.000,0.000,0.015, ,186.85,185.57,185.19,0.00,0.00,0.00 ,,255.92,113.81,224.66,110.70,136.75,98.57,107.45,104.18,146.52,107.14,85.96,104.10,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.93,186.08,185.02,0.00,0.00,0.00 ,,255.92,113.88,244.20,110.70,136.75,98.64,107.45,104.25,146.52,107.22,85.96,104.10,
0.059,0.029,0.007,0.029,0.000,0.015, ,187.18,186.41,184.85,0.00,0.00,0.00 ,,257.88,113.77,263.74,110.59,136.75,98.57,107.45,104.18,146.52,107.18,85.96,104.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,185.24,185.35,0.00,0.00,0.00 ,,255.92,113.85,263.74,110.70,136.75,98.64,107.45,104.21,168.01,107.22,85.96,104.07,
0.022,0.037,0.000,0.000,0.000,0.000, ,186.59,185.57,185.93,0.00,0.00,0.00 ,,255.92,113.81,263.74,110.66,136.75,98.57,107.45,104.21,146.52,107.22,85.96,104.14,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.85,185.74,185.43,0.00,0.00,0.00 ,,257.88,113.77,263.74,110.66,136.75,98.57,107.45,104.18,146.52,107.18,85.96,104.03,
0.051,0.007,0.000,0.007,0.000,0.000, ,187.35,186.24,184.85,0.00,0.00,0.00 ,,277.41,113.81,244.20,110.55,136.75,98.57,107.45,104.25,146.52,107.22,85.96,104.10,
0.037,0.015,0.000,0.022,0.000,0.000, ,187.10,185.41,184.94,0.00,0.00,0.00 ,,277.41,113.81,244.20,110.59,136.75,98.53,107.45,104.18,146.52,107.18,85.96,103.99,
0.022,0.000,0.000,0.015,0.000,0.000, ,186.51,184.57,185.76,0.00,0.00,0.00 ,,255.92,113.85,224.66,110.70,160.20,98.57,107.45,104.25,146.52,107.14,107.45,104.10,
0.051,0.000,0.000,0.044,0.007,0.000, ,186.93,186.08,185.35,0.00,0.00,0.00 ,,255.92,113.81,224.66,110.59,136.75,98.57,107.45,104.18,146.52,107.18,85.96,104.10,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.91,185.02,0.00,0.00,0.00 ,,255.92,113.81,224.66,110.62,136.75,98.53,107.45,104.21,146.52,107.22,85.96,104.10,
0.015,0.000,0.000,0.037,0.000,0.000, ,187.01,186.41,185.19,0.00,0.00,0.00 ,,238.34,113.74,224.66,110.59,136.75,98.57,107.45,104.18,146.52,107.14,85.96,104.10,
0.000,0.000,0.000,0.000,0.000,0.022, ,187.52,185.99,184.77,0.00,0.00,0.00 ,,238.34,113.74,224.66,110.62,136.75,98.53,107.45,104.14,146.52,107.07,85.96,103.99,
0.015,0.007,0.000,0.022,0.000,0.000, ,186.85,185.24,185.76,0.00,0.00,0.00 ,,238.34,113.70,224.66,110.62,136.75,98.53,107.45,104.18,146.52,107.18,85.96,104.03,
0.007,0.037,0.000,0.015,0.000,0.000, ,186.42,185.57,186.10,0.00,0.00,0.00 ,,238.34,113.63,224.66,110.48,136.75,98.46,107.45,104.10,146.52,107.11,85.96,103.99,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.76,185.66,185.93,0.00,0.00,0.00 ,,238.34,113.74,224.66,110.51,136.75,98.57,107.45,104.14,146.52,107.14,107.45,104.03,
0.007,0.007,0.015,0.037,0.000,0.000, ,186.76,185.66,185.60,0.00,0.00,0.00 ,,216.85,113.70,244.20,110.55,136.75,98.53,107.45,104.10,146.52,107.11,85.96,104.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.49,185.27,0.00,0.00,0.00 ,,238.34,113.70,244.20,110.48,136.75,98.53,107.45,104.10,146.52,107.11,85.96,103.99,
0.007,0.000,0.000,0.015,0.000,0.000, ,187.18,185.57,185.19,0.00,0.00,0.00 ,,238.34,113.74,244.20,110.48,136.75,98.46,107.45,104.14,146.52,107.14,85.96,104.03,
0.000,0.000,0.007,0.015,0.000,0.029, ,186.85,185.32,185.43,0.00,0.00,0.00 ,,238.34,113.63,244.20,110.40,136.75,98.46,107.45,104.14,125.03,107.11,107.45,103.99,
0.037,0.007,0.000,0.007,0.000,0.000, ,186.85,185.24,185.85,0.00,0.00,0.00 ,,238.34,113.70,244.20,110.55,136.75,98.53,107.45,104.14,146.52,107.11,107.45,103.96,
0.000,0.022,0.007,0.015,0.000,0.000, ,187.10,186.24,185.27,0.00,0.00,0.00 ,,216.85,113.63,224.66,110.44,136.75,98.46,107.45,104.10,146.52,107.07,107.45,103.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,184.99,185.02,0.00,0.00,0.00 ,,216.85,113.63,224.66,110.48,160.20,98.50,107.45,104.14,146.52,107.14,107.45,103.99,
0.044,0.000,0.000,0.029,0.000,0.015, ,187.01,186.33,185.10,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.48,160.20,98.46,107.45,104.10,146.52,107.11,107.45,103.99,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.18,185.91,185.02,0.00,0.00,0.00 ,,216.85,113.70,203.17,110.51,136.75,98.46,107.45,104.07,146.52,107.03,107.45,103.88,
0.066,0.037,0.000,0.007,0.000,0.000, ,186.51,185.74,186.10,0.00,0.00,0.00 ,,216.85,113.63,203.17,110.51,160.20,98.46,107.45,104.14,146.52,107.11,107.45,103.99,
0.044,0.037,0.000,0.000,0.000,0.000, ,186.93,186.41,185.19,0.00,0.00,0.00 ,,216.85,113.59,224.66,110.48,160.20,98.39,107.45,104.03,146.52,107.00,85.96,103.92,
0.007,0.037,0.000,0.015,0.000,0.000, ,186.85,185.57,185.52,0.00,0.00,0.00 ,,216.85,113.70,244.20,110.48,160.20,98.46,107.45,104.10,125.03,107.11,85.96,103.99,
0.007,0.000,0.000,0.044,0.000,0.022, ,186.76,184.90,185.60,0.00,0.00,0.00 ,,216.85,113.59,244.20,110.48,160.20,98.46,107.45,104.03,126.98,107.03,85.96,103.99,
0.000,0.000,0.000,0.044,0.000,0.022, ,186.85,185.24,185.43,0.00,0.00,0.00 ,,216.85,113.70,244.20,110.48,160.20,98.46,107.45,104.10,125.03,107.07,85.96,103.96,
0.037,0.007,0.000,0.044,0.000,0.000, ,186.76,185.57,185.35,0.00,0.00,0.00 ,,197.31,113.66,244.20,110.48,160.20,98.50,107.45,104.07,125.03,107.07,107.45,103.96,
0.000,0.000,0.007,0.015,0.000,0.007, ,187.27,186.58,185.19,0.00,0.00,0.00 ,,197.31,113.63,244.20,110.44,160.20,98.42,107.45,104.07,126.98,107.03,107.45,103.96,
0.037,0.000,0.000,0.037,0.000,0.000, ,187.60,186.33,184.69,0.00,0.00,0.00 ,,197.31,113.63,244.20,110.48,160.20,98.46,107.45,104.10,126.98,107.03,107.45,103.92,
0.015,0.007,0.000,0.007,0.000,0.000, ,186.76,185.91,185.52,0.00,0.00,0.00 ,,197.31,113.63,224.66,110.51,136.75,98.46,107.45,104.03,126.98,107.03,85.96,103.85,
0.015,0.007,0.000,0.022,0.000,0.007, ,186.34,185.41,186.01,0.00,0.00,0.00 ,,197.31,113.70,224.66,110.51,160.20,98.46,107.45,104.14,125.03,107.11,85.96,104.03,
0.015,0.000,0.000,0.051,0.000,0.007, ,187.01,185.41,185.19,0.00,0.00,0.00 ,,197.31,113.70,224.66,110.44,136.75,98.35,107.45,104.03,125.03,107.07,85.96,103.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,185.35,0.00,0.00,0.00 ,,197.31,113.63,224.66,110.48,136.75,98.46,107.45,104.07,146.52,107.11,85.96,103.88,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.68,185.66,185.76,0.00,0.00,0.00 ,,197.31,113.70,244.20,110.48,136.75,98.53,107.45,104.10,146.52,107.11,85.96,103.92,
0.007,0.007,0.007,0.015,0.000,0.015, ,186.85,185.91,185.60,0.00,0.00,0.00 ,,197.31,113.59,244.20,110.40,160.20,98.39,107.45,103.99,146.52,107.00,85.96,103.85,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.01,185.57,185.43,0.00,0.00,0.00 ,,197.31,113.63,265.69,110.37,136.75,98.39,107.45,104.10,146.52,107.07,85.96,103.92,
0.015,0.007,0.000,0.000,0.000,0.000, ,186.68,186.16,185.76,0.00,0.00,0.00 ,,197.31,113.59,244.20,110.22,136.75,98.39,107.45,103.99,146.52,107.00,85.96,103.92,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,185.02,0.00,0.00,0.00 ,,197.31,113.63,244.20,110.26,136.75,98.46,107.45,104.10,146.52,107.03,85.96,103.96,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.01,185.74,185.02,0.00,0.00,0.00 ,,218.80,113.44,246.15,110.00,136.75,98.39,107.45,104.07,146.52,107.03,85.96,103.92,
0.000,0.000,0.000,0.066,0.000,0.000, ,187.10,185.74,185.35,0.00,0.00,0.00 ,,199.27,113.44,226.62,109.74,136.75,98.32,107.45,103.99,146.52,107.03,85.96,103.85,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,199.27,113.37,246.15,109.49,136.75,98.32,107.45,104.03,146.52,107.00,85.96,103.88,
0.000,0.037,0.000,0.000,0.000,0.000, ,186.00,185.99,186.68,0.00,0.00,0.00 ,,199.27,113.26,226.62,109.41,136.75,98.24,107.45,103.96,146.52,106.92,85.96,103.81,
0.015,0.022,0.000,0.007,0.000,0.000, ,186.85,187.17,185.43,0.00,0.00,0.00 ,,199.27,113.37,226.62,109.41,136.75,98.32,107.45,104.07,146.52,107.03,85.96,103.88,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.52,186.92,184.44,0.00,0.00,0.00 ,,199.27,113.33,226.62,109.34,136.75,98.28,107.45,103.96,146.52,106.96,85.96,103.88,
0.044,0.000,0.007,0.000,0.000,0.000, ,187.18,185.91,184.85,0.00,0.00,0.00 ,,199.27,113.26,246.15,109.30,136.75,98.28,107.45,104.03,146.52,107.07,85.96,103.85,
0.015,0.000,0.000,0.022,0.000,0.029, ,186.59,184.57,185.93,0.00,0.00,0.00 ,,218.80,113.37,246.15,109.34,136.75,98.24,85.96,103.99,146.52,107.03,85.96,103.88,
0.007,0.022,0.000,0.037,0.000,0.000, ,186.68,185.32,185.52,0.00,0.00,0.00 ,,218.80,113.33,226.62,109.34,136.75,98.28,85.96,103.99,146.52,107.03,85.96,103.77,
0.044,0.022,0.000,0.007,0.000,0.000, ,187.35,186.24,185.35,0.00,0.00,0.00 ,,238.34,113.33,226.62,109.41,160.20,98.24,85.96,104.07,146.52,107.00,85.96,103.92,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.60,186.41,184.61,0.00,0.00,0.00 ,,238.34,113.41,226.62,109.71,136.75,98.32,85.96,103.99,146.52,106.96,85.96,103.85,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.77,187.08,184.52,0.00,0.00,0.00 ,,238.34,113.52,224.66,109.96,136.75,98.35,85.96,104.07,146.52,107.07,85.96,103.92,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.27,185.74,185.02,0.00,0.00,0.00 ,,238.34,113.55,244.20,110.15,113.31,98.46,85.96,104.03,146.52,107.00,85.96,103.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,185.07,185.76,0.00,0.00,0.00 ,,238.34,113.59,265.69,110.29,136.75,98.35,85.96,104.07,146.52,107.07,85.96,103.85,
0.007,0.007,0.000,0.022,0.000,0.015, ,187.01,185.24,185.43,0.00,0.00,0.00 ,,238.34,113.55,285.23,110.26,136.75,98.46,85.96,104.07,125.03,107.11,85.96,103.96,
0.022,0.000,0.000,0.029,0.000,0.022, ,186.93,185.57,185.60,0.00,0.00,0.00 ,,238.34,113.59,265.69,110.29,136.75,98.46,85.96,103.99,125.03,107.07,107.45,103.85,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.43,186.24,184.85,0.00,0.00,0.00 ,,238.34,113.70,244.20,110.40,160.20,98.50,85.96,104.07,146.52,107.07,107.45,103.92,
0.022,0.000,0.000,0.037,0.000,0.000, ,187.43,186.16,184.94,0.00,0.00,0.00 ,,216.85,113.63,244.20,110.37,136.75,98.46,85.96,103.99,146.52,107.03,85.96,103.81,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.68,185.32,185.19,0.00,0.00,0.00 ,,216.85,113.63,224.66,110.48,160.20,98.46,85.96,104.03,146.52,107.03,107.45,103.96,
0.015,0.007,0.000,0.015,0.000,0.007, ,186.76,185.32,185.10,0.00,0.00,0.00 ,,216.85,113.66,224.66,110.40,160.20,98.35,107.45,104.07,146.52,107.03,107.45,103.96,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.76,185.66,185.43,0.00,0.00,0.00 ,,216.85,113.63,224.66,110.40,160.20,98.46,107.45,104.07,146.52,107.00,107.45,103.92,
0.044,0.037,0.007,0.000,0.000,0.000, ,187.18,185.57,185.10,0.00,0.00,0.00 ,,216.85,113.63,224.66,110.51,160.20,98.39,107.45,104.07,146.52,107.03,107.45,103.92,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.01,185.57,185.10,0.00,0.00,0.00 ,,216.85,113.63,244.20,110.40,160.20,98.28,107.45,103.96,146.52,107.03,107.45,103.81,
0.000,0.000,0.000,0.073,0.007,0.015, ,187.27,186.16,184.85,0.00,0.00,0.00 ,,216.85,113.70,244.20,110.44,160.20,98.46,107.45,103.99,146.52,107.07,107.45,103.92,
0.059,0.022,0.000,0.015,0.000,0.000, ,186.85,186.08,185.93,0.00,0.00,0.00 ,,216.85,113.63,244.20,110.37,160.20,98.35,107.45,103.99,146.52,107.03,107.45,103.85,
0.044,0.022,0.000,0.000,0.000,0.000, ,187.27,185.91,185.10,0.00,0.00,0.00 ,,238.34,113.63,244.20,110.48,160.20,98.46,107.45,103.99,146.52,107.03,107.45,103.85,
0.051,0.000,0.007,0.059,0.000,0.000, ,187.10,185.66,184.85,0.00,0.00,0.00 ,,238.34,113.59,224.66,110.44,160.20,98.35,107.45,104.03,146.52,107.03,107.45,103.92,
0.000,0.022,0.000,0.037,0.000,0.015, ,186.42,184.65,186.51,0.00,0.00,0.00 ,,238.34,113.52,224.66,110.37,160.20,98.39,85.96,103.96,126.98,107.00,107.45,103.85,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.51,186.33,186.26,0.00,0.00,0.00 ,,238.34,113.63,224.66,110.48,160.20,98.46,107.45,104.03,146.52,107.11,107.45,103.88,
0.015,0.037,0.000,0.000,0.000,0.000, ,186.76,185.91,185.60,0.00,0.00,0.00 ,,238.34,113.59,224.66,110.40,160.20,98.46,107.45,103.96,126.98,106.92,107.45,103.77,
0.007,0.007,0.000,0.000,0.000,0.000, ,187.10,186.24,185.27,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.44,160.20,98.35,107.45,103.99,126.98,107.00,107.45,103.88,
0.000,0.022,0.000,0.022,0.000,0.000, ,186.59,186.16,185.02,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.37,160.20,98.35,107.45,104.03,125.03,107.07,107.45,103.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.59,185.99,186.10,0.00,0.00,0.00 ,,238.34,113.59,224.66,110.40,160.20,98.35,107.45,103.99,126.98,107.00,107.45,103.88,
0.051,0.000,0.000,0.051,0.000,0.007, ,187.27,185.91,185.27,0.00,0.00,0.00 ,,238.34,113.59,244.20,110.40,160.20,98.46,107.45,103.99,126.98,107.00,107.45,103.88,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.10,185.99,185.02,0.00,0.00,0.00 ,,216.85,113.55,224.66,110.33,160.20,98.32,107.45,103.96,126.98,106.96,107.45,103.77,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.18,186.50,185.10,0.00,0.00,0.00 ,,238.34,113.59,244.20,110.37,183.64,98.35,107.45,104.03,125.03,107.07,107.45,103.88,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.52,186.24,184.94,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.33,160.20,98.32,107.45,103.92,126.98,107.00,107.45,103.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.41,185.27,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.37,183.64,98.46,107.45,103.99,126.98,107.03,107.45,103.81,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.76,185.24,185.68,0.00,0.00,0.00 ,,257.88,113.63,203.17,110.40,160.20,98.46,107.45,103.99,126.98,106.96,107.45,103.88,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.93,184.90,185.68,0.00,0.00,0.00 ,,257.88,113.55,203.17,110.33,183.64,98.28,107.45,103.99,125.03,107.07,107.45,103.85,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.27,185.99,185.19,0.00,0.00,0.00 ,,257.88,113.55,203.17,110.33,160.20,98.35,107.45,103.99,146.52,107.03,107.45,103.81,
0.007,0.000,0.000,0.029,0.007,0.007, ,187.01,186.58,185.43,0.00,0.00,0.00 ,,238.34,113.48,203.17,110.29,160.20,98.21,107.45,103.96,146.52,106.92,107.45,103.88,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.27,185.24,185.02,0.00,0.00,0.00 ,,238.34,113.55,183.64,110.40,160.20,98.35,107.45,103.99,146.52,107.00,107.45,103.85,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.10,186.33,184.77,0.00,0.00,0.00 ,,216.85,113.55,183.64,110.37,160.20,98.32,107.45,103.92,126.98,106.92,107.45,103.81,
0.015,0.000,0.007,0.007,0.000,0.000, ,186.85,185.57,185.76,0.00,0.00,0.00 ,,216.85,113.55,203.17,110.37,160.20,98.35,107.45,103.99,126.98,107.03,107.45,103.81,
0.066,0.037,0.015,0.007,0.000,0.000, ,186.93,185.74,185.35,0.00,0.00,0.00 ,,216.85,113.55,203.17,110.40,160.20,98.46,107.45,103.99,126.98,106.96,107.45,103.85,
0.000,0.037,0.000,0.007,0.000,0.022, ,186.59,185.74,185.68,0.00,0.00,0.00 ,,216.85,113.52,203.17,110.40,160.20,98.28,107.45,103.92,126.98,106.92,107.45,103.77,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.27,185.74,185.02,0.00,0.00,0.00 ,,216.85,113.55,203.17,110.37,160.20,98.32,107.45,103.99,126.98,107.00,107.45,103.85,
0.000,0.000,0.000,0.044,0.000,0.022, ,186.93,184.90,185.60,0.00,0.00,0.00 ,,216.85,113.52,203.17,110.26,160.20,98.32,107.45,103.92,126.98,106.96,107.45,103.77,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.01,185.24,185.76,0.00,0.00,0.00 ,,238.34,113.59,203.17,110.37,160.20,98.24,107.45,103.96,126.98,107.03,107.45,103.85,
0.029,0.022,0.022,0.000,0.000,0.000, ,187.35,186.08,185.02,0.00,0.00,0.00 ,,238.34,113.55,203.17,110.37,160.20,98.32,128.94,103.96,126.98,106.96,107.45,103.77,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.76,185.66,185.02,0.00,0.00,0.00 ,,238.34,113.52,224.66,110.29,160.20,98.28,107.45,103.96,126.98,107.00,107.45,103.77,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.09,185.74,185.76,0.00,0.00,0.00 ,,257.88,113.59,224.66,110.33,160.20,98.28,107.45,103.96,126.98,107.03,107.45,103.81,
0.000,0.000,0.007,0.015,0.000,0.000, ,187.01,186.16,185.10,0.00,0.00,0.00 ,,238.34,113.48,224.66,110.29,160.20,98.24,107.45,103.88,126.98,106.96,85.96,103.81,
0.022,0.000,0.000,0.007,0.000,0.007, ,186.85,185.07,185.43,0.00,0.00,0.00 ,,238.34,113.55,224.66,110.37,160.20,98.32,107.45,103.96,126.98,107.00,107.45,103.77,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.35,186.24,185.10,0.00,0.00,0.00 ,,218.80,113.48,224.66,110.29,160.20,98.24,107.45,103.88,126.98,106.89,107.45,103.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.57,185.19,0.00,0.00,0.00 ,,216.85,113.52,224.66,110.29,160.20,98.28,107.45,103.96,126.98,106.96,107.45,103.81,
0.015,0.007,0.000,0.022,0.000,0.000, ,186.93,185.24,185.27,0.00,0.00,0.00 ,,216.85,113.52,224.66,110.26,160.20,98.32,107.45,103.99,126.98,107.00,107.45,103.85,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.93,185.24,185.35,0.00,0.00,0.00 ,,216.85,113.55,224.66,110.33,160.20,98.32,107.45,103.88,126.98,106.92,107.45,103.74,
0.022,0.000,0.000,0.037,0.000,0.000, ,187.01,185.99,185.35,0.00,0.00,0.00 ,,216.85,113.52,224.66,110.33,160.20,98.35,107.45,103.92,126.98,106.96,107.45,103.77,
0.051,0.000,0.000,0.051,0.000,0.029, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,218.80,113.48,224.66,110.29,136.75,98.21,85.96,103.88,146.52,106.89,107.45,103.70,
0.029,0.007,0.000,0.007,0.000,0.000, ,186.85,185.74,185.10,0.00,0.00,0.00 ,,216.85,113.52,244.20,110.33,160.20,98.24,107.45,103.99,146.52,106.96,107.45,103.81,
0.000,0.051,0.022,0.015,0.000,0.000, ,186.42,186.41,185.68,0.00,0.00,0.00 ,,218.80,113.48,244.20,110.29,136.75,98.32,85.96,103.88,146.52,106.92,107.45,103.74,
0.000,0.000,0.000,0.066,0.000,0.000, ,187.43,185.91,185.10,0.00,0.00,0.00 ,,197.31,113.55,244.20,110.26,160.20,98.28,85.96,103.92,146.52,106.92,107.45,103.77,
0.059,0.000,0.000,0.022,0.000,0.000, ,186.51,185.91,185.76,0.00,0.00,0.00 ,,216.85,113.52,244.20,110.29,136.75,98.28,85.96,103.99,146.52,107.00,107.45,103.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.66,185.19,0.00,0.00,0.00 ,,218.80,113.44,244.20,110.26,160.20,98.21,85.96,103.88,146.52,106.89,107.45,103.77,
0.066,0.022,0.000,0.022,0.000,0.000, ,187.18,185.99,184.94,0.00,0.00,0.00 ,,216.85,113.52,244.20,110.26,160.20,98.35,85.96,103.92,146.52,107.00,107.45,103.77,
0.000,0.007,0.000,0.037,0.000,0.000, ,187.18,185.66,185.19,0.00,0.00,0.00 ,,218.80,113.48,224.66,110.26,160.20,98.28,85.96,103.88,146.52,106.85,107.45,103.74,
0.000,0.000,0.000,0.044,0.000,0.007, ,186.93,184.74,185.68,0.00,0.00,0.00 ,,216.85,113.52,224.66,110.26,160.20,98.28,85.96,103.92,146.52,106.96,107.45,103.77,
0.007,0.000,0.015,0.029,0.000,0.000, ,186.93,185.57,185.60,0.00,0.00,0.00 ,,197.31,113.52,224.66,110.22,183.64,98.17,85.96,103.96,146.52,106.92,107.45,103.85,
0.015,0.022,0.000,0.015,0.000,0.000, ,187.01,185.99,185.27,0.00,0.00,0.00 ,,199.27,113.48,224.66,110.18,160.20,98.24,85.96,103.92,146.52,106.92,107.45,103.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.43,185.99,185.02,0.00,0.00,0.00 ,,199.27,113.44,224.66,110.15,160.20,98.28,85.96,103.92,146.52,106.89,107.45,103.81,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,186.66,184.61,0.00,0.00,0.00 ,,199.27,113.44,224.66,110.18,160.20,98.21,85.96,103.88,146.52,106.85,109.40,103.66,
0.029,0.007,0.000,0.007,0.000,0.007, ,186.59,185.24,185.76,0.00,0.00,0.00 ,,199.27,113.48,224.66,110.18,183.64,98.24,85.96,103.88,146.52,106.96,107.45,103.77,
0.022,0.007,0.000,0.029,0.000,0.000, ,186.76,185.41,185.60,0.00,0.00,0.00 ,,199.27,113.37,246.15,110.11,160.20,98.21,85.96,103.88,146.52,106.85,87.91,103.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.49,185.19,0.00,0.00,0.00 ,,197.31,113.52,224.66,110.15,160.20,98.28,107.45,103.96,146.52,106.89,107.45,103.77,
0.037,0.000,0.007,0.022,0.000,0.007, ,187.10,185.41,185.43,0.00,0.00,0.00 ,,199.27,113.44,224.66,110.11,183.64,98.21,107.45,103.92,146.52,106.89,85.96,103.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,186.66,185.10,0.00,0.00,0.00 ,,199.27,113.48,224.66,110.15,160.20,98.21,107.45,103.85,146.52,106.85,85.96,103.74,
