SAP ID,109000055719,
0.066,0.000,0.000,0.044,0.007,0.000, ,187.01,185.91,185.10,0.00,0.00,0.00 ,,199.27,113.44,224.66,110.11,160.20,98.13,107.45,103.88,146.52,106.85,107.45,103.77,
0.015,0.000,0.000,0.015,0.000,0.007, ,186.85,185.49,185.27,0.00,0.00,0.00 ,,199.27,113.41,205.13,110.11,160.20,98.17,107.45,103.85,146.52,106.85,109.40,103.66,
0.044,0.000,0.000,0.007,0.000,0.000, ,187.18,185.74,184.94,0.00,0.00,0.00 ,,199.27,113.48,203.17,110.18,160.20,98.21,107.45,103.92,146.52,106.92,85.96,103.77,
0.029,0.037,0.000,0.037,0.015,0.000, ,186.59,186.16,185.52,0.00,0.00,0.00 ,,199.27,113.44,205.13,110.11,160.20,98.21,107.45,103.88,146.52,106.85,85.96,103.74,
0.007,0.051,0.022,0.022,0.000,0.000, ,186.42,186.16,185.93,0.00,0.00,0.00 ,,199.27,113.41,224.66,110.11,160.20,98.21,107.45,103.92,146.52,106.89,85.96,103.74,
0.022,0.022,0.000,0.037,0.000,0.022, ,186.85,185.32,185.76,0.00,0.00,0.00 ,,218.80,113.37,224.66,110.07,160.20,98.21,107.45,103.88,146.52,106.89,107.45,103.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.24,185.52,0.00,0.00,0.00 ,,218.80,113.37,224.66,110.11,160.20,98.17,107.45,103.88,146.52,106.85,85.96,103.70,
0.059,0.000,0.000,0.015,0.000,0.000, ,187.10,186.24,185.27,0.00,0.00,0.00 ,,218.80,113.48,224.66,110.15,160.20,98.24,107.45,103.85,146.52,106.89,107.45,103.74,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.52,186.41,184.52,0.00,0.00,0.00 ,,238.34,113.37,224.66,110.11,160.20,98.10,107.45,103.81,146.52,106.81,85.96,103.70,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.35,185.57,185.02,0.00,0.00,0.00 ,,238.34,113.41,224.66,110.15,160.20,98.24,107.45,103.88,146.52,106.85,107.45,103.74,
0.000,0.007,0.000,0.044,0.000,0.007, ,186.42,184.40,186.34,0.00,0.00,0.00 ,,238.34,113.41,203.17,110.15,160.20,98.21,107.45,103.85,146.52,106.85,107.45,103.70,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.68,184.90,185.43,0.00,0.00,0.00 ,,238.34,113.37,205.13,110.11,136.75,98.21,107.45,103.85,146.52,106.81,107.45,103.70,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.93,185.41,185.27,0.00,0.00,0.00 ,,238.34,113.41,203.17,110.15,160.20,98.10,107.45,103.88,146.52,106.85,107.45,103.77,
0.037,0.000,0.000,0.029,0.000,0.015, ,187.60,186.24,185.35,0.00,0.00,0.00 ,,218.80,113.37,205.13,110.07,160.20,98.17,107.45,103.81,146.52,106.85,87.91,103.66,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.60,185.91,184.36,0.00,0.00,0.00 ,,218.80,113.37,203.17,110.18,160.20,98.24,107.45,103.88,146.52,106.81,109.40,103.66,
0.015,0.000,0.000,0.029,0.000,0.000, ,186.93,185.24,184.94,0.00,0.00,0.00 ,,218.80,113.33,183.64,110.11,160.20,98.17,107.45,103.85,146.52,106.81,87.91,103.63,
0.015,0.007,0.000,0.007,0.000,0.000, ,187.01,185.24,185.19,0.00,0.00,0.00 ,,218.80,113.37,205.13,110.04,136.75,98.17,85.96,103.85,146.52,106.81,109.40,103.66,
0.015,0.000,0.000,0.022,0.000,0.015, ,186.93,186.08,185.10,0.00,0.00,0.00 ,,238.34,113.22,205.13,110.00,160.20,98.10,85.96,103.81,146.52,106.81,109.40,103.63,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.19,0.00,0.00,0.00 ,,238.34,113.26,224.66,110.07,160.20,98.21,85.96,103.81,146.52,106.78,109.40,103.59,
0.051,0.022,0.000,0.029,0.000,0.015, ,187.01,185.74,185.35,0.00,0.00,0.00 ,,238.34,113.22,224.66,109.96,160.20,98.13,107.45,103.81,146.52,106.78,109.40,103.59,
0.015,0.007,0.000,0.007,0.000,0.007, ,186.85,185.57,185.43,0.00,0.00,0.00 ,,238.34,113.15,205.13,109.85,160.20,98.06,85.96,103.77,148.47,106.70,87.91,103.55,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.93,185.32,185.43,0.00,0.00,0.00 ,,238.34,113.19,226.62,109.60,136.75,98.17,85.96,103.81,146.52,106.78,109.40,103.63,
0.029,0.022,0.000,0.015,0.000,0.015, ,187.01,185.57,185.43,0.00,0.00,0.00 ,,218.80,113.08,246.15,109.30,138.71,98.02,107.45,103.77,148.47,106.74,87.91,103.63,
0.029,0.000,0.000,0.000,0.000,0.000, ,186.93,186.08,185.68,0.00,0.00,0.00 ,,218.80,113.11,267.64,109.16,136.75,98.06,107.45,103.81,148.47,106.74,109.40,103.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,187.18,186.08,184.85,0.00,0.00,0.00 ,,218.80,113.04,267.64,109.16,160.20,98.02,107.45,103.81,148.47,106.70,87.91,103.63,
0.044,0.059,0.022,0.022,0.000,0.000, ,186.85,185.32,185.02,0.00,0.00,0.00 ,,218.80,113.00,267.64,109.08,138.71,97.95,107.45,103.77,148.47,106.67,87.91,103.52,
0.000,0.007,0.000,0.051,0.000,0.000, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,218.80,113.11,248.11,109.05,160.20,98.06,107.45,103.81,148.47,106.74,87.91,103.63,
0.051,0.022,0.000,0.007,0.000,0.000, ,186.42,186.33,186.10,0.00,0.00,0.00 ,,199.27,113.08,248.11,109.08,138.71,98.02,85.96,103.74,148.47,106.59,87.91,103.52,
0.015,0.022,0.000,0.007,0.000,0.000, ,186.93,187.00,185.68,0.00,0.00,0.00 ,,199.27,113.11,226.62,109.16,160.20,97.95,85.96,103.77,148.47,106.74,109.40,103.63,
0.000,0.007,0.000,0.015,0.000,0.000, ,187.27,187.17,184.61,0.00,0.00,0.00 ,,218.80,113.04,226.62,109.12,160.20,97.95,85.96,103.74,126.98,106.67,87.91,103.52,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.35,185.57,185.02,0.00,0.00,0.00 ,,218.80,113.04,226.62,109.01,160.20,97.99,85.96,103.81,126.98,106.74,87.91,103.63,
0.000,0.000,0.000,0.037,0.000,0.007, ,186.85,184.74,185.85,0.00,0.00,0.00 ,,218.80,113.04,226.62,109.08,160.20,98.02,85.96,103.81,126.98,106.70,87.91,103.63,
0.000,0.007,0.000,0.037,0.000,0.022, ,186.42,185.66,186.51,0.00,0.00,0.00 ,,199.27,113.04,226.62,109.08,160.20,97.95,85.96,103.74,126.98,106.63,87.91,103.48,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.43,187.17,185.85,0.00,0.00,0.00 ,,218.80,113.04,226.62,109.05,160.20,98.02,85.96,103.81,126.98,106.70,109.40,103.63,
0.029,0.000,0.000,0.029,0.000,0.000, ,187.77,186.08,184.36,0.00,0.00,0.00 ,,199.27,113.19,226.62,109.45,160.20,98.06,85.96,103.77,126.98,106.67,109.40,103.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,186.41,184.77,0.00,0.00,0.00 ,,199.27,113.30,205.13,109.78,160.20,98.13,85.96,103.81,126.98,106.78,109.40,103.55,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.10,185.91,185.27,0.00,0.00,0.00 ,,218.80,113.26,205.13,109.82,160.20,98.17,85.96,103.77,126.98,106.74,109.40,103.59,
0.000,0.022,0.000,0.044,0.000,0.000, ,186.42,184.90,186.10,0.00,0.00,0.00 ,,218.80,113.26,205.13,109.96,160.20,98.10,85.96,103.81,126.98,106.70,109.40,103.55,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.76,185.57,185.93,0.00,0.00,0.00 ,,218.80,113.30,205.13,110.00,160.20,98.13,85.96,103.77,126.98,106.74,109.40,103.59,
0.000,0.007,0.000,0.022,0.000,0.015, ,186.42,186.41,185.76,0.00,0.00,0.00 ,,218.80,113.26,183.64,110.04,160.20,98.02,85.96,103.74,126.98,106.74,109.40,103.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,186.24,185.27,0.00,0.00,0.00 ,,238.34,113.33,205.13,110.11,160.20,98.17,107.45,103.81,148.47,106.70,109.40,103.59,
0.037,0.000,0.000,0.022,0.000,0.000, ,187.52,186.33,184.94,0.00,0.00,0.00 ,,238.34,113.26,205.13,110.07,160.20,98.10,107.45,103.70,126.98,106.70,109.40,103.55,
0.037,0.000,0.000,0.022,0.000,0.000, ,186.93,185.41,185.10,0.00,0.00,0.00 ,,257.88,113.30,203.17,110.15,160.20,98.10,107.45,103.77,126.98,106.74,109.40,103.59,
0.059,0.000,0.000,0.037,0.007,0.000, ,187.01,185.41,185.10,0.00,0.00,0.00 ,,257.88,113.26,205.13,110.11,136.75,98.10,107.45,103.85,148.47,106.74,109.40,103.66,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.01,185.66,185.10,0.00,0.00,0.00 ,,257.88,113.30,203.17,110.15,136.75,98.21,85.96,103.74,148.47,106.67,109.40,103.48,
0.007,0.000,0.007,0.022,0.000,0.000, ,187.18,186.08,184.94,0.00,0.00,0.00 ,,257.88,113.26,203.17,110.15,136.75,98.06,107.45,103.77,148.47,106.74,109.40,103.63,
0.000,0.000,0.000,0.073,0.015,0.000, ,187.10,185.74,185.02,0.00,0.00,0.00 ,,257.88,113.19,205.13,110.04,136.75,98.10,85.96,103.74,126.98,106.70,109.40,103.52,
0.000,0.000,0.000,0.037,0.000,0.015, ,187.18,185.74,185.10,0.00,0.00,0.00 ,,238.34,113.30,224.66,110.07,136.75,98.13,85.96,103.77,126.98,106.74,109.40,103.59,
0.044,0.037,0.000,0.015,0.000,0.000, ,186.76,186.24,185.27,0.00,0.00,0.00 ,,238.34,113.22,246.15,110.04,136.75,98.06,85.96,103.74,126.98,106.70,109.40,103.55,
0.051,0.000,0.000,0.000,0.000,0.000, ,187.43,186.08,184.94,0.00,0.00,0.00 ,,218.80,113.30,265.69,110.11,136.75,98.06,107.45,103.74,126.98,106.63,109.40,103.55,
0.022,0.000,0.007,0.051,0.000,0.000, ,187.10,185.41,184.52,0.00,0.00,0.00 ,,218.80,113.26,265.69,110.04,136.75,98.10,107.45,103.77,126.98,106.74,87.91,103.63,
0.000,0.000,0.000,0.051,0.000,0.029, ,186.68,184.82,185.10,0.00,0.00,0.00 ,,218.80,113.26,265.69,109.96,115.26,98.06,85.96,103.74,126.98,106.67,87.91,103.52,
0.037,0.007,0.000,0.000,0.000,0.007, ,186.76,185.57,185.68,0.00,0.00,0.00 ,,218.80,113.26,246.15,110.07,136.75,98.17,107.45,103.77,126.98,106.70,109.40,103.55,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.18,186.08,185.43,0.00,0.00,0.00 ,,218.80,113.19,246.15,110.00,138.71,98.02,85.96,103.70,126.98,106.56,87.91,103.48,
0.022,0.000,0.007,0.000,0.000,0.000, ,187.35,186.24,184.94,0.00,0.00,0.00 ,,218.80,113.30,246.15,110.07,136.75,98.10,85.96,103.77,126.98,106.74,87.91,103.63,
0.051,0.007,0.000,0.015,0.000,0.000, ,187.18,185.91,185.10,0.00,0.00,0.00 ,,199.27,113.26,265.69,110.07,115.26,98.06,85.96,103.70,126.98,106.70,87.91,103.63,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.51,185.24,186.18,0.00,0.00,0.00 ,,199.27,113.26,265.69,110.00,115.26,98.17,85.96,103.74,126.98,106.70,109.40,103.52,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.17,185.49,186.18,0.00,0.00,0.00 ,,199.27,113.30,265.69,110.07,136.75,98.06,85.96,103.74,126.98,106.67,109.40,103.55,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.10,186.41,185.02,0.00,0.00,0.00 ,,199.27,113.26,246.15,110.00,115.26,98.02,87.91,103.66,126.98,106.59,87.91,103.48,
0.007,0.000,0.000,0.037,0.000,0.000, ,187.69,186.58,185.27,0.00,0.00,0.00 ,,218.80,113.30,246.15,110.04,136.75,98.10,85.96,103.77,126.98,106.59,109.40,103.59,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.10,186.24,185.02,0.00,0.00,0.00 ,,218.80,113.22,246.15,109.93,138.71,97.99,87.91,103.63,105.49,106.56,109.40,103.48,
0.029,0.007,0.000,0.007,0.000,0.000, ,186.85,185.41,185.02,0.00,0.00,0.00 ,,199.27,113.30,246.15,110.04,136.75,98.10,85.96,103.74,126.98,106.63,109.40,103.55,
0.044,0.037,0.000,0.051,0.000,0.015, ,186.85,185.07,184.85,0.00,0.00,0.00 ,,199.27,113.19,224.66,110.00,136.75,98.06,85.96,103.74,126.98,106.59,109.40,103.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,185.74,185.19,0.00,0.00,0.00 ,,199.27,113.30,224.66,109.96,136.75,98.06,85.96,103.74,126.98,106.59,109.40,103.52,
0.044,0.007,0.000,0.000,0.000,0.000, ,186.93,185.57,185.02,0.00,0.00,0.00 ,,199.27,113.26,246.15,110.04,138.71,98.02,85.96,103.77,148.47,106.59,109.40,103.55,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.01,186.50,185.10,0.00,0.00,0.00 ,,199.27,113.19,246.15,109.96,138.71,98.02,87.91,103.63,168.01,106.56,109.40,103.44,
0.044,0.000,0.000,0.037,0.000,0.000, ,187.18,185.91,185.10,0.00,0.00,0.00 ,,199.27,113.26,246.15,110.04,136.75,98.06,85.96,103.74,168.01,106.48,109.40,103.55,
0.007,0.000,0.000,0.029,0.000,0.015, ,187.01,185.57,185.52,0.00,0.00,0.00 ,,199.27,113.22,246.15,110.00,138.71,97.95,85.96,103.70,189.50,106.52,109.40,103.55,
0.051,0.000,0.000,0.000,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,199.27,113.22,265.69,110.00,138.71,98.02,87.91,103.66,168.01,106.56,109.40,103.52,
0.044,0.022,0.000,0.022,0.000,0.000, ,186.93,185.91,185.52,0.00,0.00,0.00 ,,199.27,113.22,265.69,110.00,160.20,98.06,87.91,103.66,168.01,106.52,109.40,103.55,
0.000,0.007,0.000,0.022,0.000,0.007, ,186.93,185.57,185.52,0.00,0.00,0.00 ,,199.27,113.22,265.69,109.93,138.71,97.95,87.91,103.66,168.01,106.52,109.40,103.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.52,185.91,184.61,0.00,0.00,0.00 ,,199.27,113.26,246.15,109.96,138.71,97.99,87.91,103.66,168.01,106.52,87.91,103.55,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.42,184.90,185.60,0.00,0.00,0.00 ,,199.27,113.22,246.15,109.93,138.71,97.95,87.91,103.63,169.96,106.45,87.91,103.48,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.76,185.74,185.43,0.00,0.00,0.00 ,,199.27,113.22,246.15,110.00,138.71,98.02,85.96,103.70,168.01,106.56,87.91,103.59,
0.015,0.007,0.000,0.000,0.000,0.000, ,187.18,185.91,184.85,0.00,0.00,0.00 ,,199.27,113.19,224.66,110.00,136.75,98.06,87.91,103.59,168.01,106.56,109.40,103.55,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.76,186.08,185.19,0.00,0.00,0.00 ,,199.27,113.22,224.66,109.96,138.71,97.99,87.91,103.63,168.01,106.56,87.91,103.48,
0.007,0.037,0.000,0.022,0.000,0.000, ,186.00,185.66,186.10,0.00,0.00,0.00 ,,199.27,113.19,224.66,109.93,138.71,98.02,87.91,103.66,189.50,106.56,87.91,103.55,
0.000,0.000,0.000,0.051,0.000,0.007, ,186.85,185.49,185.52,0.00,0.00,0.00 ,,199.27,113.15,205.13,109.96,138.71,97.95,87.91,103.63,189.50,106.52,87.91,103.48,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.76,185.32,185.76,0.00,0.00,0.00 ,,199.27,113.22,183.64,110.04,138.71,98.02,109.40,103.66,189.50,106.56,109.40,103.55,
0.015,0.022,0.000,0.007,0.000,0.000, ,187.10,185.91,185.43,0.00,0.00,0.00 ,,199.27,113.19,183.64,110.04,138.71,97.99,87.91,103.63,189.50,106.48,109.40,103.48,
0.007,0.022,0.000,0.051,0.000,0.000, ,186.76,185.66,185.93,0.00,0.00,0.00 ,,199.27,113.22,205.13,110.00,138.71,98.02,109.40,103.66,168.01,106.59,87.91,103.55,
0.015,0.007,0.000,0.000,0.000,0.000, ,186.68,185.24,185.85,0.00,0.00,0.00 ,,199.27,113.26,205.13,109.96,136.75,98.06,109.40,103.66,168.01,106.59,109.40,103.52,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.59,185.24,185.93,0.00,0.00,0.00 ,,199.27,113.19,205.13,110.04,138.71,97.95,109.40,103.59,168.01,106.52,87.91,103.48,
0.015,0.000,0.000,0.022,0.000,0.015, ,187.18,185.91,185.19,0.00,0.00,0.00 ,,199.27,113.22,224.66,110.00,138.71,97.99,109.40,103.63,168.01,106.48,109.40,103.55,
0.037,0.007,0.000,0.015,0.000,0.000, ,186.59,185.41,185.43,0.00,0.00,0.00 ,,199.27,113.15,246.15,109.89,138.71,97.99,109.40,103.55,169.96,106.45,87.91,103.44,
0.044,0.007,0.000,0.007,0.000,0.000, ,187.01,185.91,184.94,0.00,0.00,0.00 ,,199.27,113.19,265.69,109.93,138.71,98.02,109.40,103.63,168.01,106.56,109.40,103.52,
0.007,0.037,0.029,0.015,0.000,0.007, ,186.59,185.24,185.10,0.00,0.00,0.00 ,,218.80,113.15,246.15,110.00,138.71,97.95,109.40,103.63,168.01,106.48,87.91,103.48,
0.000,0.007,0.000,0.051,0.000,0.000, ,186.59,185.57,185.43,0.00,0.00,0.00 ,,218.80,113.19,246.15,109.89,138.71,97.99,109.40,103.63,168.01,106.48,109.40,103.44,
0.037,0.022,0.000,0.015,0.000,0.000, ,186.34,185.74,185.68,0.00,0.00,0.00 ,,218.80,113.19,246.15,109.89,138.71,97.99,130.89,103.66,168.01,106.56,87.91,103.55,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.76,186.33,185.19,0.00,0.00,0.00 ,,218.80,113.15,246.15,109.93,138.71,97.99,130.89,103.55,168.01,106.48,87.91,103.44,
0.051,0.000,0.000,0.000,0.000,0.000, ,187.60,186.41,184.85,0.00,0.00,0.00 ,,218.80,113.11,246.15,109.89,138.71,97.99,130.89,103.63,168.01,106.56,109.40,103.48,
0.007,0.015,0.000,0.015,0.000,0.000, ,187.10,185.74,185.10,0.00,0.00,0.00 ,,218.80,113.15,226.62,109.85,115.26,97.95,130.89,103.52,148.47,106.45,87.91,103.41,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.76,184.74,185.10,0.00,0.00,0.00 ,,218.80,113.11,224.66,109.93,138.71,97.91,130.89,103.59,148.47,106.52,87.91,103.48,
0.000,0.022,0.000,0.022,0.000,0.015, ,186.17,185.66,185.93,0.00,0.00,0.00 ,,218.80,113.00,226.62,109.78,138.71,97.88,130.89,103.55,148.47,106.56,87.91,103.52,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.51,186.83,186.34,0.00,0.00,0.00 ,,199.27,113.04,226.62,109.85,115.26,97.95,109.40,103.48,148.47,106.48,87.91,103.41,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.43,186.75,185.35,0.00,0.00,0.00 ,,199.27,113.00,226.62,109.82,115.26,97.95,109.40,103.55,148.47,106.52,87.91,103.48,
0.000,0.000,0.000,0.029,0.000,0.029, ,187.18,185.41,184.61,0.00,0.00,0.00 ,,199.27,113.04,226.62,109.82,138.71,97.95,109.40,103.52,148.47,106.41,87.91,103.37,
0.029,0.000,0.000,0.007,0.000,0.000, ,186.93,185.66,184.94,0.00,0.00,0.00 ,,199.27,113.04,224.66,109.89,138.71,97.84,109.40,103.52,148.47,106.48,87.91,103.48,
0.015,0.000,0.000,0.015,0.000,0.000, ,186.93,185.41,184.85,0.00,0.00,0.00 ,,199.27,112.97,226.62,109.74,115.26,97.88,109.40,103.52,148.47,106.41,87.91,103.37,
0.000,0.000,0.000,0.044,0.000,0.000, ,187.10,185.91,185.10,0.00,0.00,0.00 ,,218.80,113.00,226.62,109.78,138.71,97.88,109.40,103.59,148.47,106.48,87.91,103.41,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.93,185.66,185.43,0.00,0.00,0.00 ,,218.80,113.04,205.13,109.85,138.71,97.91,109.40,103.52,148.47,106.48,87.91,103.44,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.93,186.08,185.27,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.82,138.71,97.91,109.40,103.52,148.47,106.45,87.91,103.44,
0.037,0.007,0.000,0.044,0.000,0.000, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,218.80,113.00,226.62,109.82,138.71,97.95,109.40,103.55,148.47,106.48,87.91,103.37,
0.000,0.022,0.000,0.037,0.000,0.007, ,186.59,185.57,185.27,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.85,138.71,97.80,109.40,103.44,148.47,106.34,87.91,103.37,
0.051,0.007,0.000,0.007,0.000,0.000, ,186.76,185.57,185.10,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.85,138.71,97.91,109.40,103.55,148.47,106.45,87.91,103.44,
0.029,0.000,0.000,0.037,0.000,0.007, ,187.10,185.91,184.77,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.82,138.71,97.80,109.40,103.44,148.47,106.41,87.91,103.41,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.93,185.66,185.19,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.82,138.71,97.91,109.40,103.48,148.47,106.41,87.91,103.41,
0.007,0.000,0.007,0.029,0.000,0.000, ,187.01,186.33,185.02,0.00,0.00,0.00 ,,199.27,113.00,183.64,109.82,138.71,97.88,109.40,103.52,148.47,106.45,87.91,103.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.35,185.41,185.52,0.00,0.00,0.00 ,,199.27,113.00,183.64,109.82,138.71,97.84,109.40,103.48,148.47,106.37,87.91,103.33,
0.029,0.007,0.000,0.007,0.000,0.000, ,186.76,186.16,185.85,0.00,0.00,0.00 ,,199.27,113.04,183.64,109.85,138.71,97.84,109.40,103.52,148.47,106.34,87.91,103.41,
0.044,0.059,0.000,0.007,0.000,0.000, ,187.01,186.41,185.10,0.00,0.00,0.00 ,,179.73,112.97,183.64,109.74,138.71,97.84,109.40,103.44,148.47,106.34,87.91,103.41,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.76,185.57,186.01,0.00,0.00,0.00 ,,199.27,113.00,183.64,109.85,138.71,97.91,109.40,103.52,148.47,106.37,87.91,103.44,
0.000,0.007,0.000,0.051,0.000,0.015, ,186.09,185.49,185.76,0.00,0.00,0.00 ,,179.73,113.00,183.64,109.89,138.71,97.84,109.40,103.48,148.47,106.34,87.91,103.41,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.51,185.49,185.93,0.00,0.00,0.00 ,,179.73,113.00,183.64,109.89,138.71,97.91,109.40,103.52,148.47,106.34,87.91,103.33,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,185.91,185.52,0.00,0.00,0.00 ,,179.73,112.97,205.13,109.85,138.71,97.80,109.40,103.52,148.47,106.34,87.91,103.44,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.27,186.50,185.19,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.74,138.71,97.84,109.40,103.41,148.47,106.26,87.91,103.37,
0.022,0.000,0.000,0.007,0.000,0.000, ,187.18,185.74,184.52,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.85,138.71,97.91,109.40,103.52,148.47,106.34,87.91,103.37,
0.022,0.000,0.000,0.000,0.000,0.000, ,186.93,185.41,184.85,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.82,138.71,97.77,109.40,103.44,148.47,106.30,87.91,103.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,185.49,185.35,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.82,138.71,97.84,109.40,103.52,148.47,106.30,87.91,103.41,
0.037,0.000,0.000,0.037,0.000,0.000, ,186.76,185.91,185.27,0.00,0.00,0.00 ,,199.27,113.00,226.62,109.78,138.71,97.91,109.40,103.48,126.98,106.30,87.91,103.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,185.57,185.10,0.00,0.00,0.00 ,,199.27,112.89,205.13,109.49,138.71,97.77,109.40,103.44,148.47,106.34,87.91,103.37,
0.059,0.000,0.000,0.022,0.000,0.000, ,186.76,185.57,185.43,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.49,138.71,97.91,109.40,103.48,148.47,106.30,87.91,103.41,
0.015,0.029,0.007,0.022,0.000,0.007, ,186.85,185.91,185.02,0.00,0.00,0.00 ,,199.27,112.75,207.08,109.08,138.71,97.69,109.40,103.37,148.47,106.23,87.91,103.30,
0.029,0.000,0.000,0.029,0.000,0.000, ,186.85,185.24,185.10,0.00,0.00,0.00 ,,199.27,112.75,207.08,108.94,138.71,97.73,109.40,103.44,148.47,106.34,87.91,103.37,
0.051,0.000,0.007,0.015,0.000,0.000, ,186.85,185.74,184.94,0.00,0.00,0.00 ,,199.27,112.71,207.08,108.83,115.26,97.66,109.40,103.44,148.47,106.26,87.91,103.33,
0.029,0.000,0.000,0.007,0.000,0.000, ,186.93,185.74,185.19,0.00,0.00,0.00 ,,199.27,112.71,207.08,108.86,115.26,97.77,109.40,103.48,169.96,106.30,87.91,103.33,
0.015,0.000,0.007,0.007,0.000,0.000, ,187.10,185.91,185.10,0.00,0.00,0.00 ,,199.27,112.71,207.08,108.86,138.71,97.69,109.40,103.41,169.96,106.26,87.91,103.41,
0.000,0.000,0.000,0.000,0.015,0.029, ,186.76,185.41,185.02,0.00,0.00,0.00 ,,199.27,112.67,207.08,108.83,138.71,97.69,87.91,103.41,169.96,106.26,87.91,103.33,
0.051,0.000,0.000,0.037,0.000,0.000, ,186.42,185.57,185.60,0.00,0.00,0.00 ,,199.27,112.78,226.62,108.90,115.26,97.77,109.40,103.48,169.96,106.30,109.40,103.30,
0.059,0.000,0.000,0.000,0.000,0.000, ,187.10,186.24,185.10,0.00,0.00,0.00 ,,199.27,112.75,226.62,108.83,138.71,97.69,109.40,103.41,169.96,106.23,87.91,103.26,
0.015,0.022,0.000,0.000,0.000,0.000, ,186.93,186.33,185.60,0.00,0.00,0.00 ,,199.27,112.71,248.11,108.90,115.26,97.73,109.40,103.48,169.96,106.34,87.91,103.30,
0.037,0.022,0.007,0.000,0.000,0.000, ,187.27,186.24,184.52,0.00,0.00,0.00 ,,199.27,112.75,248.11,108.83,138.71,97.69,109.40,103.44,169.96,106.23,87.91,103.33,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.51,184.99,185.35,0.00,0.00,0.00 ,,199.27,112.71,269.60,108.79,115.26,97.77,87.91,103.48,148.47,106.34,87.91,103.33,
0.000,0.000,0.000,0.029,0.000,0.015, ,186.68,184.74,185.52,0.00,0.00,0.00 ,,199.27,112.71,269.60,108.83,115.26,97.80,87.91,103.48,169.96,106.30,87.91,103.30,
0.000,0.007,0.000,0.000,0.000,0.007, ,186.59,186.24,185.68,0.00,0.00,0.00 ,,199.27,112.78,248.11,109.08,138.71,97.73,87.91,103.41,148.47,106.26,87.91,103.30,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.76,186.33,185.43,0.00,0.00,0.00 ,,199.27,112.89,246.15,109.34,138.71,97.84,109.40,103.52,148.47,106.41,87.91,103.37,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.68,186.66,185.43,0.00,0.00,0.00 ,,199.27,112.86,246.15,109.41,115.26,97.80,87.91,103.48,148.47,106.30,87.91,103.33,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.93,186.75,184.85,0.00,0.00,0.00 ,,199.27,112.86,246.15,109.45,138.71,97.80,109.40,103.48,148.47,106.30,87.91,103.41,
0.066,0.000,0.000,0.022,0.000,0.000, ,186.59,185.49,185.35,0.00,0.00,0.00 ,,179.73,112.97,226.62,109.60,138.71,97.84,87.91,103.44,148.47,106.30,87.91,103.30,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.76,185.41,185.43,0.00,0.00,0.00 ,,179.73,112.97,226.62,109.63,138.71,97.80,109.40,103.41,148.47,106.34,87.91,103.33,
0.037,0.000,0.000,0.037,0.000,0.000, ,187.10,185.91,185.43,0.00,0.00,0.00 ,,179.73,112.97,205.13,109.67,138.71,97.84,109.40,103.52,148.47,106.37,87.91,103.37,
0.022,0.022,0.000,0.022,0.000,0.000, ,186.68,185.91,185.60,0.00,0.00,0.00 ,,179.73,112.97,205.13,109.67,138.71,97.88,109.40,103.37,126.98,106.34,87.91,103.22,
0.037,0.022,0.000,0.044,0.000,0.000, ,186.59,185.66,185.85,0.00,0.00,0.00 ,,179.73,113.00,183.64,109.85,138.71,97.80,109.40,103.48,148.47,106.34,109.40,103.37,
0.029,0.000,0.000,0.037,0.000,0.000, ,187.10,186.08,184.85,0.00,0.00,0.00 ,,179.73,113.00,183.64,109.74,138.71,97.80,109.40,103.44,126.98,106.30,109.40,103.33,
0.022,0.000,0.000,0.022,0.000,0.000, ,186.93,185.41,185.10,0.00,0.00,0.00 ,,199.27,113.04,183.64,109.78,138.71,97.84,109.40,103.48,148.47,106.37,87.91,103.37,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.51,185.32,185.68,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.74,138.71,97.80,109.40,103.48,148.47,106.37,109.40,103.37,
0.000,0.051,0.015,0.037,0.000,0.007, ,186.34,186.58,185.76,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.74,138.71,97.80,109.40,103.44,148.47,106.30,109.40,103.26,
0.000,0.000,0.000,0.044,0.000,0.007, ,186.26,185.99,185.85,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.74,138.71,97.91,109.40,103.48,148.47,106.34,109.40,103.33,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.59,187.34,185.93,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.74,138.71,97.77,87.91,103.41,148.47,106.26,109.40,103.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,186.50,185.60,0.00,0.00,0.00 ,,199.27,112.97,226.62,109.74,138.71,97.80,109.40,103.44,148.47,106.30,109.40,103.37,
0.051,0.000,0.015,0.000,0.000,0.000, ,186.85,186.58,184.61,0.00,0.00,0.00 ,,199.27,112.97,226.62,109.67,138.71,97.80,109.40,103.41,148.47,106.23,87.91,103.30,
0.015,0.000,0.000,0.029,0.000,0.000, ,187.18,185.91,185.43,0.00,0.00,0.00 ,,199.27,112.97,226.62,109.74,138.71,97.80,109.40,103.41,148.47,106.23,87.91,103.30,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.17,185.15,186.43,0.00,0.00,0.00 ,,199.27,112.97,226.62,109.71,138.71,97.88,109.40,103.44,148.47,106.30,87.91,103.33,
0.000,0.000,0.000,0.037,0.000,0.037, ,186.09,185.83,185.93,0.00,0.00,0.00 ,,199.27,112.89,226.62,109.63,138.71,97.80,109.40,103.41,148.47,106.23,87.91,103.30,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.10,186.50,185.02,0.00,0.00,0.00 ,,199.27,113.00,226.62,109.74,138.71,97.84,109.40,103.41,148.47,106.23,87.91,103.33,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.10,186.92,185.52,0.00,0.00,0.00 ,,199.27,112.89,226.62,109.67,138.71,97.77,109.40,103.41,148.47,106.19,87.91,103.26,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.52,186.08,184.52,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.78,138.71,97.80,109.40,103.44,148.47,106.26,87.91,103.30,
0.029,0.000,0.000,0.066,0.015,0.007, ,186.68,185.41,184.77,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.67,160.20,97.77,109.40,103.41,148.47,106.30,87.91,103.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,185.57,185.52,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.74,160.20,97.88,109.40,103.41,148.47,106.19,87.91,103.19,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.10,186.08,185.02,0.00,0.00,0.00 ,,199.27,113.00,205.13,109.78,160.20,97.77,109.40,103.44,148.47,106.26,87.91,103.37,
0.015,0.000,0.000,0.073,0.007,0.000, ,187.10,186.08,185.02,0.00,0.00,0.00 ,,199.27,112.89,205.13,109.71,138.71,97.69,109.40,103.37,148.47,106.26,87.91,103.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,187.00,185.02,0.00,0.00,0.00 ,,199.27,112.97,183.64,109.74,160.20,97.77,109.40,103.48,148.47,106.23,87.91,103.37,
0.029,0.000,0.007,0.029,0.000,0.000, ,187.18,186.41,184.94,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.63,138.71,97.77,109.40,103.37,126.98,106.26,87.91,103.26,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.76,185.41,185.27,0.00,0.00,0.00 ,,199.27,112.97,183.64,109.74,138.71,97.80,109.40,103.41,126.98,106.26,87.91,103.26,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.51,185.15,185.35,0.00,0.00,0.00 ,,199.27,112.89,205.13,109.74,138.71,97.73,109.40,103.41,126.98,106.26,87.91,103.33,
0.029,0.000,0.000,0.007,0.000,0.000, ,186.76,185.57,185.27,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.71,138.71,97.69,109.40,103.37,126.98,106.23,87.91,103.22,
0.022,0.029,0.015,0.007,0.000,0.000, ,187.10,185.91,185.02,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.71,138.71,97.80,109.40,103.41,148.47,106.26,87.91,103.33,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.93,186.58,185.10,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.63,138.71,97.69,109.40,103.33,126.98,106.23,109.40,103.26,
0.044,0.000,0.000,0.022,0.000,0.007, ,187.10,185.57,185.35,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.78,138.71,97.77,109.40,103.44,148.47,106.26,109.40,103.30,
0.015,0.000,0.007,0.029,0.000,0.000, ,187.43,185.41,185.85,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.67,138.71,97.77,87.91,103.37,126.98,106.26,109.40,103.11,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.51,185.41,185.52,0.00,0.00,0.00 ,,199.27,112.89,205.13,109.60,138.71,97.77,87.91,103.37,126.98,106.30,109.40,103.30,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.60,186.50,184.94,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.71,138.71,97.77,87.91,103.41,148.47,106.26,109.40,103.30,
0.000,0.000,0.000,0.029,0.000,0.022, ,186.68,184.99,185.76,0.00,0.00,0.00 ,,179.73,112.89,205.13,109.67,138.71,97.69,87.91,103.33,126.98,106.19,109.40,103.22,
0.022,0.000,0.000,0.029,0.000,0.000, ,187.01,185.91,185.19,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.67,138.71,97.80,87.91,103.41,126.98,106.23,109.40,103.30,
0.007,0.000,0.000,0.022,0.000,0.000, ,186.93,185.49,185.27,0.00,0.00,0.00 ,,199.27,112.82,205.13,109.63,138.71,97.62,87.91,103.37,126.98,106.23,109.40,103.26,
0.022,0.007,0.000,0.000,0.000,0.000, ,187.10,185.91,185.27,0.00,0.00,0.00 ,,199.27,112.97,205.13,109.67,138.71,97.88,109.40,103.37,126.98,106.23,109.40,103.30,
0.015,0.007,0.000,0.037,0.000,0.015, ,186.85,185.83,184.85,0.00,0.00,0.00 ,,179.73,112.89,205.13,109.71,138.71,97.69,109.40,103.37,126.98,106.23,109.40,103.30,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.51,185.24,185.19,0.00,0.00,0.00 ,,179.73,112.89,205.13,109.67,138.71,97.69,109.40,103.37,126.98,106.26,109.40,103.22,
0.015,0.022,0.000,0.015,0.000,0.000, ,186.59,185.24,185.60,0.00,0.00,0.00 ,,199.27,112.93,205.13,109.67,138.71,97.77,109.40,103.41,126.98,106.26,109.40,103.26,
0.000,0.000,0.000,0.007,0.000,0.007, ,186.51,186.08,185.35,0.00,0.00,0.00 ,,199.27,112.86,205.13,109.60,138.71,97.69,109.40,103.33,126.98,106.23,109.40,103.22,
0.051,0.007,0.000,0.037,0.000,0.000, ,186.93,185.74,185.52,0.00,0.00,0.00 ,,199.27,112.89,205.13,109.71,138.71,97.77,109.40,103.37,126.98,106.26,109.40,103.22,
0.022,0.022,0.000,0.022,0.000,0.000, ,187.10,185.99,185.52,0.00,0.00,0.00 ,,199.27,112.89,183.64,109.67,138.71,97.69,109.40,103.37,126.98,106.23,109.40,103.19,
0.037,0.000,0.000,0.000,0.000,0.000, ,186.85,185.32,186.01,0.00,0.00,0.00 ,,199.27,112.89,183.64,109.67,138.71,97.73,87.91,103.37,126.98,106.26,109.40,103.22,
0.022,0.037,0.007,0.044,0.000,0.007, ,186.59,185.91,185.27,0.00,0.00,0.00 ,,199.27,112.89,183.64,109.63,138.71,97.77,87.91,103.41,126.98,106.26,109.40,103.30,
0.000,0.022,0.000,0.037,0.000,0.015, ,186.00,185.66,185.93,0.00,0.00,0.00 ,,199.27,112.89,183.64,109.74,138.71,97.73,87.91,103.37,126.98,106.19,109.40,103.11,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.51,185.66,185.93,0.00,0.00,0.00 ,,199.27,112.89,164.10,109.74,138.71,97.73,87.91,103.41,126.98,106.30,109.40,103.26,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.68,185.99,185.60,0.00,0.00,0.00 ,,179.73,112.86,164.10,109.63,138.71,97.66,87.91,103.33,126.98,106.23,109.40,103.11,
0.000,0.037,0.000,0.007,0.000,0.000, ,186.42,185.99,185.85,0.00,0.00,0.00 ,,179.73,112.89,164.10,109.74,138.71,97.77,87.91,103.41,126.98,106.26,109.40,103.22,
0.000,0.000,0.000,0.000,0.000,0.015, ,186.68,186.24,185.27,0.00,0.00,0.00 ,,179.73,112.89,164.10,109.71,138.71,97.73,87.91,103.33,126.98,106.23,109.40,103.22,
0.029,0.000,0.000,0.000,0.000,0.000, ,186.76,185.91,185.52,0.00,0.00,0.00 ,,179.73,112.89,183.64,109.67,138.71,97.69,87.91,103.37,126.98,106.23,109.40,103.22,
0.066,0.000,0.000,0.015,0.000,0.000, ,187.52,186.58,184.85,0.00,0.00,0.00 ,,179.73,112.86,183.64,109.63,138.71,97.66,87.91,103.37,105.49,106.26,109.40,103.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.59,187.00,185.68,0.00,0.00,0.00 ,,179.73,112.82,183.64,109.60,138.71,97.69,87.91,103.30,105.49,106.23,109.40,103.19,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.35,186.24,184.52,0.00,0.00,0.00 ,,199.27,112.86,205.13,109.63,138.71,97.73,87.91,103.37,126.98,106.23,109.40,103.22,
0.015,0.000,0.000,0.037,0.000,0.000, ,187.01,185.32,184.77,0.00,0.00,0.00 ,,199.27,112.89,185.59,109.52,138.71,97.69,87.91,103.33,126.98,106.19,109.40,103.11,
0.000,0.000,0.000,0.059,0.007,0.000, ,186.85,184.65,185.35,0.00,0.00,0.00 ,,199.27,112.86,205.13,109.56,138.71,97.69,109.40,103.44,126.98,106.26,109.40,103.22,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.93,186.24,185.27,0.00,0.00,0.00 ,,199.27,112.82,226.62,109.56,138.71,97.66,87.91,103.37,126.98,106.23,109.40,103.26,
0.007,0.007,0.000,0.000,0.000,0.000, ,187.10,185.66,184.77,0.00,0.00,0.00 ,,179.73,112.82,205.13,109.56,138.71,97.66,87.91,103.30,126.98,106.19,109.40,103.11,
0.037,0.000,0.000,0.022,0.000,0.000, ,187.27,185.99,184.85,0.00,0.00,0.00 ,,179.73,112.82,226.62,109.52,138.71,97.66,87.91,103.33,126.98,106.23,109.40,103.26,
0.015,0.000,0.000,0.022,0.000,0.007, ,186.68,185.24,185.02,0.00,0.00,0.00 ,,179.73,112.78,226.62,109.56,138.71,97.55,87.91,103.30,126.98,106.19,87.91,103.19,
0.022,0.007,0.000,0.007,0.000,0.000, ,186.68,185.24,185.60,0.00,0.00,0.00 ,,199.27,112.82,226.62,109.49,138.71,97.69,87.91,103.33,126.98,106.23,87.91,103.11,
0.029,0.022,0.000,0.029,0.000,0.007, ,186.76,186.33,185.35,0.00,0.00,0.00 ,,179.73,112.82,226.62,109.49,138.71,97.66,87.91,103.30,126.98,106.15,87.91,103.11,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.26,185.99,186.01,0.00,0.00,0.00 ,,179.73,112.82,226.62,109.52,138.71,97.69,87.91,103.30,126.98,106.19,87.91,103.22,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.93,186.16,185.43,0.00,0.00,0.00 ,,179.73,112.86,226.62,109.52,138.71,97.58,87.91,103.37,126.98,106.23,87.91,103.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,186.50,185.60,0.00,0.00,0.00 ,,179.73,112.86,226.62,109.56,138.71,97.62,87.91,103.33,126.98,106.19,87.91,103.11,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.10,185.74,185.02,0.00,0.00,0.00 ,,179.73,112.82,226.62,109.49,138.71,97.62,87.91,103.33,126.98,106.23,87.91,103.22,
0.007,0.007,0.000,0.022,0.000,0.000, ,186.76,185.57,185.27,0.00,0.00,0.00 ,,179.73,112.75,226.62,109.45,138.71,97.66,87.91,103.30,126.98,106.15,87.91,103.11,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.76,185.24,185.02,0.00,0.00,0.00 ,,179.73,112.89,205.13,109.60,138.71,97.69,87.91,103.37,126.98,106.19,87.91,103.11,
0.059,0.081,0.037,0.007,0.000,0.000, ,186.26,186.33,185.76,0.00,0.00,0.00 ,,179.73,112.78,226.62,109.49,138.71,97.62,87.91,103.33,126.98,106.15,87.91,103.26,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.26,185.57,185.76,0.00,0.00,0.00 ,,199.27,112.82,205.13,109.49,138.71,97.66,87.91,103.30,126.98,106.23,87.91,103.11,
0.000,0.022,0.000,0.037,0.000,0.015, ,186.51,185.07,185.68,0.00,0.00,0.00 ,,199.27,112.78,205.13,109.49,138.71,97.62,87.91,103.30,126.98,106.19,109.40,103.26,
0.007,0.022,0.015,0.000,0.000,0.007, ,186.17,186.66,186.18,0.00,0.00,0.00 ,,199.27,112.78,205.13,109.52,138.71,97.62,87.91,103.26,126.98,106.15,109.40,103.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,187.00,184.85,0.00,0.00,0.00 ,,199.27,112.75,205.13,109.52,138.71,97.62,87.91,103.33,126.98,106.15,87.91,103.19,
0.022,0.000,0.000,0.029,0.000,0.000, ,187.18,186.92,184.44,0.00,0.00,0.00 ,,199.27,112.78,205.13,109.49,115.26,97.66,87.91,103.26,148.47,106.12,109.40,103.08,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.42,185.07,185.68,0.00,0.00,0.00 ,,199.27,112.82,226.62,109.52,138.71,97.62,87.91,103.30,148.47,106.15,109.40,103.11,
0.022,0.000,0.000,0.007,0.000,0.000, ,186.59,184.90,186.18,0.00,0.00,0.00 ,,199.27,112.78,226.62,109.52,138.71,97.62,87.91,103.33,148.47,106.08,109.40,103.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,185.91,185.60,0.00,0.00,0.00 ,,199.27,112.78,226.62,109.52,162.15,97.66,87.91,103.30,148.47,106.08,87.91,103.11,
0.044,0.022,0.007,0.029,0.000,0.000, ,187.01,185.91,185.19,0.00,0.00,0.00 ,,199.27,112.75,246.15,109.45,162.15,97.58,87.91,103.33,148.47,106.12,109.40,103.22,
0.007,0.000,0.000,0.037,0.000,0.022, ,187.10,185.99,184.77,0.00,0.00,0.00 ,,199.27,112.75,246.15,109.49,138.71,97.55,87.91,103.30,148.47,106.08,109.40,103.08,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.76,185.32,185.35,0.00,0.00,0.00 ,,199.27,112.82,246.15,109.60,162.15,97.73,87.91,103.33,148.47,106.08,109.40,103.11,
0.007,0.022,0.000,0.037,0.000,0.000, ,186.17,185.99,186.01,0.00,0.00,0.00 ,,179.73,112.78,226.62,109.41,162.15,97.62,87.91,103.30,148.47,106.12,109.40,103.08,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.68,186.50,185.68,0.00,0.00,0.00 ,,199.27,112.64,226.62,109.16,138.71,97.58,87.91,103.33,148.47,106.08,109.40,103.11,
0.029,0.000,0.000,0.044,0.000,0.015, ,186.85,186.50,184.94,0.00,0.00,0.00 ,,199.27,112.56,207.08,108.75,138.71,97.51,109.40,103.30,148.47,106.08,109.40,103.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,186.08,185.27,0.00,0.00,0.00 ,,179.73,112.49,207.08,108.57,138.71,97.58,87.91,103.22,148.47,106.04,109.40,102.97,
0.029,0.022,0.000,0.029,0.000,0.000, ,186.85,185.57,185.93,0.00,0.00,0.00 ,,179.73,112.42,207.08,108.50,138.71,97.47,87.91,103.19,148.47,105.97,109.40,103.04,
0.000,0.007,0.000,0.037,0.000,0.000, ,186.59,185.57,185.85,0.00,0.00,0.00 ,,179.73,112.20,207.08,108.28,138.71,97.36,87.91,103.11,148.47,105.86,109.40,102.93,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.76,185.57,185.93,0.00,0.00,0.00 ,,179.73,112.16,207.08,108.21,138.71,97.44,87.91,103.11,148.47,105.90,109.40,102.89,
0.051,0.022,0.000,0.000,0.000,0.007, ,186.85,185.66,185.02,0.00,0.00,0.00 ,,181.68,112.01,209.04,108.13,138.71,97.44,87.91,103.11,148.47,105.75,109.40,102.82,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.27,186.08,185.10,0.00,0.00,0.00 ,,181.68,111.98,209.04,108.13,138.71,97.40,87.91,103.11,148.47,105.79,109.40,102.75,
0.059,0.029,0.022,0.066,0.007,0.000, ,187.01,185.57,185.02,0.00,0.00,0.00 ,,181.68,111.79,209.04,108.06,138.71,97.36,87.91,103.11,126.98,105.79,87.91,102.75,
0.000,0.000,0.000,0.007,0.000,0.007, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,181.68,111.83,209.04,108.02,138.71,97.33,87.91,103.08,126.98,105.75,87.91,102.67,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.10,186.08,185.27,0.00,0.00,0.00 ,,201.22,111.87,209.04,108.10,138.71,97.44,109.40,103.11,148.47,105.82,87.91,102.75,
0.073,0.000,0.000,0.022,0.000,0.000, ,187.43,186.58,184.52,0.00,0.00,0.00 ,,179.73,112.12,207.08,108.17,138.71,97.36,87.91,103.08,126.98,105.79,87.91,102.82,
0.037,0.022,0.000,0.007,0.000,0.000, ,186.93,185.41,184.85,0.00,0.00,0.00 ,,201.22,112.34,207.08,108.28,138.71,97.44,87.91,103.19,126.98,105.93,87.91,102.97,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.93,186.50,184.69,0.00,0.00,0.00 ,,201.22,112.38,207.08,108.32,138.71,97.44,87.91,103.11,126.98,105.93,87.91,102.97,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,184.90,185.19,0.00,0.00,0.00 ,,201.22,112.38,207.08,108.32,115.26,97.36,87.91,103.22,126.98,105.93,87.91,103.08,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.10,185.24,185.35,0.00,0.00,0.00 ,,199.27,112.42,207.08,108.35,138.71,97.47,87.91,103.19,126.98,105.90,87.91,103.08,
0.022,0.000,0.007,0.000,0.000,0.000, ,187.01,186.08,185.10,0.00,0.00,0.00 ,,199.27,112.49,207.08,108.64,115.26,97.44,87.91,103.19,126.98,105.90,87.91,103.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.35,185.91,184.44,0.00,0.00,0.00 ,,199.27,112.64,207.08,109.01,115.26,97.55,87.91,103.26,126.98,106.01,87.91,103.08,
0.029,0.007,0.000,0.022,0.000,0.000, ,186.51,185.24,185.02,0.00,0.00,0.00 ,,179.73,112.64,185.59,109.16,115.26,97.62,87.91,103.22,126.98,105.97,87.91,103.08,
0.015,0.000,0.000,0.029,0.000,0.000, ,186.68,185.49,185.27,0.00,0.00,0.00 ,,179.73,112.67,185.59,109.30,138.71,97.62,87.91,103.26,126.98,106.01,87.91,103.11,
0.029,0.000,0.000,0.022,0.000,0.007, ,186.93,185.74,184.94,0.00,0.00,0.00 ,,179.73,112.75,185.59,109.41,138.71,97.58,87.91,103.22,126.98,106.01,87.91,103.11,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.93,186.08,185.10,0.00,0.00,0.00 ,,179.73,112.71,185.59,109.38,138.71,97.47,87.91,103.22,126.98,106.01,87.91,103.08,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,179.73,112.71,205.13,109.41,138.71,97.58,87.91,103.22,126.98,106.04,87.91,103.08,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.85,185.57,185.19,0.00,0.00,0.00 ,,160.20,112.75,205.13,109.45,138.71,97.55,87.91,103.11,126.98,105.93,87.91,102.97,
0.044,0.007,0.000,0.000,0.000,0.000, ,186.85,185.74,185.68,0.00,0.00,0.00 ,,179.73,112.75,205.13,109.49,138.71,97.55,109.40,103.26,126.98,106.04,87.91,103.11,
0.022,0.000,0.000,0.022,0.000,0.007, ,187.27,186.24,184.61,0.00,0.00,0.00 ,,160.20,112.71,205.13,109.41,138.71,97.47,87.91,103.22,126.98,105.97,87.91,103.08,
0.059,0.000,0.000,0.000,0.000,0.000, ,186.85,185.41,185.19,0.00,0.00,0.00 ,,179.73,112.71,205.13,109.41,138.71,97.58,87.91,103.22,126.98,106.01,87.91,103.11,
0.037,0.000,0.000,0.022,0.000,0.007, ,187.10,185.99,184.85,0.00,0.00,0.00 ,,179.73,112.75,205.13,109.45,138.71,97.55,109.40,103.22,126.98,106.01,87.91,103.11,
0.029,0.007,0.029,0.007,0.000,0.007, ,186.68,185.57,185.10,0.00,0.00,0.00 ,,179.73,112.75,205.13,109.49,115.26,97.51,109.40,103.11,126.98,105.90,87.91,103.08,
0.007,0.000,0.000,0.037,0.000,0.000, ,186.93,185.57,185.10,0.00,0.00,0.00 ,,179.73,112.75,185.59,109.52,115.26,97.55,109.40,103.22,126.98,105.97,87.91,103.08,
0.066,0.051,0.007,0.015,0.000,0.000, ,186.34,186.24,185.60,0.00,0.00,0.00 ,,179.73,112.67,185.59,109.38,115.26,97.47,109.40,103.19,126.98,106.01,87.91,103.08,
0.051,0.000,0.000,0.000,0.000,0.000, ,186.85,186.58,185.02,0.00,0.00,0.00 ,,179.73,112.75,185.59,109.52,115.26,97.62,109.40,103.22,126.98,106.04,87.91,103.04,
0.051,0.000,0.007,0.015,0.000,0.000, ,187.35,186.41,184.61,0.00,0.00,0.00 ,,179.73,112.71,185.59,109.56,138.71,97.55,109.40,103.11,126.98,105.97,87.91,103.08,
0.015,0.000,0.000,0.015,0.000,0.000, ,186.76,185.24,185.68,0.00,0.00,0.00 ,,179.73,112.67,185.59,109.49,138.71,97.55,109.40,103.11,126.98,106.01,87.91,103.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,186.68,184.57,185.19,0.00,0.00,0.00 ,,179.73,112.71,205.13,109.45,115.26,97.51,109.40,103.22,126.98,106.01,87.91,103.11,
0.000,0.000,0.000,0.007,0.000,0.022, ,186.26,185.24,186.10,0.00,0.00,0.00 ,,179.73,112.67,205.13,109.45,115.26,97.51,87.91,103.11,126.98,105.97,87.91,102.97,
0.037,0.037,0.000,0.015,0.000,0.000, ,186.51,186.75,185.76,0.00,0.00,0.00 ,,179.73,112.71,226.62,109.52,115.26,97.51,109.40,103.22,126.98,106.01,87.91,103.11,
0.051,0.000,0.000,0.029,0.000,0.000, ,187.77,187.25,184.36,0.00,0.00,0.00 ,,179.73,112.67,226.62,109.41,115.26,97.47,87.91,103.11,126.98,105.90,87.91,103.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,186.85,185.24,184.77,0.00,0.00,0.00 ,,179.73,112.71,246.15,109.45,138.71,97.47,87.91,103.22,126.98,105.97,87.91,103.08,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.42,185.07,185.27,0.00,0.00,0.00 ,,179.73,112.71,246.15,109.38,115.26,97.58,87.91,103.26,126.98,105.97,87.91,103.11,
0.000,0.022,0.000,0.037,0.000,0.000, ,186.09,185.99,186.18,0.00,0.00,0.00 ,,179.73,112.71,226.62,109.49,115.26,97.55,87.91,103.11,126.98,105.90,87.91,103.08,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,186.92,185.27,0.00,0.00,0.00 ,,179.73,112.67,226.62,109.45,115.26,97.51,87.91,103.22,148.47,105.97,87.91,103.11,
0.022,0.000,0.000,0.007,0.000,0.000, ,186.93,186.08,184.85,0.00,0.00,0.00 ,,179.73,112.67,226.62,109.34,115.26,97.44,87.91,103.11,148.47,105.90,87.91,103.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.75,185.19,0.00,0.00,0.00 ,,199.27,112.64,226.62,109.38,115.26,97.47,87.91,103.26,148.47,105.97,87.91,103.11,
0.015,0.007,0.007,0.029,0.000,0.000, ,187.10,186.08,184.85,0.00,0.00,0.00 ,,199.27,112.64,205.13,109.38,115.26,97.47,87.91,103.11,169.96,105.90,87.91,103.04,
0.029,0.007,0.000,0.059,0.000,0.000, ,186.68,185.24,185.19,0.00,0.00,0.00 ,,179.73,112.67,226.62,109.41,115.26,97.51,87.91,103.11,169.96,105.93,87.91,103.04,
0.007,0.022,0.000,0.007,0.000,0.000, ,186.34,185.57,185.76,0.00,0.00,0.00 ,,199.27,112.67,226.62,109.41,115.26,97.47,87.91,103.11,169.96,105.97,87.91,103.08,
0.000,0.007,0.000,0.007,0.000,0.015, ,186.51,186.50,185.85,0.00,0.00,0.00 ,,199.27,112.56,246.15,109.38,115.26,97.47,87.91,103.11,148.47,105.90,87.91,102.97,
0.059,0.000,0.000,0.051,0.000,0.000, ,186.68,186.58,185.35,0.00,0.00,0.00 ,,199.27,112.67,246.15,109.41,115.26,97.58,87.91,103.19,148.47,105.93,87.91,103.08,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.10,186.92,184.94,0.00,0.00,0.00 ,,199.27,112.56,226.62,109.38,115.26,97.47,87.91,103.11,148.47,105.86,87.91,102.93,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,185.49,185.02,0.00,0.00,0.00 ,,199.27,112.67,226.62,109.41,115.26,97.51,87.91,103.19,148.47,105.90,87.91,103.04,
0.088,0.015,0.029,0.007,0.000,0.000, ,186.76,186.24,184.94,0.00,0.00,0.00 ,,220.76,112.64,226.62,109.38,115.26,97.44,87.91,103.11,148.47,105.93,87.91,103.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,184.61,0.00,0.00,0.00 ,,220.76,112.60,226.62,109.41,115.26,97.55,87.91,103.11,148.47,105.90,87.91,103.04,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.10,185.49,184.94,0.00,0.00,0.00 ,,199.27,112.64,205.13,109.45,115.26,97.47,87.91,103.11,148.47,105.93,87.91,103.08,
0.000,0.000,0.000,0.081,0.037,0.007, ,186.51,185.07,185.60,0.00,0.00,0.00 ,,199.27,112.60,205.13,109.34,115.26,97.44,87.91,103.11,148.47,105.86,87.91,102.97,
0.000,0.000,0.000,0.037,0.000,0.022, ,186.59,185.83,185.60,0.00,0.00,0.00 ,,199.27,112.67,205.13,109.45,115.26,97.44,87.91,103.19,148.47,105.97,87.91,103.08,
0.022,0.000,0.000,0.037,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,199.27,112.60,226.62,109.34,115.26,97.44,87.91,103.08,148.47,105.86,87.91,103.00,
0.037,0.037,0.007,0.000,0.000,0.000, ,186.76,185.91,185.27,0.00,0.00,0.00 ,,179.73,112.64,205.13,109.41,115.26,97.47,87.91,103.11,148.47,105.93,87.91,102.97,
0.029,0.022,0.000,0.022,0.000,0.007, ,186.59,185.83,185.10,0.00,0.00,0.00 ,,179.73,112.60,205.13,109.38,115.26,97.51,87.91,103.11,148.47,105.97,66.42,103.08,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.26,185.66,185.76,0.00,0.00,0.00 ,,179.73,112.64,205.13,109.38,115.26,97.44,87.91,103.11,148.47,105.97,87.91,102.97,
0.000,0.000,0.000,0.007,0.000,0.007, ,186.34,186.33,186.10,0.00,0.00,0.00 ,,179.73,112.64,205.13,109.41,115.26,97.51,87.91,103.11,148.47,106.01,87.91,103.00,
0.000,0.000,0.000,0.022,0.000,0.022, ,186.76,186.75,185.35,0.00,0.00,0.00 ,,179.73,112.60,205.13,109.34,115.26,97.47,87.91,103.11,148.47,105.90,87.91,102.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,184.85,0.00,0.00,0.00 ,,179.73,112.67,205.13,109.41,115.26,97.47,109.40,103.11,148.47,105.90,87.91,103.08,
0.059,0.007,0.022,0.029,0.000,0.000, ,186.85,186.08,184.94,0.00,0.00,0.00 ,,179.73,112.60,185.59,109.41,115.26,97.36,109.40,103.08,148.47,105.93,87.91,103.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,185.41,185.19,0.00,0.00,0.00 ,,179.73,112.60,185.59,109.34,115.26,97.47,109.40,103.08,148.47,105.97,87.91,103.04,
0.022,0.000,0.000,0.007,0.000,0.000, ,186.93,185.57,185.10,0.00,0.00,0.00 ,,199.27,112.60,185.59,109.41,115.26,97.47,109.40,103.11,148.47,106.01,87.91,103.00,
0.022,0.000,0.000,0.007,0.000,0.015, ,186.76,185.91,185.27,0.00,0.00,0.00 ,,179.73,112.60,185.59,109.41,115.26,97.40,109.40,103.04,148.47,106.01,87.91,102.93,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.10,186.16,185.35,0.00,0.00,0.00 ,,179.73,112.67,205.13,109.49,115.26,97.51,109.40,103.08,126.98,105.97,87.91,103.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.35,186.41,184.94,0.00,0.00,0.00 ,,179.73,112.56,205.13,109.30,115.26,97.36,109.40,103.04,126.98,105.93,87.91,102.93,
0.000,0.007,0.000,0.029,0.000,0.000, ,186.51,185.57,185.60,0.00,0.00,0.00 ,,179.73,112.64,226.62,109.34,115.26,97.51,109.40,103.11,148.47,105.97,87.91,103.00,
0.007,0.022,0.000,0.037,0.000,0.015, ,186.34,186.16,185.85,0.00,0.00,0.00 ,,179.73,112.56,205.13,109.38,115.26,97.47,109.40,103.08,126.98,105.93,87.91,102.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,186.66,185.02,0.00,0.00,0.00 ,,179.73,112.60,205.13,109.30,138.71,97.33,109.40,103.08,126.98,105.93,87.91,103.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.43,186.08,184.77,0.00,0.00,0.00 ,,179.73,112.49,207.08,109.27,138.71,97.40,109.40,103.04,126.98,105.93,87.91,102.97,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.85,187.17,185.27,0.00,0.00,0.00 ,,160.20,112.42,207.08,109.19,138.71,97.33,109.40,103.00,126.98,105.86,87.91,102.93,
0.029,0.000,0.000,0.029,0.000,0.000, ,187.35,186.08,184.44,0.00,0.00,0.00 ,,179.73,112.49,205.13,109.30,138.71,97.40,109.40,103.04,126.98,105.90,87.91,102.93,
0.007,0.000,0.000,0.044,0.000,0.007, ,186.93,185.24,185.27,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.27,138.71,97.33,109.40,102.97,126.98,105.86,87.91,102.93,
0.015,0.007,0.000,0.007,0.000,0.000, ,186.59,185.66,185.85,0.00,0.00,0.00 ,,179.73,112.53,207.08,109.27,138.71,97.36,109.40,103.00,126.98,105.93,87.91,102.89,
0.029,0.037,0.000,0.022,0.000,0.000, ,186.51,186.24,185.76,0.00,0.00,0.00 ,,199.27,112.45,207.08,109.23,138.71,97.36,109.40,103.04,126.98,105.93,87.91,102.97,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.68,186.75,185.35,0.00,0.00,0.00 ,,199.27,112.42,207.08,109.27,138.71,97.44,109.40,102.97,126.98,105.90,87.91,102.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,186.33,184.94,0.00,0.00,0.00 ,,199.27,112.45,207.08,109.27,138.71,97.36,109.40,103.04,126.98,105.90,87.91,102.89,
0.029,0.000,0.000,0.037,0.000,0.007, ,186.59,186.08,185.43,0.00,0.00,0.00 ,,201.22,112.38,207.08,109.19,138.71,97.33,87.91,102.93,105.49,105.86,87.91,102.86,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.34,185.57,185.60,0.00,0.00,0.00 ,,199.27,112.45,226.62,109.27,138.71,97.36,87.91,103.04,105.49,105.97,87.91,102.97,
