SAP ID,109000055719,
0.022,0.037,0.000,0.000,0.000,0.000, ,187.01,185.91,185.02,0.00,0.00,0.00 ,,199.27,112.42,226.62,109.27,115.26,97.33,87.91,103.00,126.98,105.90,87.91,102.86,
0.037,0.007,0.000,0.007,0.000,0.000, ,187.01,185.66,185.19,0.00,0.00,0.00 ,,199.27,112.49,226.62,109.27,138.71,97.29,87.91,103.00,126.98,105.90,87.91,102.86,
0.015,0.007,0.007,0.029,0.000,0.000, ,186.68,185.15,185.19,0.00,0.00,0.00 ,,201.22,112.38,248.11,109.19,138.71,97.36,87.91,103.04,105.49,105.90,87.91,102.97,
0.000,0.000,0.000,0.044,0.000,0.000, ,187.01,186.08,185.19,0.00,0.00,0.00 ,,201.22,112.38,226.62,109.16,138.71,97.25,87.91,103.00,105.49,105.86,66.42,102.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.43,186.24,184.94,0.00,0.00,0.00 ,,199.27,112.42,248.11,109.19,138.71,97.36,87.91,103.00,105.49,105.93,66.42,102.93,
0.022,0.000,0.000,0.022,0.000,0.007, ,187.27,185.99,185.02,0.00,0.00,0.00 ,,199.27,112.42,226.62,109.23,138.71,97.36,87.91,102.97,105.49,105.82,66.42,102.82,
0.037,0.007,0.000,0.037,0.000,0.000, ,187.01,185.74,185.19,0.00,0.00,0.00 ,,199.27,112.45,226.62,109.30,138.71,97.29,87.91,103.04,126.98,105.90,87.91,102.97,
0.015,0.037,0.007,0.007,0.000,0.000, ,186.59,185.41,185.43,0.00,0.00,0.00 ,,179.73,112.42,226.62,109.23,138.71,97.36,87.91,103.00,126.98,105.86,66.42,102.97,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.42,186.16,186.10,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.23,138.71,97.33,87.91,102.97,126.98,105.82,87.91,102.93,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.26,185.83,185.76,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.19,138.71,97.44,109.40,103.04,126.98,105.86,87.91,102.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.59,186.41,185.93,0.00,0.00,0.00 ,,179.73,112.45,164.10,109.23,138.71,97.22,87.91,102.93,126.98,105.79,66.42,102.82,
0.051,0.000,0.000,0.007,0.000,0.000, ,187.43,186.58,184.69,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.27,138.71,97.36,109.40,102.97,148.47,105.82,87.91,102.93,
0.022,0.000,0.000,0.051,0.000,0.000, ,187.10,186.16,184.44,0.00,0.00,0.00 ,,179.73,112.34,164.10,109.23,115.26,97.33,109.40,102.93,126.98,105.82,87.91,102.89,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.59,184.74,185.27,0.00,0.00,0.00 ,,199.27,112.42,164.10,109.30,138.71,97.40,109.40,103.00,148.47,105.82,87.91,102.86,
0.007,0.000,0.000,0.007,0.000,0.007, ,186.59,184.90,185.68,0.00,0.00,0.00 ,,199.27,112.45,164.10,109.27,138.71,97.25,109.40,103.00,126.98,105.86,87.91,102.93,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.93,185.57,185.68,0.00,0.00,0.00 ,,201.22,112.38,164.10,109.23,138.71,97.33,109.40,102.97,126.98,105.82,87.91,102.89,
0.044,0.007,0.000,0.000,0.000,0.000, ,187.35,186.58,184.85,0.00,0.00,0.00 ,,199.27,112.42,164.10,109.27,115.26,97.29,109.40,103.00,126.98,105.86,87.91,102.89,
0.015,0.022,0.000,0.029,0.000,0.015, ,186.68,185.57,185.02,0.00,0.00,0.00 ,,201.22,112.34,164.10,109.19,115.26,97.33,109.40,102.93,126.98,105.79,87.91,102.78,
0.059,0.059,0.000,0.000,0.000,0.000, ,186.42,185.32,185.60,0.00,0.00,0.00 ,,201.22,112.38,164.10,109.23,138.71,97.36,109.40,102.97,148.47,105.79,87.91,102.86,
0.022,0.007,0.000,0.015,0.000,0.000, ,186.42,185.57,185.60,0.00,0.00,0.00 ,,201.22,112.34,164.10,109.05,138.71,97.22,109.40,102.97,148.47,105.79,87.91,102.89,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.51,185.99,185.85,0.00,0.00,0.00 ,,201.22,112.27,166.06,108.86,115.26,97.25,109.40,102.93,148.47,105.75,87.91,102.86,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.18,186.16,184.85,0.00,0.00,0.00 ,,201.22,112.12,166.06,108.50,138.71,97.18,109.40,102.93,126.98,105.79,87.91,102.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,185.91,185.02,0.00,0.00,0.00 ,,179.73,112.16,166.06,108.46,115.26,97.14,109.40,102.93,148.47,105.71,87.91,102.75,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,185.74,185.19,0.00,0.00,0.00 ,,201.22,112.16,187.55,108.32,138.71,97.11,109.40,102.93,126.98,105.79,87.91,102.89,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.59,185.66,185.60,0.00,0.00,0.00 ,,201.22,112.12,187.55,108.32,138.71,97.11,109.40,102.89,126.98,105.75,87.91,102.75,
0.015,0.022,0.000,0.015,0.000,0.000, ,186.51,185.83,185.85,0.00,0.00,0.00 ,,201.22,112.20,187.55,108.32,138.71,97.14,109.40,102.97,126.98,105.79,109.40,102.82,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.59,186.50,185.52,0.00,0.00,0.00 ,,201.22,112.16,187.55,108.32,138.71,97.14,109.40,102.93,126.98,105.75,87.91,102.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,185.99,185.35,0.00,0.00,0.00 ,,201.22,112.09,166.06,108.35,138.71,97.14,109.40,102.93,126.98,105.71,87.91,102.78,
0.000,0.000,0.000,0.059,0.000,0.015, ,187.10,186.08,184.85,0.00,0.00,0.00 ,,201.22,112.12,187.55,108.32,138.71,97.14,109.40,102.93,126.98,105.79,87.91,102.93,
0.000,0.007,0.000,0.037,0.000,0.022, ,186.59,185.41,185.52,0.00,0.00,0.00 ,,201.22,112.09,187.55,108.21,115.26,97.07,109.40,102.93,126.98,105.75,87.91,102.82,
0.044,0.022,0.007,0.000,0.000,0.000, ,186.42,186.33,185.76,0.00,0.00,0.00 ,,201.22,112.12,187.55,108.32,138.71,97.22,109.40,102.93,126.98,105.75,87.91,102.82,
0.000,0.007,0.000,0.044,0.000,0.007, ,186.85,186.66,185.10,0.00,0.00,0.00 ,,201.22,112.16,166.06,108.32,115.26,97.14,109.40,102.86,126.98,105.71,87.91,102.78,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.59,186.08,185.52,0.00,0.00,0.00 ,,179.73,112.16,166.06,108.24,138.71,97.18,109.40,102.93,126.98,105.82,87.91,102.89,
0.000,0.000,0.000,0.051,0.000,0.000, ,186.68,186.58,185.02,0.00,0.00,0.00 ,,181.68,112.09,166.06,108.28,138.71,97.07,87.91,102.93,126.98,105.79,87.91,102.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,184.90,185.35,0.00,0.00,0.00 ,,179.73,112.20,187.55,108.39,138.71,97.18,87.91,102.93,126.98,105.79,87.91,102.78,
0.022,0.000,0.000,0.029,0.000,0.007, ,186.93,185.74,185.60,0.00,0.00,0.00 ,,179.73,112.31,185.59,108.75,138.71,97.22,87.91,102.97,126.98,105.79,109.40,102.82,
0.066,0.007,0.007,0.007,0.000,0.000, ,187.27,186.58,184.94,0.00,0.00,0.00 ,,179.73,112.34,185.59,108.83,138.71,97.18,87.91,102.93,126.98,105.75,87.91,102.78,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.27,185.91,184.61,0.00,0.00,0.00 ,,201.22,112.34,207.08,108.86,138.71,97.25,87.91,103.00,105.49,105.82,87.91,102.89,
0.037,0.000,0.000,0.037,0.000,0.015, ,186.85,185.41,184.94,0.00,0.00,0.00 ,,179.73,112.34,207.08,108.94,138.71,97.25,87.91,102.97,126.98,105.79,87.91,102.82,
0.022,0.000,0.000,0.015,0.000,0.000, ,186.59,185.24,185.19,0.00,0.00,0.00 ,,199.27,112.42,207.08,109.08,138.71,97.29,87.91,102.93,126.98,105.82,87.91,102.89,
0.029,0.000,0.000,0.037,0.015,0.000, ,186.76,185.91,185.35,0.00,0.00,0.00 ,,201.22,112.38,185.59,109.12,138.71,97.25,87.91,103.00,126.98,105.82,87.91,102.93,
0.044,0.007,0.000,0.000,0.000,0.007, ,186.93,185.91,185.10,0.00,0.00,0.00 ,,201.22,112.38,185.59,109.08,138.71,97.22,87.91,102.93,126.98,105.75,87.91,102.82,
0.029,0.022,0.000,0.015,0.000,0.000, ,186.51,186.24,185.93,0.00,0.00,0.00 ,,199.27,112.45,185.59,109.16,138.71,97.33,109.40,102.97,105.49,105.75,87.91,102.89,
0.000,0.022,0.000,0.007,0.015,0.000, ,186.76,186.24,185.19,0.00,0.00,0.00 ,,199.27,112.45,164.10,109.19,138.71,97.22,109.40,102.89,105.49,105.71,87.91,102.78,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.59,185.57,185.10,0.00,0.00,0.00 ,,199.27,112.42,164.10,109.19,138.71,97.29,109.40,102.97,126.98,105.79,87.91,102.93,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.35,186.24,184.69,0.00,0.00,0.00 ,,199.27,112.42,164.10,109.19,138.71,97.22,109.40,102.93,126.98,105.71,87.91,102.86,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.19,138.71,97.25,109.40,102.93,126.98,105.79,87.91,102.82,
0.029,0.000,0.000,0.029,0.000,0.000, ,187.10,185.91,185.02,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.23,138.71,97.33,109.40,103.00,126.98,105.79,87.91,102.89,
0.037,0.000,0.037,0.022,0.000,0.007, ,186.93,186.16,185.02,0.00,0.00,0.00 ,,179.73,112.38,185.59,109.19,138.71,97.22,109.40,102.93,126.98,105.71,87.91,102.78,
0.000,0.000,0.000,0.044,0.000,0.007, ,187.27,185.57,185.19,0.00,0.00,0.00 ,,179.73,112.45,185.59,109.19,162.15,97.22,109.40,102.97,126.98,105.82,87.91,102.89,
0.051,0.000,0.007,0.000,0.000,0.000, ,187.10,186.24,185.02,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.19,138.71,97.33,109.40,102.93,126.98,105.75,87.91,102.78,
0.044,0.000,0.000,0.000,0.000,0.000, ,187.18,186.24,186.10,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.19,138.71,97.33,109.40,102.93,126.98,105.82,87.91,102.89,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.18,186.58,185.10,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.16,138.71,97.29,109.40,102.93,126.98,105.71,87.91,102.86,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.59,186.24,184.44,0.00,0.00,0.00 ,,160.20,112.45,185.59,109.19,138.71,97.18,109.40,102.89,126.98,105.71,87.91,102.86,
0.000,0.000,0.000,0.051,0.000,0.007, ,186.59,184.90,185.43,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.16,138.71,97.25,109.40,102.93,126.98,105.79,87.91,102.89,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.59,185.32,185.68,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.19,138.71,97.25,109.40,102.86,126.98,105.68,87.91,102.78,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.85,185.91,185.68,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.19,138.71,97.25,109.40,102.97,126.98,105.75,87.91,102.86,
0.066,0.022,0.007,0.007,0.000,0.000, ,187.60,186.58,184.61,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.19,138.71,97.25,130.89,102.86,126.98,105.71,87.91,102.78,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.93,185.57,185.27,0.00,0.00,0.00 ,,179.73,112.42,185.59,109.16,138.71,97.22,130.89,102.93,105.49,105.79,87.91,102.82,
0.037,0.037,0.000,0.007,0.000,0.000, ,186.17,185.24,186.10,0.00,0.00,0.00 ,,160.20,112.45,185.59,109.23,138.71,97.25,130.89,102.93,126.98,105.75,87.91,102.82,
0.000,0.051,0.000,0.015,0.000,0.015, ,186.34,185.83,185.93,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.19,138.71,97.25,109.40,102.89,126.98,105.68,87.91,102.78,
0.007,0.007,0.000,0.015,0.000,0.000, ,186.68,186.33,185.93,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.16,138.71,97.29,109.40,102.93,126.98,105.75,87.91,102.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,187.00,185.35,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.08,138.71,97.18,109.40,102.86,126.98,105.71,87.91,102.75,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.18,186.66,185.02,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.16,138.71,97.25,109.40,102.93,126.98,105.79,87.91,102.86,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.27,185.91,184.94,0.00,0.00,0.00 ,,160.20,112.42,164.10,109.12,138.71,97.22,109.40,102.89,126.98,105.68,66.42,102.82,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.27,185.91,184.94,0.00,0.00,0.00 ,,160.20,112.42,164.10,109.16,138.71,97.25,109.40,102.86,126.98,105.71,87.91,102.78,
0.022,0.000,0.000,0.037,0.000,0.000, ,186.93,185.24,185.27,0.00,0.00,0.00 ,,160.20,112.42,164.10,109.19,138.71,97.18,109.40,102.97,126.98,105.75,87.91,102.89,
0.051,0.000,0.029,0.000,0.000,0.000, ,186.93,186.58,185.10,0.00,0.00,0.00 ,,160.20,112.38,185.59,109.08,115.26,97.18,109.40,102.86,126.98,105.71,87.91,102.75,
0.022,0.007,0.000,0.044,0.000,0.000, ,186.93,185.57,185.19,0.00,0.00,0.00 ,,160.20,112.45,185.59,109.12,138.71,97.25,109.40,102.93,126.98,105.75,87.91,102.82,
0.000,0.000,0.000,0.051,0.000,0.007, ,187.35,186.16,184.61,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.12,115.26,97.25,109.40,102.82,126.98,105.68,87.91,102.67,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.01,185.74,185.27,0.00,0.00,0.00 ,,160.20,112.45,185.59,109.19,138.71,97.11,109.40,102.89,126.98,105.75,87.91,102.82,
0.066,0.037,0.000,0.007,0.000,0.000, ,186.59,185.83,185.35,0.00,0.00,0.00 ,,160.20,112.34,185.59,109.08,138.71,97.25,109.40,102.89,126.98,105.71,87.91,102.82,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.35,185.91,184.85,0.00,0.00,0.00 ,,179.73,112.38,207.08,109.12,138.71,97.29,109.40,102.82,126.98,105.68,87.91,102.71,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.01,186.08,184.61,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.16,138.71,97.25,109.40,102.86,126.98,105.75,87.91,102.78,
0.000,0.000,0.000,0.037,0.000,0.000, ,186.85,185.49,185.27,0.00,0.00,0.00 ,,179.73,112.34,207.08,109.08,115.26,97.18,109.40,102.82,126.98,105.71,87.91,102.75,
0.000,0.000,0.000,0.037,0.000,0.015, ,186.93,185.74,185.27,0.00,0.00,0.00 ,,179.73,112.34,207.08,109.08,138.71,97.22,109.40,102.89,126.98,105.79,87.91,102.82,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.01,185.41,185.43,0.00,0.00,0.00 ,,179.73,112.34,207.08,109.05,138.71,97.22,109.40,102.82,126.98,105.71,87.91,102.75,
0.037,0.022,0.000,0.000,0.000,0.000, ,187.10,186.33,185.02,0.00,0.00,0.00 ,,179.73,112.34,207.08,109.08,138.71,97.22,109.40,102.89,126.98,105.75,87.91,102.78,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.76,185.41,184.94,0.00,0.00,0.00 ,,179.73,112.42,207.08,109.16,138.71,97.18,109.40,102.89,126.98,105.75,87.91,102.82,
0.007,0.007,0.007,0.022,0.000,0.000, ,186.42,185.24,185.76,0.00,0.00,0.00 ,,160.20,112.34,207.08,109.08,138.71,97.14,109.40,102.86,126.98,105.71,87.91,102.75,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.42,185.83,186.01,0.00,0.00,0.00 ,,160.20,112.38,207.08,109.12,138.71,97.25,109.40,102.89,126.98,105.71,87.91,102.82,
0.007,0.000,0.007,0.007,0.000,0.000, ,186.34,185.24,185.52,0.00,0.00,0.00 ,,160.20,112.38,185.59,109.08,115.26,97.14,109.40,102.82,126.98,105.71,87.91,102.71,
0.022,0.000,0.000,0.000,0.000,0.000, ,186.68,185.91,185.10,0.00,0.00,0.00 ,,160.20,112.42,185.59,109.19,138.71,97.22,109.40,102.86,126.98,105.71,87.91,102.78,
0.022,0.007,0.000,0.066,0.000,0.000, ,186.17,185.99,185.27,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.08,138.71,97.22,109.40,102.86,126.98,105.64,109.40,102.75,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.76,185.41,185.43,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.08,138.71,97.22,109.40,102.86,126.98,105.71,87.91,102.78,
0.029,0.007,0.000,0.029,0.000,0.000, ,186.85,185.41,185.19,0.00,0.00,0.00 ,,160.20,112.38,185.59,109.16,138.71,97.22,109.40,102.89,126.98,105.75,109.40,102.82,
0.015,0.000,0.015,0.066,0.000,0.022, ,186.76,185.57,185.43,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.08,138.71,97.07,109.40,102.78,126.98,105.68,87.91,102.71,
0.022,0.000,0.000,0.029,0.000,0.000, ,187.35,185.91,184.94,0.00,0.00,0.00 ,,160.20,112.34,185.59,109.12,138.71,97.18,109.40,102.89,126.98,105.68,87.91,102.78,
0.022,0.000,0.000,0.015,0.000,0.000, ,186.93,185.57,185.02,0.00,0.00,0.00 ,,160.20,112.31,185.59,108.97,138.71,97.11,109.40,102.86,126.98,105.68,87.91,102.71,
0.015,0.022,0.000,0.000,0.000,0.000, ,186.93,185.91,185.27,0.00,0.00,0.00 ,,160.20,112.34,185.59,109.12,115.26,97.25,109.40,102.89,126.98,105.71,87.91,102.78,
0.015,0.022,0.000,0.051,0.000,0.000, ,186.17,185.24,185.76,0.00,0.00,0.00 ,,160.20,112.34,164.10,109.12,138.71,97.18,109.40,102.89,126.98,105.68,87.91,102.82,
0.000,0.007,0.007,0.000,0.000,0.000, ,186.26,186.08,185.93,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.01,138.71,97.14,109.40,102.82,105.49,105.64,87.91,102.75,
0.000,0.007,0.000,0.000,0.000,0.000, ,187.01,186.50,185.35,0.00,0.00,0.00 ,,160.20,112.34,185.59,109.01,138.71,97.18,109.40,102.86,105.49,105.68,87.91,102.82,
0.022,0.000,0.000,0.000,0.000,0.007, ,187.01,186.83,184.85,0.00,0.00,0.00 ,,160.20,112.27,185.59,108.94,115.26,97.14,109.40,102.82,105.49,105.68,87.91,102.71,
0.029,0.000,0.000,0.037,0.000,0.000, ,187.43,185.91,184.61,0.00,0.00,0.00 ,,160.20,112.31,164.10,109.08,138.71,97.22,109.40,102.89,105.49,105.68,87.91,102.78,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.93,185.24,185.19,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.01,138.71,97.11,109.40,102.78,105.49,105.64,87.91,102.71,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.76,185.24,185.85,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.01,138.71,97.11,109.40,102.93,126.98,105.71,87.91,102.78,
0.051,0.037,0.000,0.015,0.000,0.000, ,186.76,185.91,185.43,0.00,0.00,0.00 ,,160.20,112.34,185.59,108.97,115.26,97.18,109.40,102.86,126.98,105.75,87.91,102.75,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.42,186.33,185.60,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.05,138.71,97.18,109.40,102.78,128.94,105.57,87.91,102.67,
0.000,0.022,0.000,0.037,0.000,0.007, ,186.51,186.33,185.60,0.00,0.00,0.00 ,,160.20,112.27,185.59,109.01,138.71,97.14,109.40,102.89,126.98,105.64,87.91,102.75,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.93,185.74,185.10,0.00,0.00,0.00 ,,160.20,112.31,185.59,109.01,115.26,97.07,109.40,102.78,126.98,105.64,87.91,102.67,
0.022,0.007,0.000,0.007,0.000,0.000, ,186.68,185.74,185.68,0.00,0.00,0.00 ,,160.20,112.34,185.59,108.97,115.26,97.11,109.40,102.89,126.98,105.71,87.91,102.78,
0.051,0.037,0.000,0.044,0.000,0.015, ,186.59,186.08,185.52,0.00,0.00,0.00 ,,160.20,112.31,185.59,108.97,115.26,97.18,109.40,102.86,126.98,105.68,87.91,102.71,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.59,186.16,185.93,0.00,0.00,0.00 ,,160.20,112.34,185.59,109.05,138.71,97.14,109.40,102.82,126.98,105.68,87.91,102.75,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,186.41,185.10,0.00,0.00,0.00 ,,160.20,112.31,185.59,108.97,115.26,97.11,109.40,102.86,126.98,105.71,87.91,102.78,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.85,186.50,185.35,0.00,0.00,0.00 ,,160.20,112.27,166.06,108.94,115.26,97.11,87.91,102.78,105.49,105.71,87.91,102.75,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.35,185.91,184.94,0.00,0.00,0.00 ,,179.73,112.27,164.10,109.01,115.26,97.07,109.40,102.82,126.98,105.68,87.91,102.75,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.76,185.91,185.52,0.00,0.00,0.00 ,,179.73,112.27,164.10,109.01,115.26,97.07,87.91,102.82,126.98,105.64,87.91,102.67,
0.029,0.051,0.015,0.029,0.000,0.000, ,186.68,185.74,185.85,0.00,0.00,0.00 ,,179.73,112.27,166.06,108.94,115.26,97.11,87.91,102.86,126.98,105.68,87.91,102.78,
0.000,0.051,0.000,0.059,0.007,0.015, ,186.34,186.16,185.68,0.00,0.00,0.00 ,,179.73,112.23,164.10,109.01,115.26,97.07,87.91,102.82,126.98,105.68,87.91,102.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.16,185.27,0.00,0.00,0.00 ,,179.73,112.23,164.10,109.01,115.26,97.14,87.91,102.78,128.94,105.60,87.91,102.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,186.16,185.52,0.00,0.00,0.00 ,,179.73,112.27,164.10,109.01,115.26,97.14,109.40,102.82,126.98,105.64,87.91,102.75,
0.007,0.000,0.022,0.022,0.000,0.015, ,187.35,186.08,184.85,0.00,0.00,0.00 ,,179.73,112.20,166.06,108.97,138.71,97.03,87.91,102.78,126.98,105.64,87.91,102.67,
0.015,0.007,0.000,0.007,0.000,0.000, ,187.10,185.66,185.19,0.00,0.00,0.00 ,,179.73,112.27,164.10,109.01,115.26,97.11,87.91,102.82,126.98,105.68,87.91,102.75,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.85,185.57,184.61,0.00,0.00,0.00 ,,179.73,112.20,185.59,108.90,115.26,97.14,87.91,102.82,126.98,105.64,87.91,102.64,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.59,184.90,185.52,0.00,0.00,0.00 ,,179.73,112.34,185.59,109.08,115.26,97.14,87.91,102.82,126.98,105.64,87.91,102.67,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.93,186.08,185.43,0.00,0.00,0.00 ,,179.73,112.23,164.10,109.01,138.71,97.03,87.91,102.86,126.98,105.71,87.91,102.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,186.33,185.35,0.00,0.00,0.00 ,,179.73,112.27,185.59,108.94,115.26,97.03,87.91,102.78,126.98,105.64,87.91,102.71,
0.059,0.000,0.000,0.000,0.000,0.000, ,187.52,186.41,184.77,0.00,0.00,0.00 ,,179.73,112.23,185.59,108.90,138.71,97.03,87.91,102.82,126.98,105.64,87.91,102.78,
0.029,0.000,0.000,0.007,0.000,0.000, ,187.18,185.91,184.85,0.00,0.00,0.00 ,,160.20,112.12,166.06,108.57,138.71,97.00,87.91,102.75,128.94,105.57,87.91,102.60,
0.037,0.022,0.000,0.000,0.000,0.000, ,186.68,185.07,185.60,0.00,0.00,0.00 ,,181.68,112.09,166.06,108.21,138.71,96.96,87.91,102.78,126.98,105.64,87.91,102.71,
0.029,0.015,0.000,0.022,0.000,0.000, ,186.93,185.41,185.27,0.00,0.00,0.00 ,,181.68,111.94,166.06,107.99,115.26,96.92,87.91,102.78,105.49,105.64,87.91,102.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.19,0.00,0.00,0.00 ,,160.20,111.94,166.06,107.91,138.71,96.96,87.91,102.75,107.45,105.60,87.91,102.64,
0.000,0.000,0.000,0.037,0.000,0.015, ,186.93,186.41,185.10,0.00,0.00,0.00 ,,181.68,111.94,166.06,107.99,138.71,96.92,87.91,102.78,105.49,105.68,87.91,102.64,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.27,186.08,185.02,0.00,0.00,0.00 ,,160.20,111.90,166.06,107.95,138.71,96.85,87.91,102.75,107.45,105.57,87.91,102.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.27,185.49,185.02,0.00,0.00,0.00 ,,160.20,112.09,166.06,107.95,115.26,96.96,109.40,102.82,126.98,105.64,87.91,102.67,
0.007,0.000,0.000,0.037,0.000,0.000, ,187.10,186.24,185.02,0.00,0.00,0.00 ,,160.20,111.94,168.01,107.88,138.71,96.85,109.40,102.67,107.45,105.57,87.91,102.56,
0.066,0.000,0.000,0.007,0.000,0.000, ,186.85,185.24,185.19,0.00,0.00,0.00 ,,160.20,111.98,146.52,108.06,138.71,96.92,109.40,102.78,128.94,105.60,87.91,102.64,
0.022,0.000,0.037,0.015,0.000,0.000, ,186.93,185.57,185.19,0.00,0.00,0.00 ,,160.20,111.98,166.06,108.02,115.26,96.92,109.40,102.75,107.45,105.60,87.91,102.71,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.35,186.08,184.85,0.00,0.00,0.00 ,,160.20,111.98,166.06,108.02,138.71,96.89,109.40,102.78,107.45,105.60,87.91,102.64,
0.000,0.000,0.000,0.037,0.007,0.022, ,187.10,185.41,185.10,0.00,0.00,0.00 ,,160.20,111.98,166.06,107.95,138.71,96.89,109.40,102.78,105.49,105.64,87.91,102.71,
0.007,0.000,0.022,0.015,0.000,0.000, ,186.85,186.08,185.60,0.00,0.00,0.00 ,,160.20,111.90,168.01,107.88,117.22,96.89,109.40,102.67,107.45,105.53,87.91,102.60,
0.029,0.037,0.000,0.000,0.000,0.000, ,186.68,186.41,185.52,0.00,0.00,0.00 ,,160.20,111.98,166.06,108.02,115.26,97.00,109.40,102.75,107.45,105.53,87.91,102.71,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.85,186.66,185.10,0.00,0.00,0.00 ,,160.20,111.94,166.06,107.95,138.71,96.89,109.40,102.71,107.45,105.57,87.91,102.60,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.93,185.24,185.35,0.00,0.00,0.00 ,,160.20,111.94,187.55,107.95,115.26,96.92,109.40,102.75,107.45,105.60,87.91,102.60,
0.000,0.000,0.000,0.044,0.000,0.007, ,186.42,185.83,185.19,0.00,0.00,0.00 ,,160.20,112.01,187.55,108.13,115.26,96.96,109.40,102.78,107.45,105.57,87.91,102.75,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.01,185.24,185.35,0.00,0.00,0.00 ,,160.20,112.12,166.06,108.50,115.26,97.03,109.40,102.71,107.45,105.57,87.91,102.60,
0.022,0.022,0.000,0.000,0.000,0.000, ,186.51,185.74,186.10,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.64,115.26,97.03,109.40,102.78,128.94,105.60,87.91,102.67,
0.007,0.022,0.000,0.015,0.000,0.000, ,186.51,187.17,185.60,0.00,0.00,0.00 ,,140.66,112.09,166.06,108.61,138.71,96.96,87.91,102.71,128.94,105.60,87.91,102.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,186.16,185.02,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.72,115.26,97.07,109.40,102.78,128.94,105.60,109.40,102.71,
0.029,0.000,0.000,0.022,0.000,0.000, ,186.85,185.41,185.10,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.79,115.26,97.03,109.40,102.71,128.94,105.49,109.40,102.67,
0.022,0.000,0.000,0.007,0.000,0.000, ,186.76,185.74,185.19,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.86,115.26,97.07,109.40,102.75,128.94,105.60,87.91,102.67,
0.059,0.000,0.000,0.051,0.000,0.007, ,187.01,185.66,185.10,0.00,0.00,0.00 ,,140.66,112.16,166.06,108.90,115.26,97.00,109.40,102.75,128.94,105.57,87.91,102.71,
0.007,0.007,0.000,0.029,0.000,0.015, ,186.76,185.91,185.10,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.86,115.26,97.03,109.40,102.71,128.94,105.57,87.91,102.60,
0.022,0.022,0.000,0.015,0.000,0.000, ,186.76,185.91,185.19,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.90,115.26,97.03,109.40,102.78,128.94,105.57,87.91,102.64,
0.037,0.037,0.000,0.051,0.000,0.015, ,187.01,185.74,184.85,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.94,115.26,97.07,109.40,102.67,128.94,105.53,87.91,102.56,
0.066,0.007,0.000,0.015,0.000,0.000, ,186.93,185.41,185.10,0.00,0.00,0.00 ,,160.20,112.23,166.06,108.94,115.26,97.00,109.40,102.75,128.94,105.60,87.91,102.67,
0.000,0.000,0.000,0.037,0.000,0.015, ,186.93,186.50,185.02,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.90,115.26,97.00,109.40,102.78,128.94,105.57,87.91,102.64,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.10,185.49,185.19,0.00,0.00,0.00 ,,160.20,112.23,166.06,108.94,115.26,97.03,109.40,102.71,128.94,105.57,87.91,102.64,
0.000,0.007,0.000,0.037,0.000,0.000, ,187.27,185.32,185.43,0.00,0.00,0.00 ,,160.20,112.23,166.06,108.97,115.26,97.07,109.40,102.71,128.94,105.53,87.91,102.67,
0.000,0.000,0.000,0.044,0.000,0.029, ,186.68,185.66,185.35,0.00,0.00,0.00 ,,140.66,112.20,144.57,108.90,115.26,96.96,130.89,102.67,128.94,105.49,87.91,102.56,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.85,185.74,185.85,0.00,0.00,0.00 ,,160.20,112.20,166.06,108.94,115.26,97.03,130.89,102.71,128.94,105.57,87.91,102.67,
0.073,0.059,0.015,0.037,0.000,0.000, ,187.18,185.99,185.02,0.00,0.00,0.00 ,,140.66,112.23,144.57,108.90,115.26,97.03,130.89,102.67,128.94,105.49,87.91,102.64,
0.081,0.000,0.000,0.000,0.000,0.000, ,187.43,186.66,185.60,0.00,0.00,0.00 ,,160.20,112.23,164.10,109.01,115.26,97.11,130.89,102.71,128.94,105.57,87.91,102.64,
0.007,0.007,0.000,0.015,0.000,0.000, ,186.93,185.24,184.36,0.00,0.00,0.00 ,,140.66,112.20,164.10,109.01,115.26,97.03,130.89,102.71,128.94,105.57,87.91,102.71,
0.000,0.000,0.000,0.015,0.000,0.007, ,186.59,184.90,185.10,0.00,0.00,0.00 ,,140.66,112.16,166.06,108.94,115.26,97.00,109.40,102.71,107.45,105.53,87.91,102.64,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.10,185.57,185.43,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.94,115.26,97.07,109.40,102.67,107.45,105.57,87.91,102.64,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,186.41,185.35,0.00,0.00,0.00 ,,140.66,112.16,144.57,108.94,115.26,96.96,109.40,102.64,107.45,105.49,87.91,102.56,
0.000,0.029,0.000,0.000,0.000,0.000, ,186.93,186.41,184.61,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.94,138.71,97.00,109.40,102.71,107.45,105.57,87.91,102.67,
0.037,0.000,0.015,0.015,0.000,0.000, ,187.69,186.58,184.44,0.00,0.00,0.00 ,,140.66,112.23,166.06,108.94,138.71,96.92,109.40,102.71,107.45,105.49,87.91,102.60,
0.022,0.007,0.000,0.066,0.000,0.000, ,186.76,185.24,185.43,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.97,115.26,97.07,109.40,102.71,107.45,105.57,87.91,102.64,
0.029,0.022,0.000,0.015,0.000,0.000, ,186.76,184.90,185.85,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.94,115.26,97.03,109.40,102.75,107.45,105.60,87.91,102.71,
0.000,0.007,0.000,0.015,0.000,0.015, ,186.09,185.83,186.26,0.00,0.00,0.00 ,,140.66,112.20,164.10,109.01,115.26,97.03,109.40,102.64,107.45,105.42,87.91,102.60,
0.000,0.000,0.000,0.051,0.000,0.000, ,186.76,187.17,185.43,0.00,0.00,0.00 ,,140.66,112.20,166.06,108.94,115.26,96.96,109.40,102.75,128.94,105.53,87.91,102.71,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.18,186.08,184.77,0.00,0.00,0.00 ,,140.66,112.12,166.06,108.86,115.26,97.00,109.40,102.64,128.94,105.46,87.91,102.60,
0.029,0.000,0.000,0.015,0.000,0.000, ,187.10,186.50,185.10,0.00,0.00,0.00 ,,160.20,112.16,166.06,108.90,115.26,97.00,109.40,102.67,128.94,105.57,87.91,102.67,
0.000,0.000,0.000,0.007,0.000,0.015, ,186.42,185.66,185.02,0.00,0.00,0.00 ,,160.20,112.12,166.06,108.94,115.26,97.00,109.40,102.64,128.94,105.53,87.91,102.60,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.76,185.32,185.19,0.00,0.00,0.00 ,,160.20,112.16,144.57,109.01,115.26,96.96,109.40,102.67,128.94,105.49,87.91,102.60,
0.037,0.000,0.000,0.007,0.000,0.000, ,187.01,185.41,185.35,0.00,0.00,0.00 ,,160.20,112.16,144.57,108.90,115.26,97.00,109.40,102.71,128.94,105.57,87.91,102.64,
0.000,0.007,0.029,0.000,0.000,0.022, ,186.85,185.57,185.68,0.00,0.00,0.00 ,,160.20,112.16,144.57,108.90,115.26,96.92,109.40,102.64,107.45,105.49,87.91,102.53,
0.000,0.000,0.000,0.051,0.007,0.015, ,186.85,185.57,185.52,0.00,0.00,0.00 ,,160.20,112.16,123.08,108.94,115.26,97.03,109.40,102.71,107.45,105.57,87.91,102.67,
0.000,0.000,0.000,0.037,0.000,0.007, ,187.27,185.91,185.02,0.00,0.00,0.00 ,,160.20,112.16,123.08,108.94,115.26,96.92,109.40,102.64,107.45,105.46,87.91,102.49,
0.059,0.000,0.000,0.007,0.000,0.000, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,160.20,112.12,144.57,108.94,138.71,96.96,109.40,102.67,107.45,105.57,87.91,102.60,
0.059,0.000,0.007,0.000,0.000,0.000, ,187.60,186.16,184.36,0.00,0.00,0.00 ,,160.20,112.16,144.57,108.90,115.26,96.96,87.91,102.67,107.45,105.49,87.91,102.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.24,185.43,0.00,0.00,0.00 ,,160.20,112.16,144.57,108.90,115.26,96.96,87.91,102.67,107.45,105.42,87.91,102.56,
0.000,0.007,0.000,0.029,0.000,0.000, ,186.59,185.57,186.01,0.00,0.00,0.00 ,,160.20,112.16,144.57,109.01,115.26,96.92,87.91,102.67,107.45,105.53,87.91,102.64,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.68,185.24,185.93,0.00,0.00,0.00 ,,160.20,112.12,123.08,108.86,115.26,96.92,87.91,102.64,107.45,105.46,87.91,102.56,
0.000,0.000,0.000,0.007,0.000,0.007, ,186.85,185.99,185.68,0.00,0.00,0.00 ,,160.20,112.12,144.57,108.90,115.26,97.00,87.91,102.67,107.45,105.57,87.91,102.56,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.43,186.92,184.85,0.00,0.00,0.00 ,,140.66,112.09,123.08,108.90,115.26,96.92,87.91,102.64,107.45,105.53,87.91,102.53,
0.051,0.000,0.000,0.015,0.000,0.007, ,187.43,186.50,184.61,0.00,0.00,0.00 ,,160.20,112.12,144.57,108.97,115.26,97.07,87.91,102.67,107.45,105.53,87.91,102.53,
0.037,0.000,0.000,0.007,0.000,0.000, ,187.01,185.74,185.02,0.00,0.00,0.00 ,,160.20,112.09,144.57,108.86,115.26,96.92,109.40,102.71,107.45,105.60,87.91,102.64,
0.000,0.007,0.000,0.022,0.000,0.015, ,186.17,185.57,186.34,0.00,0.00,0.00 ,,140.66,112.12,144.57,108.83,115.26,96.96,87.91,102.64,107.45,105.57,87.91,102.53,
0.007,0.022,0.000,0.022,0.000,0.007, ,186.51,186.41,185.85,0.00,0.00,0.00 ,,160.20,112.16,166.06,108.90,115.26,96.96,109.40,102.67,107.45,105.60,109.40,102.56,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.93,186.92,185.27,0.00,0.00,0.00 ,,140.66,112.09,166.06,108.79,115.26,97.00,109.40,102.60,107.45,105.53,87.91,102.49,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.27,185.91,185.19,0.00,0.00,0.00 ,,160.20,112.16,166.06,108.94,115.26,96.92,109.40,102.67,107.45,105.53,87.91,102.56,
0.015,0.022,0.007,0.044,0.000,0.007, ,186.85,185.57,184.85,0.00,0.00,0.00 ,,160.20,112.09,166.06,108.86,115.26,96.92,87.91,102.64,107.45,105.53,87.91,102.64,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.85,185.24,185.19,0.00,0.00,0.00 ,,160.20,112.12,166.06,108.86,115.26,96.96,109.40,102.64,107.45,105.53,87.91,102.56,
0.007,0.000,0.000,0.022,0.000,0.000, ,186.51,185.74,185.76,0.00,0.00,0.00 ,,160.20,112.16,185.59,108.94,115.26,96.92,109.40,102.64,128.94,105.57,87.91,102.53,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.42,185.91,185.43,0.00,0.00,0.00 ,,160.20,112.09,207.08,108.79,117.22,96.89,109.40,102.53,107.45,105.53,87.91,102.49,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.10,185.57,185.43,0.00,0.00,0.00 ,,160.20,112.01,207.08,108.79,117.22,96.89,109.40,102.64,107.45,105.57,87.91,102.56,
0.022,0.059,0.000,0.029,0.000,0.000, ,187.10,186.08,185.27,0.00,0.00,0.00 ,,140.66,112.05,207.08,108.79,93.77,96.85,87.91,102.53,107.45,105.49,87.91,102.49,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.85,185.07,185.35,0.00,0.00,0.00 ,,140.66,112.01,207.08,108.75,115.26,96.92,109.40,102.56,107.45,105.49,87.91,102.49,
0.022,0.007,0.000,0.029,0.000,0.007, ,186.68,185.66,186.18,0.00,0.00,0.00 ,,160.20,112.01,207.08,108.83,117.22,96.89,109.40,102.60,107.45,105.53,87.91,102.56,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.59,186.66,185.60,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.75,117.22,96.89,109.40,102.53,107.45,105.49,87.91,102.49,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.52,186.50,184.61,0.00,0.00,0.00 ,,160.20,112.01,185.59,108.72,117.22,96.85,109.40,102.64,107.45,105.49,87.91,102.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,187.08,184.85,0.00,0.00,0.00 ,,160.20,111.94,207.08,108.72,93.77,96.85,87.91,102.53,107.45,105.42,87.91,102.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.42,185.57,185.10,0.00,0.00,0.00 ,,160.20,112.01,207.08,108.79,117.22,96.85,109.40,102.60,107.45,105.46,87.91,102.56,
0.000,0.000,0.000,0.066,0.015,0.000, ,186.93,185.74,185.27,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.68,117.22,96.85,87.91,102.53,107.45,105.49,87.91,102.49,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.01,185.41,185.68,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.68,117.22,96.85,87.91,102.60,107.45,105.53,87.91,102.49,
0.051,0.000,0.000,0.015,0.000,0.000, ,187.10,186.24,184.94,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.79,115.26,96.92,109.40,102.60,107.45,105.49,87.91,102.45,
0.022,0.007,0.000,0.044,0.007,0.000, ,186.93,185.74,185.43,0.00,0.00,0.00 ,,140.66,111.98,185.59,108.72,117.22,96.85,109.40,102.49,107.45,105.42,66.42,102.49,
0.015,0.000,0.000,0.022,0.000,0.000, ,186.93,185.24,185.43,0.00,0.00,0.00 ,,160.20,112.01,185.59,108.75,117.22,96.81,109.40,102.56,107.45,105.53,87.91,102.53,
0.044,0.029,0.000,0.015,0.000,0.000, ,186.93,185.91,185.10,0.00,0.00,0.00 ,,140.66,111.90,185.59,108.68,117.22,96.78,109.40,102.49,128.94,105.42,66.42,102.45,
0.022,0.000,0.000,0.007,0.000,0.007, ,187.10,185.57,185.27,0.00,0.00,0.00 ,,140.66,111.98,185.59,108.72,115.26,96.92,109.40,102.60,128.94,105.49,87.91,102.49,
0.015,0.022,0.000,0.037,0.000,0.000, ,186.34,186.16,185.93,0.00,0.00,0.00 ,,140.66,111.94,166.06,108.79,117.22,96.89,109.40,102.56,128.94,105.49,66.42,102.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.51,186.50,186.10,0.00,0.00,0.00 ,,140.66,111.90,166.06,108.75,117.22,96.81,109.40,102.49,128.94,105.49,66.42,102.45,
0.066,0.000,0.000,0.007,0.000,0.000, ,187.01,186.16,185.52,0.00,0.00,0.00 ,,140.66,112.01,166.06,108.75,117.22,96.85,109.40,102.53,128.94,105.53,66.42,102.56,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,186.33,185.19,0.00,0.00,0.00 ,,160.20,111.90,166.06,108.64,117.22,96.81,109.40,102.53,128.94,105.49,87.91,102.45,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.18,185.57,185.19,0.00,0.00,0.00 ,,160.20,111.94,166.06,108.75,117.22,96.85,109.40,102.56,128.94,105.46,87.91,102.45,
0.037,0.000,0.000,0.007,0.000,0.000, ,187.35,186.08,184.94,0.00,0.00,0.00 ,,160.20,111.94,166.06,108.68,117.22,96.81,109.40,102.45,107.45,105.42,87.91,102.42,
0.000,0.000,0.015,0.007,0.000,0.000, ,187.43,185.24,185.27,0.00,0.00,0.00 ,,160.20,112.01,166.06,108.79,117.22,96.78,109.40,102.56,107.45,105.53,87.91,102.53,
0.000,0.000,0.000,0.044,0.007,0.007, ,186.59,184.90,185.85,0.00,0.00,0.00 ,,160.20,111.94,166.06,108.72,117.22,96.81,109.40,102.56,107.45,105.53,87.91,102.56,
0.000,0.022,0.007,0.000,0.000,0.000, ,186.93,185.91,186.01,0.00,0.00,0.00 ,,160.20,111.98,166.06,108.79,117.22,96.85,109.40,102.49,107.45,105.49,87.91,102.42,
0.051,0.000,0.000,0.044,0.000,0.007, ,187.01,186.08,185.10,0.00,0.00,0.00 ,,160.20,111.94,166.06,108.72,117.22,96.78,109.40,102.56,128.94,105.46,87.91,102.49,
0.029,0.000,0.007,0.015,0.000,0.000, ,187.18,186.24,185.27,0.00,0.00,0.00 ,,160.20,111.87,166.06,108.75,117.22,96.74,109.40,102.45,107.45,105.42,87.91,102.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.35,185.41,184.36,0.00,0.00,0.00 ,,160.20,111.98,166.06,108.75,117.22,96.81,109.40,102.56,107.45,105.49,87.91,102.53,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.76,184.99,184.85,0.00,0.00,0.00 ,,160.20,111.94,185.59,108.75,117.22,96.85,109.40,102.49,107.45,105.49,87.91,102.42,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.51,185.24,185.76,0.00,0.00,0.00 ,,160.20,111.90,185.59,108.68,117.22,96.74,109.40,102.49,107.45,105.49,87.91,102.49,
0.037,0.051,0.007,0.000,0.000,0.000, ,186.85,186.24,185.60,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.61,117.22,96.85,109.40,102.53,107.45,105.49,87.91,102.49,
0.007,0.000,0.000,0.037,0.000,0.000, ,187.10,186.24,185.27,0.00,0.00,0.00 ,,162.15,111.72,209.04,108.02,117.22,96.74,87.91,102.45,107.45,105.42,66.42,102.42,
0.059,0.007,0.000,0.015,0.000,0.000, ,187.35,186.24,184.94,0.00,0.00,0.00 ,,162.15,111.68,209.04,107.77,117.22,96.74,87.91,102.49,107.45,105.49,87.91,102.38,
0.037,0.022,0.000,0.015,0.000,0.000, ,186.76,185.57,185.68,0.00,0.00,0.00 ,,162.15,111.65,187.55,107.69,117.22,96.63,87.91,102.42,107.45,105.38,87.91,102.38,
0.022,0.007,0.000,0.044,0.000,0.000, ,186.76,185.24,185.43,0.00,0.00,0.00 ,,162.15,111.61,187.55,107.62,117.22,96.63,109.40,102.49,107.45,105.46,87.91,102.45,
0.029,0.022,0.000,0.037,0.000,0.000, ,186.59,185.74,186.10,0.00,0.00,0.00 ,,162.15,111.61,187.55,107.58,117.22,96.59,109.40,102.49,107.45,105.42,87.91,102.45,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.51,186.66,185.68,0.00,0.00,0.00 ,,162.15,111.65,168.01,107.66,117.22,96.70,87.91,102.45,107.45,105.42,66.42,102.38,
0.015,0.022,0.000,0.000,0.000,0.000, ,186.42,186.50,185.85,0.00,0.00,0.00 ,,162.15,111.68,168.01,107.69,117.22,96.70,109.40,102.49,107.45,105.42,87.91,102.45,
0.000,0.000,0.000,0.007,0.000,0.022, ,187.01,186.41,185.60,0.00,0.00,0.00 ,,162.15,111.61,187.55,107.69,117.22,96.56,87.91,102.38,107.45,105.42,66.42,102.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.35,185.74,184.85,0.00,0.00,0.00 ,,162.15,111.68,187.55,107.62,117.22,96.63,109.40,102.45,107.45,105.49,66.42,102.45,
0.051,0.007,0.000,0.000,0.000,0.000, ,187.10,185.91,185.10,0.00,0.00,0.00 ,,162.15,111.61,209.04,107.55,117.22,96.59,109.40,102.45,107.45,105.49,66.42,102.38,
0.037,0.051,0.000,0.007,0.000,0.000, ,186.59,185.99,185.52,0.00,0.00,0.00 ,,162.15,111.68,209.04,107.69,117.22,96.70,109.40,102.45,107.45,105.46,87.91,102.42,
0.000,0.022,0.022,0.029,0.000,0.015, ,186.42,186.16,185.93,0.00,0.00,0.00 ,,162.15,111.65,209.04,107.69,117.22,96.63,109.40,102.45,107.45,105.42,87.91,102.49,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,186.50,185.27,0.00,0.00,0.00 ,,162.15,111.65,209.04,107.62,117.22,96.67,109.40,102.45,107.45,105.46,66.42,102.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,185.19,0.00,0.00,0.00 ,,162.15,111.65,209.04,107.55,117.22,96.59,109.40,102.45,107.45,105.49,87.91,102.45,
0.022,0.000,0.007,0.000,0.000,0.000, ,186.93,185.99,185.35,0.00,0.00,0.00 ,,162.15,111.61,209.04,107.58,117.22,96.59,109.40,102.38,107.45,105.38,87.91,102.34,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.52,186.08,185.10,0.00,0.00,0.00 ,,162.15,111.68,187.55,107.66,138.71,96.70,109.40,102.53,107.45,105.49,87.91,102.45,
0.007,0.037,0.000,0.022,0.000,0.000, ,187.01,185.24,185.60,0.00,0.00,0.00 ,,162.15,111.65,187.55,107.58,140.66,96.63,109.40,102.45,107.45,105.49,66.42,102.45,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.34,185.15,186.26,0.00,0.00,0.00 ,,162.15,111.76,166.06,107.99,117.22,96.70,109.40,102.49,107.45,105.42,66.42,102.45,
0.000,0.007,0.000,0.051,0.000,0.029, ,186.51,184.90,185.10,0.00,0.00,0.00 ,,160.20,111.87,166.06,108.28,117.22,96.85,109.40,102.49,107.45,105.46,87.91,102.49,
0.000,0.037,0.000,0.015,0.000,0.000, ,186.34,185.91,186.26,0.00,0.00,0.00 ,,160.20,111.87,166.06,108.42,117.22,96.78,109.40,102.45,107.45,105.53,66.42,102.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,187.34,186.10,0.00,0.00,0.00 ,,160.20,111.90,185.59,108.50,138.71,96.74,109.40,102.53,107.45,105.49,66.42,102.49,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.35,187.08,184.77,0.00,0.00,0.00 ,,160.20,111.94,207.08,108.50,117.22,96.74,109.40,102.45,107.45,105.46,66.42,102.42,
0.022,0.000,0.000,0.022,0.000,0.000, ,186.59,185.74,185.19,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.53,138.71,96.78,109.40,102.53,107.45,105.49,87.91,102.53,
0.015,0.000,0.000,0.044,0.000,0.000, ,186.93,185.91,185.10,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.61,138.71,96.78,109.40,102.45,107.45,105.42,66.42,102.45,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.01,185.91,185.52,0.00,0.00,0.00 ,,140.66,111.94,207.08,108.64,138.71,96.81,109.40,102.49,107.45,105.53,66.42,102.42,
0.059,0.022,0.007,0.022,0.000,0.007, ,186.93,185.57,185.19,0.00,0.00,0.00 ,,140.66,111.94,228.57,108.68,138.71,96.78,109.40,102.49,107.45,105.46,66.42,102.53,
0.007,0.037,0.007,0.015,0.000,0.007, ,186.51,185.91,185.43,0.00,0.00,0.00 ,,160.20,111.90,228.57,108.61,138.71,96.78,109.40,102.45,107.45,105.49,66.42,102.34,
0.007,0.007,0.000,0.015,0.000,0.000, ,186.93,185.91,185.27,0.00,0.00,0.00 ,,160.20,112.01,226.62,108.79,138.71,96.85,109.40,102.45,107.45,105.46,87.91,102.42,
0.015,0.051,0.000,0.007,0.000,0.000, ,186.42,185.66,185.35,0.00,0.00,0.00 ,,140.66,111.87,207.08,108.68,138.71,96.70,109.40,102.45,107.45,105.42,66.42,102.38,
0.029,0.022,0.000,0.000,0.000,0.000, ,186.34,185.99,185.85,0.00,0.00,0.00 ,,162.15,111.76,207.08,108.57,138.71,96.70,109.40,102.45,107.45,105.46,66.42,102.38,
0.022,0.000,0.007,0.015,0.000,0.000, ,187.18,186.08,184.94,0.00,0.00,0.00 ,,162.15,111.76,207.08,108.61,138.71,96.70,87.91,102.49,107.45,105.42,66.42,102.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.64,138.71,96.81,87.91,102.49,107.45,105.42,66.42,102.38,
0.066,0.066,0.000,0.029,0.000,0.000, ,187.01,185.66,185.60,0.00,0.00,0.00 ,,160.20,112.01,185.59,108.72,138.71,96.81,87.91,102.49,107.45,105.49,66.42,102.45,
0.000,0.000,0.000,0.022,0.000,0.022, ,186.93,185.41,184.85,0.00,0.00,0.00 ,,140.66,111.94,185.59,108.61,138.71,96.67,87.91,102.49,107.45,105.46,66.42,102.38,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.85,185.91,185.52,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.68,138.71,96.81,109.40,102.53,107.45,105.42,87.91,102.49,
0.044,0.022,0.007,0.007,0.000,0.000, ,187.27,186.24,184.77,0.00,0.00,0.00 ,,160.20,111.90,207.08,108.68,138.71,96.74,87.91,102.49,107.45,105.46,66.42,102.45,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.35,187.00,184.69,0.00,0.00,0.00 ,,140.66,111.98,207.08,108.64,138.71,96.78,87.91,102.53,128.94,105.42,66.42,102.42,
0.044,0.000,0.015,0.059,0.000,0.000, ,187.27,185.91,184.77,0.00,0.00,0.00 ,,140.66,112.05,207.08,108.68,138.71,96.81,87.91,102.53,107.45,105.49,66.42,102.49,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.76,184.90,185.76,0.00,0.00,0.00 ,,140.66,112.01,207.08,108.68,138.71,96.70,87.91,102.45,107.45,105.42,66.42,102.45,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.93,185.24,185.85,0.00,0.00,0.00 ,,160.20,112.01,207.08,108.72,138.71,96.78,87.91,102.53,107.45,105.49,87.91,102.45,
0.022,0.007,0.000,0.029,0.000,0.000, ,187.18,186.24,185.19,0.00,0.00,0.00 ,,140.66,111.98,185.59,108.68,138.71,96.74,87.91,102.45,107.45,105.42,66.42,102.34,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.35,185.91,185.02,0.00,0.00,0.00 ,,160.20,112.01,185.59,108.72,138.71,96.70,87.91,102.53,107.45,105.42,87.91,102.45,
0.044,0.000,0.000,0.029,0.000,0.007, ,187.60,187.00,184.77,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.64,138.71,96.70,87.91,102.49,107.45,105.46,66.42,102.38,
0.037,0.000,0.000,0.037,0.000,0.000, ,186.68,185.24,185.02,0.00,0.00,0.00 ,,140.66,111.94,207.08,108.68,138.71,96.70,87.91,102.49,107.45,105.42,87.91,102.38,
0.044,0.000,0.000,0.015,0.007,0.000, ,187.01,185.74,185.43,0.00,0.00,0.00 ,,160.20,111.94,228.57,108.68,117.22,96.81,87.91,102.49,107.45,105.46,87.91,102.45,
0.007,0.000,0.000,0.029,0.000,0.022, ,187.10,186.16,185.10,0.00,0.00,0.00 ,,140.66,111.87,207.08,108.72,140.66,96.59,87.91,102.38,107.45,105.38,66.42,102.38,
0.029,0.022,0.000,0.037,0.000,0.000, ,186.85,186.08,185.35,0.00,0.00,0.00 ,,160.20,111.98,228.57,108.61,138.71,96.78,87.91,102.49,107.45,105.49,87.91,102.45,
0.029,0.037,0.000,0.029,0.000,0.007, ,186.68,185.99,185.19,0.00,0.00,0.00 ,,140.66,111.94,228.57,108.61,138.71,96.74,87.91,102.42,107.45,105.35,87.91,102.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.35,186.08,184.94,0.00,0.00,0.00 ,,160.20,111.94,228.57,108.64,117.22,96.81,87.91,102.49,107.45,105.49,87.91,102.42,
0.022,0.007,0.000,0.000,0.000,0.000, ,187.01,185.57,185.27,0.00,0.00,0.00 ,,160.20,111.98,228.57,108.68,138.71,96.78,87.91,102.49,107.45,105.38,87.91,102.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.18,185.57,185.27,0.00,0.00,0.00 ,,160.20,111.98,228.57,108.64,138.71,96.70,87.91,102.45,107.45,105.42,87.91,102.42,
0.015,0.000,0.007,0.015,0.000,0.000, ,187.27,185.66,185.35,0.00,0.00,0.00 ,,160.20,111.94,228.57,108.61,138.71,96.74,87.91,102.49,107.45,105.49,87.91,102.42,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.27,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.61,117.22,96.70,87.91,102.42,107.45,105.35,87.91,102.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,185.24,185.93,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.72,138.71,96.74,87.91,102.49,128.94,105.38,87.91,102.45,
0.007,0.000,0.000,0.015,0.000,0.000, ,187.27,186.58,185.19,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.64,138.71,96.70,87.91,102.38,107.45,105.35,87.91,102.34,
0.066,0.022,0.000,0.029,0.000,0.000, ,186.85,185.74,185.27,0.00,0.00,0.00 ,,160.20,111.98,207.08,108.64,117.22,96.78,87.91,102.45,107.45,105.42,87.91,102.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.27,185.57,184.52,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.61,117.22,96.70,87.91,102.45,128.94,105.46,87.91,102.45,
0.000,0.000,0.000,0.015,0.000,0.015, ,186.93,185.07,184.77,0.00,0.00,0.00 ,,160.20,111.90,207.08,108.61,138.71,96.74,87.91,102.38,107.45,105.38,87.91,102.31,
0.000,0.000,0.000,0.059,0.007,0.000, ,186.76,185.57,185.60,0.00,0.00,0.00 ,,160.20,111.94,228.57,108.61,117.22,96.70,87.91,102.42,128.94,105.38,87.91,102.38,
0.022,0.051,0.000,0.000,0.000,0.000, ,186.93,186.50,185.60,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.57,117.22,96.70,87.91,102.38,107.45,105.38,87.91,102.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.01,186.41,185.27,0.00,0.00,0.00 ,,160.20,111.94,207.08,108.64,138.71,96.74,87.91,102.45,128.94,105.42,87.91,102.45,
0.081,0.029,0.007,0.007,0.000,0.000, ,187.52,186.66,184.52,0.00,0.00,0.00 ,,160.20,111.94,207.08,108.61,117.22,96.81,87.91,102.42,128.94,105.35,87.91,102.34,
0.037,0.000,0.000,0.007,0.000,0.000, ,187.10,185.74,185.10,0.00,0.00,0.00 ,,160.20,111.94,207.08,108.64,138.71,96.74,87.91,102.45,107.45,105.35,87.91,102.38,
0.037,0.000,0.000,0.022,0.000,0.000, ,186.68,185.24,185.43,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.57,138.71,96.70,87.91,102.45,107.45,105.35,87.91,102.45,
0.007,0.000,0.000,0.029,0.000,0.037, ,186.93,185.74,185.35,0.00,0.00,0.00 ,,160.20,111.90,185.59,108.61,117.22,96.70,87.91,102.38,107.45,105.35,87.91,102.38,
0.037,0.007,0.000,0.022,0.000,0.000, ,187.01,185.57,185.52,0.00,0.00,0.00 ,,160.20,111.94,185.59,108.68,138.71,96.81,87.91,102.45,128.94,105.38,87.91,102.38,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.01,187.08,185.52,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.64,138.71,96.70,87.91,102.38,107.45,105.31,87.91,102.27,
0.044,0.007,0.000,0.007,0.000,0.000, ,186.76,185.57,184.77,0.00,0.00,0.00 ,,181.68,111.87,185.59,108.64,138.71,96.74,87.91,102.45,107.45,105.42,87.91,102.42,
0.037,0.037,0.007,0.022,0.000,0.007, ,186.59,185.24,184.94,0.00,0.00,0.00 ,,160.20,111.90,185.59,108.57,117.22,96.74,87.91,102.45,107.45,105.42,87.91,102.34,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.34,185.83,185.68,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.61,117.22,96.78,87.91,102.42,107.45,105.42,87.91,102.31,
0.015,0.007,0.000,0.000,0.000,0.000, ,186.34,186.41,186.10,0.00,0.00,0.00 ,,160.20,111.90,207.08,108.64,138.71,96.70,87.91,102.45,107.45,105.46,87.91,102.38,
0.029,0.000,0.000,0.015,0.000,0.000, ,186.85,186.75,185.52,0.00,0.00,0.00 ,,162.15,111.79,207.08,108.50,117.22,96.67,87.91,102.38,107.45,105.38,87.91,102.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,186.50,184.94,0.00,0.00,0.00 ,,160.20,111.83,207.08,108.53,117.22,96.70,87.91,102.49,107.45,105.38,87.91,102.42,
0.037,0.000,0.000,0.051,0.000,0.000, ,187.27,185.91,184.77,0.00,0.00,0.00 ,,160.20,111.83,207.08,108.42,117.22,96.63,87.91,102.42,107.45,105.35,87.91,102.38,
0.000,0.000,0.000,0.015,0.000,0.007, ,186.85,185.24,185.85,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.53,138.71,96.70,87.91,102.45,107.45,105.35,87.91,102.34,
0.022,0.022,0.000,0.000,0.000,0.000, ,186.17,186.50,185.68,0.00,0.00,0.00 ,,160.20,111.87,207.08,108.53,117.22,96.63,87.91,102.45,107.45,105.42,87.91,102.45,
0.000,0.000,0.015,0.015,0.000,0.000, ,187.43,186.66,184.61,0.00,0.00,0.00 ,,160.20,111.83,187.55,108.42,117.22,96.59,87.91,102.38,107.45,105.31,87.91,102.34,
0.007,0.000,0.000,0.029,0.000,0.015, ,187.10,185.41,184.77,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.53,138.71,96.74,87.91,102.45,107.45,105.38,87.91,102.34,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.51,185.74,185.43,0.00,0.00,0.00 ,,162.15,111.79,185.59,108.46,140.66,96.59,87.91,102.38,107.45,105.35,87.91,102.31,
0.029,0.000,0.000,0.044,0.000,0.000, ,187.01,185.74,185.27,0.00,0.00,0.00 ,,160.20,111.90,185.59,108.57,138.71,96.67,87.91,102.45,128.94,105.46,87.91,102.38,
0.044,0.000,0.000,0.051,0.000,0.007, ,186.93,186.24,185.19,0.00,0.00,0.00 ,,160.20,111.83,185.59,108.50,140.66,96.63,87.91,102.38,107.45,105.38,87.91,102.38,
0.000,0.029,0.000,0.000,0.000,0.000, ,187.01,186.41,184.85,0.00,0.00,0.00 ,,160.20,111.83,185.59,108.53,140.66,96.63,87.91,102.38,107.45,105.38,87.91,102.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.59,185.74,185.02,0.00,0.00,0.00 ,,162.15,111.79,166.06,108.53,138.71,96.67,87.91,102.45,128.94,105.38,87.91,102.31,
