SAP ID,109000055719,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.17,185.57,185.68,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.53,117.22,96.63,87.91,102.38,128.94,105.35,87.91,102.27,
0.022,0.000,0.000,0.029,0.000,0.000, ,186.93,185.91,185.19,0.00,0.00,0.00 ,,160.20,111.87,166.06,108.57,140.66,96.63,87.91,102.42,128.94,105.38,87.91,102.38,
0.022,0.000,0.000,0.015,0.000,0.000, ,187.10,186.08,185.19,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.50,140.66,96.59,87.91,102.34,107.45,105.31,87.91,102.34,
0.022,0.007,0.000,0.000,0.000,0.000, ,186.93,185.74,185.02,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.57,138.71,96.67,87.91,102.42,128.94,105.35,87.91,102.38,
0.051,0.000,0.007,0.037,0.000,0.000, ,186.85,185.57,184.77,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.53,140.66,96.59,87.91,102.42,128.94,105.42,87.91,102.42,
0.000,0.007,0.000,0.022,0.000,0.000, ,186.59,185.41,185.27,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.50,140.66,96.63,87.91,102.38,107.45,105.35,87.91,102.31,
0.022,0.022,0.000,0.000,0.000,0.000, ,186.93,185.57,185.35,0.00,0.00,0.00 ,,160.20,111.83,185.59,108.53,138.71,96.67,87.91,102.42,107.45,105.38,87.91,102.38,
0.000,0.000,0.000,0.000,0.000,0.015, ,186.93,185.66,185.35,0.00,0.00,0.00 ,,162.15,111.76,185.59,108.50,117.22,96.59,87.91,102.38,107.45,105.31,87.91,102.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.76,186.24,185.19,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.61,117.22,96.63,87.91,102.42,107.45,105.35,87.91,102.34,
0.037,0.037,0.007,0.073,0.000,0.000, ,186.85,185.91,185.60,0.00,0.00,0.00 ,,140.66,111.83,185.59,108.61,117.22,96.59,87.91,102.38,107.45,105.27,87.91,102.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,185.24,185.60,0.00,0.00,0.00 ,,162.15,111.79,185.59,108.50,140.66,96.59,87.91,102.42,128.94,105.42,87.91,102.38,
0.000,0.007,0.000,0.007,0.000,0.000, ,186.76,185.24,186.34,0.00,0.00,0.00 ,,160.20,111.87,185.59,108.57,117.22,96.70,87.91,102.34,128.94,105.35,87.91,102.34,
0.000,0.022,0.015,0.022,0.000,0.000, ,186.59,185.99,185.76,0.00,0.00,0.00 ,,160.20,111.87,166.06,108.53,117.22,96.59,87.91,102.34,128.94,105.31,87.91,102.31,
0.051,0.000,0.000,0.015,0.000,0.000, ,187.35,186.24,185.10,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.50,117.22,96.59,87.91,102.38,128.94,105.31,87.91,102.38,
0.000,0.022,0.000,0.029,0.000,0.000, ,186.93,185.57,184.69,0.00,0.00,0.00 ,,162.15,111.79,166.06,108.53,117.22,96.56,87.91,102.31,128.94,105.31,87.91,102.27,
0.007,0.000,0.000,0.022,0.000,0.015, ,186.68,184.57,184.85,0.00,0.00,0.00 ,,160.20,111.83,166.06,108.50,140.66,96.63,87.91,102.42,128.94,105.38,87.91,102.42,
0.015,0.000,0.000,0.051,0.000,0.000, ,186.76,185.24,185.27,0.00,0.00,0.00 ,,162.15,111.76,144.57,108.50,117.22,96.56,87.91,102.34,128.94,105.27,87.91,102.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.10,186.24,185.27,0.00,0.00,0.00 ,,162.15,111.76,144.57,108.32,117.22,96.52,87.91,102.34,128.94,105.31,87.91,102.34,
0.000,0.007,0.000,0.007,0.000,0.000, ,187.10,186.08,184.77,0.00,0.00,0.00 ,,162.15,111.68,146.52,108.02,117.22,96.52,87.91,102.34,128.94,105.27,87.91,102.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,186.41,184.85,0.00,0.00,0.00 ,,162.15,111.61,146.52,107.73,117.22,96.48,87.91,102.34,107.45,105.27,87.91,102.27,
0.015,0.007,0.000,0.015,0.000,0.000, ,186.59,185.74,185.93,0.00,0.00,0.00 ,,162.15,111.61,146.52,107.73,117.22,96.52,87.91,102.38,128.94,105.31,87.91,102.31,
0.044,0.029,0.000,0.007,0.000,0.000, ,186.59,185.57,185.52,0.00,0.00,0.00 ,,162.15,111.50,146.52,107.66,117.22,96.48,87.91,102.34,128.94,105.24,87.91,102.23,
0.015,0.000,0.000,0.015,0.000,0.000, ,186.85,185.41,185.19,0.00,0.00,0.00 ,,162.15,111.61,168.01,107.66,140.66,96.48,87.91,102.42,128.94,105.27,87.91,102.27,
0.029,0.022,0.007,0.029,0.000,0.000, ,186.68,185.57,185.10,0.00,0.00,0.00 ,,162.15,111.50,146.52,107.66,117.22,96.48,87.91,102.34,128.94,105.27,87.91,102.38,
0.007,0.007,0.000,0.000,0.000,0.000, ,186.76,185.57,185.27,0.00,0.00,0.00 ,,162.15,111.54,146.52,107.66,117.22,96.48,87.91,102.31,128.94,105.24,87.91,102.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.18,185.99,184.94,0.00,0.00,0.00 ,,162.15,111.50,168.01,107.69,117.22,96.48,87.91,102.38,128.94,105.31,87.91,102.27,
0.000,0.000,0.000,0.015,0.000,0.015, ,186.76,186.16,185.19,0.00,0.00,0.00 ,,162.15,111.58,146.52,107.62,117.22,96.41,87.91,102.31,128.94,105.31,66.42,102.20,
0.044,0.000,0.000,0.007,0.000,0.000, ,186.85,185.91,185.02,0.00,0.00,0.00 ,,162.15,111.54,168.01,107.58,117.22,96.48,87.91,102.38,128.94,105.35,87.91,102.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,185.91,185.19,0.00,0.00,0.00 ,,140.66,111.54,168.01,107.62,117.22,96.48,87.91,102.23,128.94,105.24,87.91,102.20,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.42,185.41,185.52,0.00,0.00,0.00 ,,162.15,111.58,168.01,107.66,117.22,96.45,87.91,102.34,128.94,105.24,87.91,102.31,
0.000,0.000,0.000,0.059,0.000,0.022, ,186.93,185.24,185.52,0.00,0.00,0.00 ,,162.15,111.54,168.01,107.62,117.22,96.48,87.91,102.38,128.94,105.31,66.42,102.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.18,185.24,184.85,0.00,0.00,0.00 ,,140.66,111.54,168.01,107.58,117.22,96.37,87.91,102.31,107.45,105.27,66.42,102.27,
0.044,0.000,0.000,0.000,0.000,0.000, ,186.76,186.41,185.76,0.00,0.00,0.00 ,,162.15,111.47,187.55,107.58,117.22,96.52,87.91,102.34,128.94,105.27,87.91,102.27,
0.029,0.037,0.007,0.000,0.000,0.000, ,187.01,186.58,185.10,0.00,0.00,0.00 ,,140.66,111.47,168.01,107.62,117.22,96.45,87.91,102.27,107.45,105.20,66.42,102.23,
0.015,0.022,0.000,0.029,0.000,0.000, ,186.42,185.57,185.35,0.00,0.00,0.00 ,,140.66,111.61,168.01,107.80,117.22,96.52,87.91,102.34,107.45,105.31,66.42,102.34,
0.000,0.000,0.000,0.029,0.000,0.015, ,186.34,185.15,185.43,0.00,0.00,0.00 ,,140.66,111.65,187.55,107.95,117.22,96.52,87.91,102.31,107.45,105.24,66.42,102.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.17,186.16,186.68,0.00,0.00,0.00 ,,162.15,111.68,166.06,108.13,117.22,96.56,87.91,102.31,107.45,105.27,66.42,102.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.85,186.08,185.68,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.24,117.22,96.56,87.91,102.38,107.45,105.31,66.42,102.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.01,186.41,185.02,0.00,0.00,0.00 ,,162.15,111.68,166.06,108.24,117.22,96.59,87.91,102.31,107.45,105.24,66.42,102.20,
0.044,0.000,0.000,0.022,0.000,0.000, ,187.43,186.41,184.85,0.00,0.00,0.00 ,,162.15,111.76,187.55,108.35,117.22,96.52,87.91,102.34,128.94,105.31,87.91,102.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,186.76,185.74,185.43,0.00,0.00,0.00 ,,162.15,111.68,166.06,108.32,117.22,96.52,87.91,102.20,107.45,105.20,66.42,102.27,
0.037,0.000,0.000,0.037,0.000,0.000, ,186.76,185.24,185.52,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.39,117.22,96.63,87.91,102.34,107.45,105.24,66.42,102.31,
0.037,0.000,0.000,0.022,0.000,0.000, ,186.85,185.49,185.52,0.00,0.00,0.00 ,,162.15,111.79,166.06,108.50,117.22,96.59,87.91,102.31,107.45,105.27,66.42,102.34,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.27,186.16,185.35,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.57,117.22,96.52,87.91,102.31,107.45,105.24,66.42,102.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.93,185.74,185.35,0.00,0.00,0.00 ,,140.66,111.76,166.06,108.50,117.22,96.59,87.91,102.31,107.45,105.27,66.42,102.34,
0.000,0.000,0.015,0.029,0.000,0.015, ,187.01,186.08,184.94,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.50,117.22,96.52,87.91,102.27,107.45,105.24,66.42,102.23,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,185.66,185.02,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.61,117.22,96.59,87.91,102.34,107.45,105.24,66.42,102.31,
0.051,0.000,0.000,0.015,0.000,0.000, ,187.18,186.33,184.94,0.00,0.00,0.00 ,,140.66,111.79,166.06,108.50,117.22,96.48,87.91,102.27,107.45,105.24,66.42,102.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.85,185.57,185.10,0.00,0.00,0.00 ,,140.66,111.79,166.06,108.50,93.77,96.63,87.91,102.27,107.45,105.31,66.42,102.27,
0.037,0.000,0.000,0.022,0.007,0.022, ,186.93,186.50,185.02,0.00,0.00,0.00 ,,140.66,111.72,166.06,108.46,117.22,96.56,87.91,102.34,107.45,105.27,66.42,102.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.01,185.91,185.10,0.00,0.00,0.00 ,,140.66,111.76,166.06,108.50,93.77,96.56,87.91,102.27,107.45,105.20,66.42,102.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,187.10,185.41,185.35,0.00,0.00,0.00 ,,140.66,111.79,166.06,108.61,117.22,96.52,87.91,102.34,128.94,105.16,66.42,102.34,
0.015,0.007,0.000,0.022,0.000,0.000, ,186.51,185.91,185.52,0.00,0.00,0.00 ,,140.66,111.72,166.06,108.46,93.77,96.52,87.91,102.23,107.45,105.16,66.42,102.20,
0.037,0.022,0.000,0.000,0.000,0.000, ,186.85,185.99,185.52,0.00,0.00,0.00 ,,140.66,111.79,166.06,108.53,117.22,96.56,87.91,102.31,128.94,105.20,66.42,102.31,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.59,185.66,185.85,0.00,0.00,0.00 ,,140.66,111.76,166.06,108.50,117.22,96.56,87.91,102.31,107.45,105.20,66.42,102.31,
0.022,0.007,0.000,0.015,0.000,0.007, ,186.68,185.07,185.02,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.61,117.22,96.59,87.91,102.31,107.45,105.27,66.42,102.31,
0.000,0.007,0.000,0.059,0.000,0.022, ,186.17,184.74,186.10,0.00,0.00,0.00 ,,162.15,111.79,166.06,108.53,117.22,96.63,87.91,102.31,107.45,105.20,66.42,102.31,
0.000,0.022,0.000,0.015,0.000,0.007, ,186.17,186.50,186.43,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.46,93.77,96.48,87.91,102.27,107.45,105.24,66.42,102.23,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.85,186.92,185.85,0.00,0.00,0.00 ,,162.15,111.72,185.59,108.50,117.22,96.52,87.91,102.31,107.45,105.20,87.91,102.27,
0.015,0.000,0.000,0.015,0.000,0.000, ,187.43,186.75,184.85,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.50,117.22,96.45,87.91,102.20,107.45,105.13,66.42,102.20,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.68,185.07,185.19,0.00,0.00,0.00 ,,162.15,111.76,187.55,108.42,117.22,96.48,87.91,102.31,128.94,105.24,66.42,102.31,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.68,186.16,185.27,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.42,117.22,96.48,87.91,102.31,107.45,105.20,66.42,102.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,185.32,185.35,0.00,0.00,0.00 ,,162.15,111.72,166.06,108.50,117.22,96.52,87.91,102.31,128.94,105.16,66.42,102.23,
0.015,0.000,0.000,0.037,0.000,0.007, ,187.10,186.24,185.19,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.53,117.22,96.59,87.91,102.27,128.94,105.16,66.42,102.27,
0.022,0.000,0.000,0.029,0.000,0.015, ,186.85,185.91,185.43,0.00,0.00,0.00 ,,162.15,111.65,166.06,108.39,117.22,96.48,66.42,102.20,107.45,105.16,66.42,102.23,
0.037,0.007,0.000,0.000,0.000,0.000, ,187.01,185.57,185.02,0.00,0.00,0.00 ,,162.15,111.79,166.06,108.50,117.22,96.52,87.91,102.27,107.45,105.16,66.42,102.31,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.42,186.16,185.52,0.00,0.00,0.00 ,,162.15,111.72,144.57,108.46,93.77,96.48,87.91,102.31,107.45,105.20,66.42,102.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.10,185.41,185.10,0.00,0.00,0.00 ,,162.15,111.76,166.06,108.46,117.22,96.63,87.91,102.27,107.45,105.27,66.42,102.27,
0.007,0.022,0.000,0.022,0.000,0.000, ,186.51,185.24,185.60,0.00,0.00,0.00 ,,162.15,111.72,144.57,108.46,117.22,96.52,87.91,102.23,107.45,105.16,66.42,102.27,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.34,186.50,185.93,0.00,0.00,0.00 ,,140.66,111.68,144.57,108.46,93.77,96.52,66.42,102.27,107.45,105.16,66.42,102.23,
0.000,0.000,0.000,0.051,0.000,0.007, ,186.76,186.50,185.68,0.00,0.00,0.00 ,,140.66,111.68,144.57,108.42,93.77,96.56,87.91,102.31,107.45,105.16,66.42,102.27,
0.000,0.000,0.000,0.066,0.007,0.000, ,187.10,186.24,185.10,0.00,0.00,0.00 ,,140.66,111.65,144.57,108.39,117.22,96.45,87.91,102.16,107.45,105.05,66.42,102.16,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,186.50,185.02,0.00,0.00,0.00 ,,140.66,111.72,144.57,108.50,117.22,96.48,87.91,102.31,107.45,105.16,66.42,102.27,
0.037,0.000,0.000,0.015,0.000,0.000, ,187.10,186.58,185.43,0.00,0.00,0.00 ,,140.66,111.68,144.57,108.42,117.22,96.48,87.91,102.20,107.45,105.13,66.42,102.23,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.52,186.24,184.77,0.00,0.00,0.00 ,,140.66,111.65,125.03,108.42,117.22,96.48,87.91,102.31,107.45,105.16,66.42,102.23,
0.022,0.007,0.007,0.059,0.000,0.007, ,186.85,184.99,184.94,0.00,0.00,0.00 ,,140.66,111.76,125.03,108.46,117.22,96.63,87.91,102.23,107.45,105.13,66.42,102.31,
0.000,0.007,0.000,0.044,0.000,0.029, ,186.17,185.66,186.43,0.00,0.00,0.00 ,,140.66,111.72,125.03,108.50,93.77,96.48,66.42,102.16,107.45,105.13,66.42,102.20,
0.029,0.000,0.000,0.037,0.000,0.000, ,187.27,186.33,185.60,0.00,0.00,0.00 ,,140.66,111.68,125.03,108.46,117.22,96.52,87.91,102.27,107.45,105.16,66.42,102.27,
0.022,0.000,0.000,0.029,0.000,0.000, ,187.86,186.92,184.69,0.00,0.00,0.00 ,,140.66,111.68,125.03,108.42,93.77,96.52,87.91,102.20,107.45,105.09,66.42,102.16,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.01,187.08,184.77,0.00,0.00,0.00 ,,140.66,111.68,144.57,108.42,93.77,96.45,87.91,102.27,107.45,105.16,66.42,102.23,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.60,186.08,184.94,0.00,0.00,0.00 ,,140.66,111.68,125.03,108.50,117.22,96.45,87.91,102.23,107.45,105.09,66.42,102.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.59,185.41,185.76,0.00,0.00,0.00 ,,140.66,111.68,125.03,108.46,117.22,96.45,87.91,102.20,107.45,105.13,66.42,102.20,
0.044,0.022,0.000,0.029,0.000,0.007, ,186.76,185.57,185.60,0.00,0.00,0.00 ,,162.15,111.68,125.03,108.50,93.77,96.52,87.91,102.27,107.45,105.16,66.42,102.23,
0.029,0.007,0.000,0.000,0.000,0.007, ,186.93,185.66,185.68,0.00,0.00,0.00 ,,140.66,111.65,125.03,108.46,117.22,96.52,87.91,102.23,107.45,105.09,66.42,102.12,
0.022,0.007,0.000,0.007,0.000,0.000, ,186.85,185.99,185.76,0.00,0.00,0.00 ,,140.66,111.72,125.03,108.50,117.22,96.56,87.91,102.23,107.45,105.16,66.42,102.23,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.27,186.08,184.77,0.00,0.00,0.00 ,,140.66,111.65,125.03,108.46,117.22,96.41,87.91,102.20,107.45,105.09,66.42,102.20,
0.007,0.007,0.000,0.066,0.000,0.000, ,186.76,185.57,185.35,0.00,0.00,0.00 ,,140.66,111.68,144.57,108.42,93.77,96.48,87.91,102.27,107.45,105.13,66.42,102.27,
0.037,0.007,0.000,0.015,0.000,0.000, ,186.68,185.24,185.10,0.00,0.00,0.00 ,,140.66,111.61,144.57,108.39,93.77,96.45,87.91,102.16,107.45,105.13,66.42,102.23,
0.022,0.022,0.000,0.007,0.000,0.000, ,186.68,185.66,185.35,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.39,117.22,96.45,66.42,102.16,107.45,105.05,66.42,102.16,
0.022,0.037,0.000,0.051,0.007,0.000, ,186.76,185.99,185.52,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.39,117.22,96.45,87.91,102.16,107.45,105.09,66.42,102.16,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.51,186.16,185.85,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.32,93.77,96.34,66.42,102.16,107.45,105.05,66.42,102.16,
0.044,0.022,0.000,0.029,0.000,0.000, ,187.18,185.57,185.43,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.42,117.22,96.41,66.42,102.27,107.45,105.13,66.42,102.23,
0.000,0.000,0.000,0.000,0.000,0.007, ,187.52,185.74,185.93,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.32,93.77,96.37,66.42,102.20,107.45,105.02,66.42,102.12,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.42,185.24,186.01,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.46,117.22,96.45,66.42,102.20,107.45,105.02,66.42,102.16,
0.037,0.007,0.007,0.007,0.000,0.000, ,187.35,186.24,184.94,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.35,117.22,96.41,66.42,102.20,107.45,105.13,66.42,102.27,
0.000,0.007,0.000,0.029,0.000,0.029, ,186.51,185.24,185.27,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,93.77,96.34,66.42,102.12,107.45,105.09,66.42,102.12,
0.000,0.007,0.000,0.037,0.000,0.000, ,186.59,185.07,185.76,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.46,117.22,96.45,66.42,102.20,107.45,105.05,66.42,102.20,
0.000,0.000,0.000,0.029,0.000,0.015, ,187.01,185.49,185.35,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.32,117.22,96.37,66.42,102.09,107.45,105.02,66.42,102.12,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.18,186.08,185.43,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.42,117.22,96.41,66.42,102.16,107.45,105.09,66.42,102.23,
0.037,0.000,0.015,0.015,0.000,0.000, ,187.35,185.91,184.44,0.00,0.00,0.00 ,,162.15,111.58,125.03,108.32,117.22,96.37,66.42,102.16,107.45,105.09,66.42,102.20,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.59,185.32,185.52,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,117.22,96.41,66.42,102.12,107.45,105.05,66.42,102.12,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.85,185.49,185.43,0.00,0.00,0.00 ,,162.15,111.58,125.03,108.39,117.22,96.45,66.42,102.16,107.45,105.05,66.42,102.23,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.68,185.57,185.52,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,117.22,96.30,66.42,102.12,107.45,105.02,66.42,102.12,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.18,186.08,185.27,0.00,0.00,0.00 ,,140.66,111.61,144.57,108.39,117.22,96.45,66.42,102.16,107.45,105.05,66.42,102.16,
0.022,0.022,0.000,0.015,0.000,0.000, ,187.18,186.24,185.10,0.00,0.00,0.00 ,,140.66,111.50,144.57,108.24,117.22,96.34,66.42,102.16,107.45,104.98,66.42,102.09,
0.044,0.022,0.000,0.022,0.000,0.000, ,187.10,185.24,185.19,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.35,117.22,96.45,87.91,102.16,107.45,105.02,66.42,102.16,
0.059,0.000,0.000,0.015,0.000,0.000, ,187.10,185.91,184.85,0.00,0.00,0.00 ,,162.15,111.54,144.57,108.32,117.22,96.41,87.91,102.09,107.45,105.05,66.42,102.20,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.76,185.32,185.19,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,117.22,96.34,87.91,102.12,107.45,105.05,66.42,102.12,
0.044,0.022,0.000,0.000,0.000,0.000, ,186.76,186.08,185.68,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.32,117.22,96.41,87.91,102.16,107.45,105.05,66.42,102.12,
0.000,0.000,0.000,0.029,0.000,0.007, ,187.01,186.50,185.02,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,93.77,96.37,87.91,102.12,107.45,104.95,66.42,102.12,
0.044,0.000,0.015,0.007,0.000,0.000, ,186.85,185.91,185.27,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.39,117.22,96.45,87.91,102.16,107.45,105.05,66.42,102.16,
0.000,0.029,0.000,0.022,0.007,0.029, ,186.59,186.16,184.94,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.32,117.22,96.37,87.91,102.12,107.45,104.95,66.42,102.12,
0.015,0.000,0.000,0.051,0.000,0.000, ,186.51,185.41,185.85,0.00,0.00,0.00 ,,162.15,111.61,125.03,108.35,117.22,96.41,87.91,102.12,107.45,105.05,66.42,102.16,
0.007,0.022,0.000,0.007,0.000,0.000, ,186.59,185.99,185.93,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.35,117.22,96.37,87.91,102.16,107.45,105.05,66.42,102.20,
0.000,0.007,0.000,0.007,0.000,0.007, ,186.85,187.17,185.19,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.32,117.22,96.37,87.91,102.12,107.45,104.98,66.42,102.09,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.18,186.75,185.10,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.35,117.22,96.41,87.91,102.12,107.45,105.02,66.42,102.16,
0.000,0.000,0.000,0.037,0.000,0.007, ,187.10,185.49,184.77,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.28,117.22,96.34,87.91,102.05,107.45,104.98,66.42,102.09,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,184.57,185.43,0.00,0.00,0.00 ,,162.15,111.43,125.03,107.99,117.22,96.37,87.91,102.09,107.45,105.02,66.42,102.09,
0.044,0.007,0.000,0.022,0.000,0.000, ,186.85,186.24,185.43,0.00,0.00,0.00 ,,162.15,111.32,125.03,107.73,117.22,96.34,66.42,102.09,107.45,104.95,66.42,102.12,
0.000,0.007,0.000,0.000,0.000,0.000, ,187.10,186.24,185.19,0.00,0.00,0.00 ,,162.15,111.28,125.03,107.44,117.22,96.23,87.91,102.09,107.45,104.98,66.42,102.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.01,185.66,185.10,0.00,0.00,0.00 ,,162.15,111.17,125.03,107.33,117.22,96.26,66.42,102.12,107.45,105.02,66.42,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,186.75,184.94,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.14,117.22,96.19,66.42,102.09,107.45,104.95,66.42,102.09,
0.029,0.000,0.000,0.022,0.000,0.000, ,186.42,185.41,185.85,0.00,0.00,0.00 ,,162.15,111.28,125.03,107.18,117.22,96.30,87.91,102.09,107.45,104.95,66.42,102.05,
0.037,0.029,0.000,0.066,0.000,0.000, ,186.76,185.91,185.85,0.00,0.00,0.00 ,,140.66,111.28,125.03,107.29,117.22,96.23,66.42,102.01,107.45,104.95,66.42,102.09,
0.007,0.022,0.000,0.000,0.000,0.000, ,186.85,185.57,186.10,0.00,0.00,0.00 ,,140.66,111.28,146.52,107.29,117.22,96.12,66.42,102.12,107.45,105.02,66.42,102.12,
0.037,0.022,0.000,0.022,0.000,0.000, ,186.42,185.99,186.01,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.29,117.22,96.19,66.42,102.12,107.45,105.02,66.42,102.12,
0.000,0.007,0.000,0.059,0.000,0.000, ,186.42,186.50,185.60,0.00,0.00,0.00 ,,142.61,111.21,125.03,107.33,117.22,96.19,66.42,102.01,107.45,104.95,66.42,102.05,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.68,186.16,185.60,0.00,0.00,0.00 ,,142.61,111.25,146.52,107.29,117.22,96.23,66.42,102.12,107.45,104.98,66.42,102.09,
0.007,0.000,0.000,0.029,0.000,0.007, ,186.85,185.91,185.10,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.25,117.22,96.12,66.42,101.98,107.45,104.95,66.42,102.01,
0.044,0.000,0.000,0.022,0.000,0.000, ,187.10,185.74,185.02,0.00,0.00,0.00 ,,142.61,111.25,146.52,107.25,117.22,96.26,66.42,102.05,107.45,104.98,66.42,102.09,
0.029,0.066,0.022,0.007,0.000,0.000, ,186.68,186.24,185.19,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.29,117.22,96.23,66.42,102.05,107.45,104.95,66.42,102.01,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.34,185.57,185.52,0.00,0.00,0.00 ,,142.61,111.25,125.03,107.22,117.22,96.19,66.42,102.12,107.45,104.98,66.42,101.98,
0.000,0.022,0.000,0.037,0.000,0.000, ,186.17,186.50,186.26,0.00,0.00,0.00 ,,142.61,111.25,146.52,107.25,117.22,96.23,66.42,102.09,107.45,105.02,66.42,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.51,186.16,186.10,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.25,117.22,96.23,66.42,102.05,85.96,104.95,66.42,102.05,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,186.50,185.02,0.00,0.00,0.00 ,,140.66,111.39,146.52,107.44,117.22,96.30,66.42,102.12,107.45,104.98,66.42,102.12,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.60,186.92,184.61,0.00,0.00,0.00 ,,140.66,111.47,125.03,107.77,117.22,96.23,66.42,102.09,107.45,104.98,66.42,102.09,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.01,185.24,184.61,0.00,0.00,0.00 ,,140.66,111.54,125.03,107.99,117.22,96.30,66.42,102.16,107.45,105.02,66.42,102.16,
0.007,0.000,0.000,0.037,0.000,0.022, ,186.42,184.90,185.52,0.00,0.00,0.00 ,,140.66,111.50,146.52,107.99,117.22,96.34,66.42,102.16,107.45,105.05,66.42,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.68,185.57,186.01,0.00,0.00,0.00 ,,162.15,111.50,146.52,108.02,117.22,96.37,66.42,102.12,107.45,104.95,66.42,102.05,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.10,185.74,185.43,0.00,0.00,0.00 ,,162.15,111.50,146.52,108.13,117.22,96.30,66.42,102.20,107.45,105.02,66.42,102.16,
0.000,0.000,0.007,0.007,0.000,0.007, ,186.76,186.24,185.35,0.00,0.00,0.00 ,,140.66,111.58,144.57,108.28,117.22,96.37,66.42,102.09,107.45,104.98,66.42,102.05,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.76,186.08,185.27,0.00,0.00,0.00 ,,162.15,111.58,144.57,108.24,117.22,96.30,66.42,102.16,107.45,105.09,66.42,102.12,
0.000,0.022,0.000,0.029,0.000,0.000, ,186.34,185.24,185.76,0.00,0.00,0.00 ,,162.15,111.54,144.57,108.24,117.22,96.37,66.42,102.09,107.45,104.98,66.42,102.09,
0.000,0.022,0.000,0.007,0.000,0.000, ,186.51,185.57,185.85,0.00,0.00,0.00 ,,140.66,111.58,144.57,108.32,117.22,96.37,66.42,102.16,107.45,105.02,66.42,102.16,
0.007,0.007,0.000,0.037,0.000,0.007, ,186.51,185.24,186.10,0.00,0.00,0.00 ,,162.15,111.61,125.03,108.42,117.22,96.30,66.42,102.16,107.45,105.02,66.42,102.20,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,185.91,185.10,0.00,0.00,0.00 ,,140.66,111.61,144.57,108.35,117.22,96.34,66.42,102.09,107.45,104.95,66.42,102.05,
0.015,0.007,0.000,0.029,0.000,0.000, ,186.93,185.91,185.27,0.00,0.00,0.00 ,,140.66,111.58,144.57,108.32,117.22,96.37,66.42,102.12,107.45,104.98,66.42,102.12,
0.000,0.037,0.007,0.022,0.000,0.000, ,186.59,185.91,185.52,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,117.22,96.37,66.42,102.09,85.96,104.98,66.42,102.01,
0.037,0.037,0.000,0.037,0.000,0.007, ,186.51,185.57,185.43,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.39,140.66,96.34,66.42,102.16,107.45,105.02,66.42,102.12,
0.066,0.051,0.007,0.007,0.000,0.000, ,186.59,185.91,185.35,0.00,0.00,0.00 ,,140.66,111.61,144.57,108.32,117.22,96.37,66.42,102.05,107.45,104.95,66.42,102.09,
0.000,0.022,0.000,0.000,0.000,0.000, ,186.26,185.99,186.10,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.35,117.22,96.34,66.42,102.12,107.45,105.09,66.42,102.12,
0.000,0.000,0.022,0.000,0.000,0.000, ,186.59,185.57,185.27,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,117.22,96.30,66.42,102.16,107.45,104.98,66.42,102.16,
0.029,0.007,0.000,0.015,0.000,0.000, ,187.10,185.57,185.43,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,140.66,96.37,66.42,102.09,107.45,104.95,66.42,102.01,
0.000,0.000,0.000,0.044,0.000,0.015, ,187.10,185.57,185.85,0.00,0.00,0.00 ,,140.66,111.61,125.03,108.35,140.66,96.34,66.42,102.16,107.45,105.02,66.42,102.12,
0.037,0.000,0.007,0.000,0.000,0.000, ,186.85,186.08,185.19,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.24,117.22,96.26,66.42,102.09,107.45,104.98,66.42,102.05,
0.044,0.000,0.000,0.015,0.000,0.000, ,187.69,186.92,184.61,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,117.22,96.34,87.91,102.12,107.45,105.02,66.42,102.12,
0.015,0.007,0.007,0.037,0.000,0.000, ,186.68,185.24,185.02,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.42,140.66,96.37,87.91,102.12,107.45,105.02,66.42,102.09,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.85,185.07,185.10,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.42,140.66,96.30,87.91,102.12,107.45,104.98,66.42,102.05,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.76,184.90,185.43,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,140.66,96.26,87.91,102.12,107.45,105.02,66.42,102.16,
0.015,0.007,0.000,0.007,0.000,0.007, ,186.68,185.74,185.76,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,117.22,96.30,66.42,102.05,107.45,104.98,66.42,102.01,
0.059,0.022,0.007,0.000,0.000,0.000, ,187.10,186.24,185.02,0.00,0.00,0.00 ,,140.66,111.61,125.03,108.42,140.66,96.41,87.91,102.05,107.45,105.02,66.42,102.05,
0.015,0.022,0.000,0.015,0.000,0.000, ,186.85,185.91,185.02,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.35,117.22,96.23,66.42,102.09,107.45,104.95,66.42,102.05,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.17,185.74,186.18,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.28,117.22,96.37,87.91,102.09,107.45,105.02,66.42,102.12,
0.029,0.022,0.000,0.037,0.007,0.007, ,186.09,185.83,186.01,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,117.22,96.30,87.91,102.12,107.45,104.95,66.42,102.12,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.51,186.16,185.93,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.30,66.42,102.09,107.45,104.95,66.42,102.09,
0.007,0.000,0.000,0.029,0.000,0.000, ,187.35,186.33,185.19,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.35,117.22,96.30,66.42,102.12,107.45,105.02,66.42,102.12,
0.029,0.000,0.007,0.015,0.000,0.000, ,186.93,185.74,185.10,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.24,117.22,96.26,66.42,102.01,107.45,104.95,66.42,102.05,
0.037,0.015,0.000,0.007,0.000,0.000, ,186.76,185.91,185.10,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.28,117.22,96.34,66.42,102.16,107.45,104.98,66.42,102.16,
0.037,0.037,0.000,0.022,0.000,0.000, ,186.42,185.83,185.43,0.00,0.00,0.00 ,,140.66,111.58,144.57,108.28,117.22,96.41,66.42,102.09,107.45,104.95,66.42,102.05,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.41,185.19,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.32,117.22,96.26,66.42,102.09,107.45,105.02,66.42,102.01,
0.000,0.000,0.000,0.044,0.000,0.000, ,186.85,185.24,185.27,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.24,117.22,96.30,66.42,102.09,107.45,104.98,66.42,102.16,
0.000,0.066,0.015,0.015,0.000,0.007, ,186.51,185.91,185.76,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.30,66.42,102.05,107.45,104.95,66.42,102.01,
0.000,0.000,0.000,0.022,0.000,0.015, ,186.42,185.99,185.68,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.37,66.42,102.12,107.45,105.02,66.42,102.05,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.42,186.92,186.26,0.00,0.00,0.00 ,,140.66,111.47,144.57,108.28,117.22,96.26,66.42,102.01,107.45,104.91,66.42,102.01,
0.022,0.000,0.000,0.000,0.000,0.000, ,187.27,186.58,185.19,0.00,0.00,0.00 ,,140.66,111.50,144.57,108.24,117.22,96.26,66.42,102.09,107.45,105.02,66.42,102.05,
0.029,0.007,0.000,0.000,0.000,0.000, ,186.42,187.08,185.68,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.26,66.42,102.01,107.45,104.95,66.42,102.05,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.52,186.08,184.52,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.24,117.22,96.26,66.42,102.09,107.45,104.98,66.42,102.12,
0.022,0.000,0.000,0.022,0.000,0.007, ,187.01,185.07,184.85,0.00,0.00,0.00 ,,140.66,111.58,144.57,108.32,117.22,96.30,66.42,102.09,107.45,104.95,66.42,102.09,
0.000,0.000,0.000,0.037,0.000,0.022, ,186.51,184.74,185.43,0.00,0.00,0.00 ,,140.66,111.50,144.57,108.28,117.22,96.19,66.42,102.05,107.45,104.95,66.42,102.05,
0.044,0.007,0.000,0.000,0.000,0.000, ,186.85,186.24,185.60,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.24,117.22,96.30,66.42,102.09,107.45,104.98,66.42,102.09,
0.044,0.037,0.000,0.007,0.000,0.000, ,187.43,186.24,184.52,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.21,117.22,96.30,66.42,102.01,107.45,104.95,66.42,102.05,
0.037,0.000,0.000,0.007,0.000,0.000, ,187.35,186.33,184.85,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.34,66.42,102.09,107.45,104.98,66.42,102.09,
0.037,0.000,0.000,0.029,0.000,0.007, ,186.93,185.49,184.61,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.28,117.22,96.23,66.42,102.09,107.45,104.95,66.42,102.12,
0.022,0.000,0.000,0.000,0.000,0.000, ,186.76,185.41,185.27,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.21,117.22,96.23,66.42,102.05,107.45,104.95,66.42,102.01,
0.044,0.007,0.000,0.037,0.000,0.000, ,187.10,185.91,185.02,0.00,0.00,0.00 ,,140.66,111.50,144.57,108.21,140.66,96.19,66.42,102.12,107.45,104.98,66.42,102.09,
0.022,0.000,0.000,0.029,0.000,0.000, ,187.10,186.24,185.02,0.00,0.00,0.00 ,,140.66,111.47,144.57,108.24,117.22,96.23,66.42,102.01,107.45,104.91,66.42,101.90,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.01,186.24,184.94,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.32,140.66,96.26,66.42,102.12,107.45,104.98,66.42,102.05,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.27,186.92,185.02,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.17,117.22,96.26,66.42,102.01,107.45,104.95,66.42,102.01,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.18,185.83,184.94,0.00,0.00,0.00 ,,140.66,111.54,144.57,108.17,140.66,96.19,66.42,102.01,107.45,104.98,66.42,102.09,
0.007,0.000,0.007,0.051,0.000,0.007, ,186.85,185.32,185.19,0.00,0.00,0.00 ,,140.66,111.47,146.52,108.13,140.66,96.30,66.42,102.09,107.45,104.98,66.42,102.09,
0.007,0.000,0.000,0.007,0.000,0.007, ,187.18,185.57,185.10,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.17,117.22,96.23,66.42,102.01,107.45,104.91,66.42,102.01,
0.022,0.037,0.015,0.015,0.000,0.000, ,186.76,185.91,185.27,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.17,140.66,96.19,66.42,102.01,107.45,104.98,66.42,102.09,
0.000,0.000,0.000,0.073,0.000,0.007, ,187.18,185.91,184.61,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.02,117.22,96.15,66.42,102.01,107.45,104.95,66.42,102.05,
0.000,0.000,0.000,0.059,0.007,0.022, ,187.10,186.50,184.85,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.13,140.66,96.19,66.42,102.09,107.45,105.02,66.42,102.12,
0.051,0.000,0.015,0.000,0.000,0.000, ,186.68,186.08,185.68,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.10,117.22,96.23,66.42,102.05,107.45,104.91,66.42,102.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.85,185.66,185.52,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.21,140.66,96.19,66.42,102.05,107.45,104.98,66.42,102.01,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.59,185.99,185.43,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.17,117.22,96.19,66.42,102.09,107.45,105.02,66.42,102.09,
0.000,0.007,0.015,0.000,0.000,0.015, ,186.59,185.24,185.10,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.10,117.22,96.15,66.42,102.01,107.45,104.91,66.42,102.01,
0.000,0.007,0.000,0.015,0.000,0.000, ,186.42,185.24,185.93,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.21,117.22,96.26,66.42,102.09,107.45,104.95,66.42,102.05,
0.007,0.000,0.000,0.029,0.000,0.000, ,186.93,185.57,185.35,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.17,117.22,96.23,66.42,102.01,107.45,104.87,66.42,101.94,
0.044,0.000,0.000,0.044,0.000,0.000, ,187.10,185.91,185.27,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.13,140.66,96.19,66.42,102.05,107.45,104.95,66.42,102.05,
0.015,0.007,0.000,0.000,0.000,0.000, ,187.10,185.91,184.94,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.13,117.22,96.19,66.42,102.05,107.45,104.95,66.42,102.09,
0.000,0.022,0.000,0.015,0.000,0.000, ,186.51,185.66,185.60,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.17,117.22,96.23,66.42,102.05,107.45,104.98,66.42,101.98,
0.007,0.022,0.000,0.029,0.000,0.000, ,186.00,185.83,185.93,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.21,117.22,96.23,87.91,102.09,107.45,104.98,66.42,102.05,
0.022,0.000,0.000,0.007,0.000,0.000, ,186.85,186.58,185.27,0.00,0.00,0.00 ,,140.66,111.39,125.03,108.10,117.22,96.12,87.91,102.01,107.45,104.95,66.42,102.01,
0.029,0.000,0.000,0.015,0.000,0.000, ,186.93,186.24,185.19,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.21,117.22,96.23,87.91,102.05,107.45,104.98,66.42,102.12,
0.015,0.000,0.000,0.022,0.000,0.000, ,187.27,186.41,184.94,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.06,117.22,96.15,87.91,101.98,107.45,104.91,66.42,102.01,
0.007,0.000,0.000,0.022,0.000,0.000, ,187.01,185.49,185.02,0.00,0.00,0.00 ,,140.66,111.50,125.03,108.21,117.22,96.23,87.91,102.01,107.45,104.91,66.42,102.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,186.85,185.49,185.10,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.21,117.22,96.23,87.91,102.01,107.45,104.95,66.42,102.05,
0.029,0.022,0.000,0.000,0.000,0.022, ,186.68,185.57,185.19,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.06,117.22,96.15,66.42,101.98,107.45,104.95,66.42,102.01,
0.044,0.007,0.000,0.007,0.000,0.000, ,186.85,185.57,185.52,0.00,0.00,0.00 ,,140.66,111.54,125.03,108.24,117.22,96.26,87.91,102.09,107.45,104.98,66.42,102.05,
0.029,0.000,0.000,0.029,0.000,0.029, ,186.68,186.24,185.52,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.10,117.22,96.19,66.42,101.98,107.45,104.91,66.42,101.94,
0.029,0.000,0.000,0.000,0.000,0.000, ,187.27,185.91,184.94,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.21,117.22,96.23,87.91,102.05,107.45,104.95,87.91,102.01,
0.007,0.000,0.007,0.051,0.000,0.015, ,186.93,185.57,184.94,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.17,117.22,96.12,66.42,101.98,107.45,104.91,66.42,102.09,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,185.24,185.27,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.13,117.22,96.19,66.42,102.01,107.45,104.95,66.42,102.01,
0.044,0.000,0.007,0.000,0.000,0.000, ,186.76,185.41,185.35,0.00,0.00,0.00 ,,140.66,111.47,125.03,108.13,117.22,96.23,66.42,102.05,107.45,104.98,66.42,102.05,
0.022,0.000,0.015,0.000,0.000,0.007, ,187.18,186.50,184.61,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.10,117.22,96.19,66.42,101.94,107.45,104.91,66.42,101.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,187.52,186.08,184.28,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.02,117.22,96.12,66.42,102.01,107.45,104.91,66.42,102.05,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.01,185.07,184.85,0.00,0.00,0.00 ,,140.66,111.28,125.03,107.47,117.22,96.12,66.42,101.94,107.45,104.84,66.42,101.94,
0.000,0.000,0.000,0.044,0.000,0.015, ,186.93,185.07,185.27,0.00,0.00,0.00 ,,142.61,111.21,125.03,107.33,117.22,96.12,66.42,101.98,107.45,104.91,66.42,101.98,
0.066,0.000,0.000,0.000,0.000,0.007, ,186.93,186.16,185.27,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.22,117.22,96.04,66.42,101.98,107.45,104.87,66.42,102.01,
0.015,0.007,0.000,0.000,0.000,0.000, ,187.35,186.08,184.69,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.14,117.22,95.97,66.42,101.94,107.45,104.87,66.42,101.94,
0.015,0.000,0.000,0.015,0.000,0.000, ,186.85,185.32,185.19,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.18,117.22,96.04,66.42,101.98,107.45,104.91,66.42,101.98,
0.015,0.000,0.000,0.037,0.000,0.029, ,186.85,186.50,185.10,0.00,0.00,0.00 ,,142.61,111.06,125.03,107.07,117.22,96.01,66.42,101.90,107.45,104.84,66.42,101.87,
0.044,0.000,0.000,0.007,0.000,0.000, ,186.85,185.41,185.10,0.00,0.00,0.00 ,,142.61,111.25,125.03,107.22,93.77,96.04,66.42,101.94,107.45,104.91,87.91,101.94,
0.029,0.007,0.000,0.029,0.000,0.000, ,186.76,185.91,185.35,0.00,0.00,0.00 ,,121.12,111.14,125.03,107.18,117.22,95.93,66.42,101.94,107.45,104.80,66.42,101.94,
0.022,0.037,0.000,0.037,0.000,0.000, ,186.85,185.91,185.52,0.00,0.00,0.00 ,,142.61,111.14,125.03,107.14,117.22,96.01,66.42,101.98,107.45,104.91,66.42,101.90,
0.051,0.037,0.000,0.022,0.000,0.000, ,186.26,185.24,185.52,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.14,117.22,96.01,66.42,101.94,107.45,104.84,66.42,101.98,
0.000,0.022,0.000,0.029,0.000,0.015, ,186.17,186.50,185.93,0.00,0.00,0.00 ,,121.12,111.14,105.49,107.18,117.22,95.90,66.42,101.87,107.45,104.76,66.42,101.87,
0.015,0.022,0.000,0.037,0.000,0.000, ,186.51,186.33,185.68,0.00,0.00,0.00 ,,142.61,111.14,105.49,107.25,117.22,96.01,66.42,101.94,107.45,104.84,66.42,101.94,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.34,186.58,185.76,0.00,0.00,0.00 ,,121.12,111.03,105.49,107.07,117.22,95.90,66.42,101.87,107.45,104.80,66.42,101.90,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.18,186.41,185.02,0.00,0.00,0.00 ,,142.61,111.10,125.03,107.07,117.22,96.04,66.42,101.94,107.45,104.84,66.42,101.90,
0.088,0.059,0.037,0.037,0.000,0.000, ,186.85,185.91,184.77,0.00,0.00,0.00 ,,142.61,111.10,105.49,107.11,93.77,96.01,66.42,101.90,107.45,104.84,66.42,101.98,
0.000,0.000,0.000,0.051,0.000,0.000, ,187.10,185.41,185.10,0.00,0.00,0.00 ,,121.12,111.21,105.49,107.14,117.22,96.04,66.42,101.94,107.45,104.80,66.42,101.87,
0.037,0.007,0.000,0.000,0.000,0.000, ,186.51,185.91,185.85,0.00,0.00,0.00 ,,142.61,111.14,105.49,107.07,117.22,95.90,66.42,102.01,107.45,104.87,66.42,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.59,186.41,185.52,0.00,0.00,0.00 ,,142.61,111.17,105.49,107.25,117.22,95.97,66.42,101.90,107.45,104.76,66.42,101.87,
0.037,0.000,0.000,0.000,0.000,0.000, ,187.10,185.99,185.02,0.00,0.00,0.00 ,,140.66,111.28,103.54,107.62,117.22,96.12,66.42,101.98,107.45,104.87,87.91,101.90,
0.007,0.000,0.000,0.044,0.015,0.000, ,187.43,186.08,184.44,0.00,0.00,0.00 ,,121.12,111.32,103.54,107.80,117.22,96.15,66.42,101.90,107.45,104.80,66.42,101.87,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.85,184.90,185.27,0.00,0.00,0.00 ,,140.66,111.39,125.03,107.95,117.22,96.15,66.42,101.94,107.45,104.87,66.42,101.94,
0.000,0.007,0.000,0.029,0.000,0.007, ,186.34,185.15,186.26,0.00,0.00,0.00 ,,140.66,111.36,125.03,107.88,117.22,96.15,66.42,102.01,107.45,104.91,66.42,102.01,
0.000,0.022,0.000,0.037,0.000,0.000, ,186.26,187.17,186.26,0.00,0.00,0.00 ,,140.66,111.36,125.03,107.95,93.77,96.15,66.42,101.90,107.45,104.84,66.42,101.90,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.93,187.17,185.52,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.06,93.77,96.15,66.42,101.94,107.45,104.91,66.42,102.01,
0.000,0.000,0.000,0.029,0.000,0.015, ,187.18,185.99,184.61,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.02,117.22,96.04,66.42,101.90,107.45,104.76,66.42,101.90,
0.051,0.000,0.000,0.029,0.000,0.000, ,186.85,186.58,185.10,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.06,117.22,96.15,66.42,102.01,107.45,104.91,66.42,102.01,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.51,185.74,185.43,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.10,93.77,96.12,66.42,101.98,107.45,104.84,66.42,101.98,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.10,185.74,185.27,0.00,0.00,0.00 ,,140.66,111.47,144.57,108.17,93.77,96.23,66.42,101.94,107.45,104.80,66.42,101.94,
0.000,0.000,0.000,0.037,0.000,0.000, ,186.93,185.91,185.35,0.00,0.00,0.00 ,,140.66,111.43,144.57,108.17,117.22,96.15,66.42,102.01,107.45,104.84,66.42,102.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.93,186.41,185.19,0.00,0.00,0.00 ,,140.66,111.39,146.52,108.13,117.22,96.04,66.42,101.90,107.45,104.87,66.42,101.98,
0.022,0.000,0.000,0.022,0.000,0.000, ,187.18,186.08,185.02,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.13,93.77,96.15,87.91,101.94,107.45,104.91,66.42,102.01,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.93,185.91,184.94,0.00,0.00,0.00 ,,121.12,111.39,146.52,108.06,93.77,96.15,66.42,101.87,107.45,104.84,66.42,101.87,
0.037,0.000,0.000,0.007,0.000,0.000, ,186.93,185.41,185.27,0.00,0.00,0.00 ,,140.66,111.43,144.57,108.21,117.22,96.15,66.42,101.94,107.45,104.87,66.42,101.90,
0.066,0.007,0.000,0.022,0.000,0.000, ,187.01,185.41,184.94,0.00,0.00,0.00 ,,140.66,111.39,146.52,108.06,93.77,96.12,66.42,101.94,107.45,104.80,66.42,101.98,
0.000,0.007,0.000,0.000,0.000,0.000, ,186.76,185.57,185.19,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.02,93.77,96.15,66.42,101.90,107.45,104.91,66.42,101.90,
0.051,0.000,0.022,0.022,0.000,0.000, ,187.10,186.66,184.85,0.00,0.00,0.00 ,,140.66,111.39,146.52,108.10,93.77,96.04,66.42,101.94,107.45,104.84,66.42,102.05,
0.000,0.000,0.000,0.044,0.000,0.037, ,186.59,185.91,185.35,0.00,0.00,0.00 ,,121.12,111.39,146.52,108.10,93.77,96.15,66.42,101.94,107.45,104.80,66.42,101.87,
0.037,0.000,0.000,0.000,0.000,0.000, ,186.17,185.57,185.76,0.00,0.00,0.00 ,,140.66,111.43,146.52,108.13,93.77,96.12,66.42,101.98,107.45,104.91,66.42,101.98,
0.051,0.000,0.007,0.007,0.000,0.000, ,187.18,186.24,184.94,0.00,0.00,0.00 ,,121.12,111.32,146.52,108.02,93.77,96.01,66.42,101.90,107.45,104.80,66.42,101.90,
0.044,0.000,0.007,0.000,0.000,0.000, ,187.27,185.91,184.52,0.00,0.00,0.00 ,,140.66,111.39,146.52,108.06,93.77,96.23,66.42,101.94,107.45,104.84,66.42,101.94,
0.029,0.000,0.007,0.037,0.000,0.000, ,186.85,184.90,184.94,0.00,0.00,0.00 ,,121.12,111.39,146.52,108.10,93.77,96.12,66.42,101.94,107.45,104.80,66.42,102.01,
0.000,0.000,0.000,0.051,0.000,0.000, ,186.93,185.41,185.19,0.00,0.00,0.00 ,,121.12,111.43,146.52,108.06,93.77,96.15,66.42,101.87,107.45,104.80,66.42,101.94,
0.000,0.000,0.000,0.044,0.000,0.007, ,186.59,185.24,186.10,0.00,0.00,0.00 ,,140.66,111.32,146.52,108.13,93.77,96.04,66.42,101.94,107.45,104.84,66.42,101.94,
0.000,0.022,0.000,0.007,0.000,0.007, ,186.34,186.66,186.18,0.00,0.00,0.00 ,,140.66,111.36,146.52,108.06,93.77,96.12,66.42,101.83,107.45,104.80,66.42,101.87,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.85,186.66,185.35,0.00,0.00,0.00 ,,140.66,111.39,125.03,108.17,117.22,96.04,66.42,101.94,107.45,104.84,66.42,101.98,
0.029,0.000,0.000,0.022,0.000,0.000, ,187.43,185.74,184.61,0.00,0.00,0.00 ,,140.66,111.39,125.03,108.10,93.77,96.04,66.42,101.90,107.45,104.80,66.42,101.87,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.76,184.99,185.60,0.00,0.00,0.00 ,,140.66,111.39,146.52,108.06,93.77,96.12,66.42,101.90,107.45,104.87,66.42,101.90,
0.007,0.000,0.000,0.037,0.000,0.000, ,186.26,186.41,186.76,0.00,0.00,0.00 ,,140.66,111.58,125.03,108.28,93.77,96.26,66.42,102.20,107.45,105.09,66.42,102.20,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.18,185.91,185.52,0.00,0.00,0.00 ,,140.66,111.47,144.57,108.21,117.22,96.19,87.91,102.05,128.94,104.98,87.91,102.05,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.10,185.91,185.35,0.00,0.00,0.00 ,,140.66,111.43,125.03,108.17,117.22,96.12,87.91,102.01,107.45,104.91,87.91,102.01,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.18,186.08,185.02,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.10,93.77,96.04,66.42,101.87,107.45,104.80,87.91,101.90,
0.073,0.029,0.037,0.022,0.000,0.007, ,187.01,185.57,185.19,0.00,0.00,0.00 ,,140.66,111.28,146.52,108.02,93.77,96.12,66.42,101.90,107.45,104.84,87.91,101.94,
0.103,0.117,0.095,0.022,0.000,0.000, ,186.93,185.66,185.19,0.00,0.00,0.00 ,,140.66,111.39,125.03,108.17,93.77,96.12,66.42,101.90,107.45,104.76,87.91,101.90,
0.103,0.029,0.059,0.000,0.000,0.000, ,187.18,185.91,185.10,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.10,93.77,96.19,87.91,101.90,107.45,104.84,66.42,101.90,
0.183,0.132,0.154,0.015,0.000,0.000, ,187.10,185.91,185.02,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.10,93.77,96.01,66.42,101.94,107.45,104.80,66.42,101.98,
0.198,0.147,0.198,0.022,0.000,0.029, ,186.76,186.24,185.27,0.00,0.00,0.00 ,,140.66,111.32,125.03,108.02,117.22,95.97,87.91,101.87,107.45,104.80,66.42,101.90,
0.212,0.176,0.191,0.000,0.000,0.000, ,186.85,185.74,185.43,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.10,93.77,96.12,66.42,101.94,107.45,104.84,87.91,101.90,
0.278,0.293,0.242,0.007,0.000,0.000, ,186.51,186.24,185.60,0.00,0.00,0.00 ,,140.66,111.32,125.03,108.10,93.77,95.97,66.42,101.87,107.45,104.80,66.42,101.87,
0.293,0.315,0.300,0.000,0.000,0.000, ,186.85,185.57,185.27,0.00,0.00,0.00 ,,140.66,111.39,125.03,108.10,93.77,96.12,66.42,101.90,107.45,104.91,66.42,101.90,
0.374,0.293,0.359,0.022,0.000,0.000, ,187.43,186.92,184.52,0.00,0.00,0.00 ,,121.12,111.32,125.03,108.06,117.22,95.97,87.91,101.90,107.45,104.80,66.42,101.94,
0.352,0.352,0.352,0.007,0.000,0.000, ,187.18,185.91,184.77,0.00,0.00,0.00 ,,140.66,111.32,125.03,108.06,93.77,96.12,66.42,101.83,85.96,104.84,66.42,101.87,
0.396,0.410,0.396,0.037,0.000,0.007, ,186.59,184.57,185.76,0.00,0.00,0.00 ,,140.66,111.36,125.03,108.13,117.22,96.04,87.91,101.87,107.45,104.84,66.42,101.87,
0.469,0.425,0.440,0.044,0.000,0.007, ,186.85,185.91,185.60,0.00,0.00,0.00 ,,121.12,111.25,125.03,108.10,93.77,95.97,66.42,101.79,107.45,104.73,66.42,101.87,
0.520,0.491,0.484,0.000,0.000,0.000, ,186.76,186.24,185.68,0.00,0.00,0.00 ,,140.66,111.32,146.52,108.06,93.77,96.01,66.42,101.87,107.45,104.84,66.42,101.90,
0.513,0.520,0.506,0.015,0.000,0.007, ,186.68,186.66,185.43,0.00,0.00,0.00 ,,142.61,111.25,146.52,108.02,93.77,95.97,66.42,101.83,107.45,104.76,66.42,101.83,
0.484,0.550,0.535,0.000,0.000,0.000, ,186.68,186.33,185.68,0.00,0.00,0.00 ,,121.12,111.36,146.52,108.06,93.77,96.12,66.42,101.90,107.45,104.76,87.91,101.90,
0.608,0.462,0.557,0.044,0.000,0.015, ,186.59,185.99,185.10,0.00,0.00,0.00 ,,121.12,111.36,146.52,108.06,93.77,96.01,66.42,101.87,107.45,104.80,66.42,101.94,
0.586,0.586,0.579,0.022,0.000,0.000, ,186.85,185.41,185.43,0.00,0.00,0.00 ,,121.12,111.32,146.52,107.99,93.77,96.01,66.42,101.87,107.45,104.80,66.42,101.83,
0.645,0.608,0.623,0.022,0.000,0.000, ,187.18,185.57,185.27,0.00,0.00,0.00 ,,121.12,111.25,146.52,108.02,93.77,95.93,87.91,101.87,107.45,104.80,66.42,101.87,
0.659,0.645,0.667,0.015,0.000,0.007, ,187.18,185.91,185.10,0.00,0.00,0.00 ,,121.12,111.21,125.03,107.99,93.77,95.97,66.42,101.76,107.45,104.73,66.42,101.79,
0.689,0.645,0.689,0.000,0.000,0.000, ,187.52,185.49,185.02,0.00,0.00,0.00 ,,121.12,111.17,125.03,107.99,93.77,95.90,66.42,101.87,107.45,104.76,66.42,101.87,
0.711,0.630,0.689,0.022,0.000,0.000, ,187.18,186.41,185.02,0.00,0.00,0.00 ,,121.12,111.21,125.03,107.99,93.77,95.93,66.42,101.79,107.45,104.65,66.42,101.83,
0.762,0.703,0.725,0.007,0.000,0.000, ,187.27,186.08,184.85,0.00,0.00,0.00 ,,121.12,111.17,125.03,107.91,93.77,95.90,66.42,101.83,107.45,104.76,66.42,101.83,
0.821,0.733,0.755,0.015,0.000,0.007, ,186.85,185.49,185.10,0.00,0.00,0.00 ,,121.12,111.21,125.03,107.95,93.77,96.01,66.42,101.79,107.45,104.73,66.42,101.87,
0.821,0.821,0.843,0.000,0.000,0.000, ,187.10,185.91,184.94,0.00,0.00,0.00 ,,121.12,111.17,125.03,107.99,93.77,95.90,66.42,101.72,107.45,104.69,66.42,101.76,
0.806,0.762,0.784,0.029,0.000,0.015, ,187.18,185.57,184.94,0.00,0.00,0.00 ,,121.12,111.21,125.03,107.95,117.22,95.93,87.91,101.87,107.45,104.76,66.42,101.87,
0.835,0.821,0.843,0.037,0.000,0.000, ,187.43,186.24,184.94,0.00,0.00,0.00 ,,121.12,111.17,125.03,107.91,93.77,95.93,87.91,101.79,85.96,104.73,66.42,101.79,
0.799,0.755,0.799,0.000,0.000,0.007, ,187.10,186.16,185.27,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.95,93.77,95.97,87.91,101.79,85.96,104.76,66.42,101.87,
0.901,0.821,0.901,0.007,0.000,0.007, ,187.10,186.50,185.19,0.00,0.00,0.00 ,,121.12,111.17,146.52,107.95,93.77,95.93,87.91,101.79,107.45,104.73,66.42,101.83,
0.909,0.879,0.909,0.000,0.000,0.000, ,187.77,186.24,184.61,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.95,93.77,95.97,87.91,101.79,85.96,104.73,66.42,101.83,
0.953,0.945,0.953,0.029,0.000,0.000, ,186.93,185.24,185.19,0.00,0.00,0.00 ,,121.12,111.25,146.52,107.99,93.77,95.93,87.91,101.83,85.96,104.76,66.42,101.90,
0.945,0.909,0.945,0.029,0.000,0.037, ,186.68,184.90,185.60,0.00,0.00,0.00 ,,121.12,111.14,146.52,107.91,93.77,95.93,87.91,101.79,85.96,104.73,66.42,101.76,
0.967,0.960,0.967,0.000,0.000,0.000, ,187.10,185.66,185.85,0.00,0.00,0.00 ,,121.12,111.25,146.52,108.02,93.77,95.97,87.91,101.79,107.45,104.73,66.42,101.83,
1.018,0.923,0.975,0.022,0.000,0.000, ,187.35,185.91,185.43,0.00,0.00,0.00 ,,121.12,111.14,146.52,107.95,117.22,95.93,87.91,101.76,85.96,104.73,66.42,101.76,
1.018,0.953,1.018,0.007,0.000,0.000, ,187.52,186.58,184.61,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.99,93.77,95.90,66.42,101.79,107.45,104.69,66.42,101.87,
1.033,0.996,1.040,0.037,0.000,0.015, ,187.10,185.49,184.77,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.95,93.77,95.97,87.91,101.79,85.96,104.76,66.42,101.87,
