SAP ID,109000055719,
1.018,1.018,1.070,0.015,0.000,0.000, ,186.34,185.32,186.18,0.00,0.00,0.00 ,,121.12,111.25,146.52,107.99,93.77,95.93,87.91,101.79,85.96,104.73,66.42,101.79,
1.018,1.018,1.011,0.037,0.000,0.000, ,186.59,186.16,185.85,0.00,0.00,0.00 ,,121.12,111.25,146.52,108.02,117.22,95.97,87.91,101.79,85.96,104.76,66.42,101.83,
1.026,0.923,1.033,0.029,0.000,0.000, ,187.43,186.92,184.94,0.00,0.00,0.00 ,,121.12,111.17,166.06,107.91,93.77,95.82,66.42,101.76,85.96,104.69,66.42,101.79,
1.040,0.982,1.077,0.007,0.000,0.000, ,187.01,186.92,185.35,0.00,0.00,0.00 ,,121.12,111.17,187.55,107.95,117.22,95.90,66.42,101.79,107.45,104.76,66.42,101.87,
1.070,1.055,1.121,0.000,0.000,0.000, ,187.35,186.08,185.02,0.00,0.00,0.00 ,,121.12,111.21,187.55,107.95,93.77,95.97,66.42,101.76,85.96,104.69,66.42,101.76,
1.055,1.033,1.114,0.022,0.000,0.000, ,187.01,185.57,185.52,0.00,0.00,0.00 ,,121.12,111.21,187.55,108.02,117.22,95.93,87.91,101.79,107.45,104.69,66.42,101.83,
1.055,1.062,1.128,0.037,0.000,0.000, ,186.42,185.66,186.10,0.00,0.00,0.00 ,,121.12,111.21,166.06,107.99,117.22,95.90,87.91,101.79,85.96,104.73,66.42,101.90,
1.048,1.077,1.165,0.000,0.000,0.007, ,186.34,185.99,186.18,0.00,0.00,0.00 ,,121.12,111.17,166.06,107.91,93.77,95.97,66.42,101.76,85.96,104.69,66.42,101.76,
1.062,1.048,1.136,0.000,0.000,0.000, ,186.76,186.75,185.60,0.00,0.00,0.00 ,,121.12,111.25,166.06,107.99,117.22,95.93,87.91,101.79,107.45,104.73,66.42,101.83,
1.033,0.989,1.150,0.015,0.000,0.000, ,186.93,186.41,185.27,0.00,0.00,0.00 ,,121.12,111.21,166.06,107.91,93.77,95.90,66.42,101.72,85.96,104.62,66.42,101.76,
1.077,0.967,1.114,0.088,0.022,0.000, ,187.10,185.74,184.94,0.00,0.00,0.00 ,,121.12,111.25,146.52,108.02,117.22,95.97,66.42,101.83,107.45,104.73,66.42,101.83,
1.136,1.092,1.194,0.000,0.000,0.000, ,186.68,185.66,185.85,0.00,0.00,0.00 ,,142.61,111.21,168.01,107.88,117.22,95.90,66.42,101.79,107.45,104.73,66.42,101.83,
1.121,1.062,1.194,0.000,0.000,0.000, ,186.93,186.24,185.52,0.00,0.00,0.00 ,,142.61,111.14,146.52,107.95,117.22,95.93,66.42,101.72,85.96,104.69,66.42,101.79,
1.143,1.121,1.202,0.073,0.007,0.000, ,187.18,185.57,185.02,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.80,93.77,95.97,66.42,101.76,107.45,104.69,66.42,101.79,
1.150,1.121,1.224,0.007,0.000,0.000, ,186.59,184.90,184.94,0.00,0.00,0.00 ,,121.12,111.10,146.52,107.51,117.22,95.79,66.42,101.65,85.96,104.62,66.42,101.76,
1.158,1.040,1.187,0.037,0.000,0.000, ,187.10,186.16,184.94,0.00,0.00,0.00 ,,142.61,110.99,146.52,107.29,117.22,95.86,66.42,101.79,85.96,104.65,66.42,101.79,
1.187,1.114,1.165,0.051,0.000,0.015, ,186.76,185.41,185.43,0.00,0.00,0.00 ,,121.12,110.95,146.52,107.07,93.77,95.79,66.42,101.72,85.96,104.65,66.42,101.76,
1.246,1.143,1.202,0.022,0.000,0.000, ,186.93,186.08,185.35,0.00,0.00,0.00 ,,142.61,110.95,146.52,107.00,93.77,95.82,66.42,101.76,85.96,104.73,66.42,101.79,
1.268,1.202,1.231,0.000,0.000,0.000, ,187.18,185.91,184.94,0.00,0.00,0.00 ,,121.12,110.99,146.52,107.07,117.22,95.79,66.42,101.76,85.96,104.69,66.42,101.79,
1.238,1.187,1.216,0.000,0.000,0.000, ,187.10,185.57,185.10,0.00,0.00,0.00 ,,121.12,110.95,146.52,106.92,117.22,95.75,66.42,101.72,85.96,104.69,66.42,101.72,
1.268,1.238,1.202,0.037,0.000,0.000, ,186.51,185.57,186.01,0.00,0.00,0.00 ,,142.61,110.99,146.52,107.00,117.22,95.86,66.42,101.76,85.96,104.65,66.42,101.79,
1.246,1.202,1.194,0.007,0.000,0.000, ,187.01,185.41,185.35,0.00,0.00,0.00 ,,142.61,110.92,146.52,107.03,93.77,95.82,66.42,101.72,85.96,104.69,66.42,101.72,
1.275,1.231,1.143,0.015,0.000,0.000, ,187.10,186.08,185.60,0.00,0.00,0.00 ,,142.61,110.92,146.52,107.14,117.22,95.86,87.91,101.72,107.45,104.62,66.42,101.76,
1.319,1.231,1.172,0.015,0.000,0.015, ,187.01,186.92,184.61,0.00,0.00,0.00 ,,121.12,110.99,146.52,107.00,117.22,95.79,66.42,101.76,85.96,104.65,66.42,101.72,
1.260,1.253,1.172,0.000,0.000,0.000, ,186.68,185.24,185.35,0.00,0.00,0.00 ,,142.61,111.03,146.52,107.07,117.22,95.79,66.42,101.76,107.45,104.69,66.42,101.76,
1.268,1.290,1.187,0.015,0.000,0.000, ,186.93,185.57,185.10,0.00,0.00,0.00 ,,121.12,110.99,146.52,107.07,93.77,95.79,66.42,101.76,107.45,104.65,66.42,101.79,
1.297,1.297,1.202,0.007,0.000,0.022, ,186.34,185.24,185.68,0.00,0.00,0.00 ,,121.12,110.95,126.98,107.00,117.22,95.82,66.42,101.72,85.96,104.62,66.42,101.68,
1.334,1.290,1.202,0.000,0.000,0.000, ,187.10,185.91,185.19,0.00,0.00,0.00 ,,121.12,110.95,126.98,107.03,117.22,95.79,66.42,101.76,107.45,104.69,66.42,101.79,
1.334,1.290,1.180,0.000,0.000,0.000, ,187.01,185.91,185.19,0.00,0.00,0.00 ,,121.12,110.92,146.52,106.92,117.22,95.75,66.42,101.68,85.96,104.65,66.42,101.68,
1.407,1.356,1.253,0.015,0.000,0.000, ,187.10,185.66,185.10,0.00,0.00,0.00 ,,121.12,110.99,146.52,107.00,93.77,95.86,87.91,101.76,107.45,104.69,87.91,101.76,
1.334,1.297,1.202,0.051,0.000,0.015, ,186.85,185.24,185.10,0.00,0.00,0.00 ,,121.12,110.99,146.52,107.03,93.77,95.90,66.42,101.72,85.96,104.65,66.42,101.76,
1.348,1.348,1.238,0.000,0.000,0.000, ,186.68,185.74,185.93,0.00,0.00,0.00 ,,121.12,111.03,146.52,107.11,117.22,95.82,66.42,101.76,85.96,104.69,66.42,101.72,
1.385,1.356,1.246,0.000,0.000,0.000, ,187.18,186.24,185.27,0.00,0.00,0.00 ,,121.12,111.10,168.01,107.29,117.22,95.93,66.42,101.79,85.96,104.73,66.42,101.79,
1.385,1.290,1.260,0.000,0.000,0.000, ,187.01,186.24,184.94,0.00,0.00,0.00 ,,121.12,111.10,168.01,107.47,117.22,95.82,66.42,101.79,85.96,104.65,66.42,101.83,
1.377,1.319,1.260,0.007,0.000,0.000, ,187.52,185.74,184.85,0.00,0.00,0.00 ,,121.12,111.14,168.01,107.55,117.22,96.01,66.42,101.79,107.45,104.69,87.91,101.76,
1.363,1.348,1.253,0.059,0.000,0.007, ,187.10,185.91,184.85,0.00,0.00,0.00 ,,121.12,111.17,168.01,107.62,117.22,95.82,66.42,101.68,85.96,104.62,66.42,101.72,
1.334,1.356,1.246,0.022,0.000,0.007, ,186.59,184.90,186.01,0.00,0.00,0.00 ,,121.12,111.21,168.01,107.73,117.22,95.86,66.42,101.79,85.96,104.69,87.91,101.79,
1.414,1.429,1.312,0.007,0.000,0.000, ,186.17,186.50,186.10,0.00,0.00,0.00 ,,121.12,111.17,168.01,107.77,93.77,95.97,66.42,101.79,85.96,104.69,87.91,101.87,
1.334,1.282,1.253,0.044,0.000,0.007, ,186.76,186.83,185.19,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.80,117.22,95.93,66.42,101.72,85.96,104.69,66.42,101.76,
1.407,1.290,1.268,0.029,0.000,0.000, ,187.43,186.66,184.52,0.00,0.00,0.00 ,,121.12,111.25,146.52,107.88,117.22,95.93,66.42,101.76,107.45,104.69,87.91,101.79,
1.399,1.348,1.312,0.015,0.000,0.015, ,186.68,185.66,185.10,0.00,0.00,0.00 ,,121.12,111.17,146.52,107.80,117.22,95.86,66.42,101.72,85.96,104.69,66.42,101.76,
1.407,1.370,1.319,0.000,0.000,0.000, ,186.76,185.41,185.35,0.00,0.00,0.00 ,,142.61,111.25,146.52,107.99,117.22,95.97,66.42,101.79,107.45,104.73,87.91,101.76,
1.429,1.385,1.326,0.044,0.000,0.015, ,187.01,186.08,184.94,0.00,0.00,0.00 ,,142.61,111.17,146.52,107.91,117.22,95.86,66.42,101.76,107.45,104.69,66.42,101.79,
1.399,1.407,1.334,0.000,0.000,0.000, ,186.68,185.66,185.19,0.00,0.00,0.00 ,,121.12,111.25,146.52,107.95,117.22,95.93,66.42,101.76,107.45,104.69,66.42,101.79,
1.414,1.348,1.356,0.015,0.000,0.000, ,186.76,186.16,185.10,0.00,0.00,0.00 ,,140.66,111.28,146.52,107.99,117.22,95.90,66.42,101.76,107.45,104.73,66.42,101.87,
1.341,1.290,1.312,0.015,0.000,0.000, ,186.93,186.24,184.94,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.95,117.22,95.86,66.42,101.72,85.96,104.69,66.42,101.79,
1.407,1.377,1.334,0.022,0.000,0.000, ,186.68,185.24,185.52,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.91,117.22,95.90,66.42,101.79,107.45,104.76,66.42,101.83,
1.377,1.385,1.334,0.000,0.007,0.000, ,186.51,186.08,185.35,0.00,0.00,0.00 ,,142.61,111.17,146.52,107.95,117.22,95.90,66.42,101.76,85.96,104.62,66.42,101.68,
1.377,1.356,1.326,0.000,0.000,0.000, ,186.00,185.74,186.01,0.00,0.00,0.00 ,,142.61,111.25,125.03,108.02,117.22,95.86,66.42,101.79,107.45,104.73,66.42,101.83,
1.377,1.429,1.399,0.037,0.000,0.000, ,185.58,186.33,185.85,0.00,0.00,0.00 ,,142.61,111.17,146.52,107.95,117.22,95.90,66.42,101.79,85.96,104.69,66.42,101.87,
1.268,1.275,1.253,0.088,0.007,0.000, ,185.75,186.08,185.52,0.00,0.00,0.00 ,,142.61,111.25,125.03,107.99,117.22,96.01,66.42,101.76,85.96,104.69,66.42,101.76,
1.356,1.319,1.312,0.029,0.000,0.007, ,185.92,186.08,185.93,0.00,0.00,0.00 ,,142.61,111.21,125.03,107.88,117.22,95.93,66.42,101.79,107.45,104.73,66.42,101.79,
1.451,1.319,1.370,0.000,0.000,0.000, ,185.67,186.08,185.52,0.00,0.00,0.00 ,,142.61,111.21,125.03,107.95,117.22,95.86,66.42,101.72,85.96,104.69,66.42,101.72,
1.436,1.377,1.385,0.022,0.000,0.000, ,186.17,185.99,185.02,0.00,0.00,0.00 ,,142.61,111.21,125.03,107.95,117.22,95.93,66.42,101.79,107.45,104.73,66.42,101.83,
1.385,1.385,1.377,0.007,0.000,0.000, ,185.50,185.57,184.52,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.88,117.22,95.86,66.42,101.76,85.96,104.65,66.42,101.72,
1.370,1.356,1.363,0.022,0.000,0.000, ,185.16,184.06,185.35,0.00,0.00,0.00 ,,140.66,111.28,125.03,107.99,117.22,95.90,66.42,101.76,85.96,104.65,66.42,101.83,
1.429,1.348,1.370,0.066,0.022,0.029, ,185.08,184.06,185.43,0.00,0.00,0.00 ,,142.61,111.21,146.52,107.99,117.22,95.86,66.42,101.79,85.96,104.69,66.42,101.83,
1.326,1.290,1.348,0.007,0.000,0.000, ,185.67,184.15,185.52,0.00,0.00,0.00 ,,121.12,111.21,125.03,107.95,117.22,95.86,66.42,101.72,85.96,104.69,66.42,101.76,
1.421,1.407,1.399,0.015,0.000,0.000, ,185.41,183.90,185.27,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.91,117.22,95.86,66.42,101.76,85.96,104.65,66.42,101.79,
1.407,1.377,1.385,0.015,0.000,0.007, ,185.25,184.23,184.85,0.00,0.00,0.00 ,,121.12,111.14,125.03,107.80,117.22,95.79,66.42,101.79,85.96,104.62,66.42,101.65,
1.414,1.356,1.377,0.007,0.000,0.000, ,184.99,182.89,185.10,0.00,0.00,0.00 ,,121.12,111.25,146.52,107.99,117.22,95.90,66.42,101.76,107.45,104.69,66.42,101.79,
1.370,1.363,1.407,0.022,0.000,0.000, ,184.82,182.72,185.35,0.00,0.00,0.00 ,,121.12,111.21,146.52,107.95,117.22,95.86,66.42,101.68,85.96,104.65,66.42,101.83,
1.356,1.370,1.370,0.007,0.000,0.000, ,184.91,182.89,185.19,0.00,0.00,0.00 ,,121.12,111.17,146.52,107.91,117.22,95.86,66.42,101.72,85.96,104.69,66.42,101.79,
1.414,1.319,1.356,0.022,0.000,0.029, ,184.74,183.31,185.02,0.00,0.00,0.00 ,,121.12,111.21,166.06,107.91,117.22,95.82,66.42,101.76,107.45,104.73,66.42,101.79,
1.407,1.348,1.377,0.007,0.000,0.000, ,184.15,182.81,184.77,0.00,0.00,0.00 ,,121.12,111.21,166.06,107.91,117.22,95.90,66.42,101.72,107.45,104.65,66.42,101.76,
1.385,1.377,1.377,0.029,0.000,0.000, ,184.07,182.30,184.85,0.00,0.00,0.00 ,,121.12,111.25,166.06,107.91,117.22,95.90,66.42,101.72,107.45,104.65,66.42,101.79,
1.385,1.414,1.385,0.015,0.000,0.000, ,183.81,181.88,184.85,0.00,0.00,0.00 ,,121.12,111.17,168.01,107.80,117.22,95.79,66.42,101.68,85.96,104.62,66.42,101.72,
1.421,1.377,1.370,0.000,0.000,0.000, ,183.98,181.38,184.85,0.00,0.00,0.00 ,,121.12,111.25,187.55,107.91,117.22,95.90,66.42,101.76,85.96,104.69,66.42,101.79,
1.436,1.356,1.399,0.015,0.000,0.000, ,183.73,181.21,184.77,0.00,0.00,0.00 ,,121.12,111.21,187.55,107.91,117.22,95.86,66.42,101.79,85.96,104.69,66.42,101.79,
1.392,1.348,1.392,0.037,0.000,0.000, ,183.98,181.21,184.69,0.00,0.00,0.00 ,,121.12,111.25,228.57,107.91,117.22,95.86,66.42,101.72,107.45,104.58,87.91,101.68,
1.407,1.385,1.399,0.022,0.000,0.000, ,183.90,180.54,184.61,0.00,0.00,0.00 ,,121.12,111.25,230.53,107.80,117.22,95.79,66.42,101.72,85.96,104.73,66.42,101.83,
1.363,1.407,1.421,0.029,0.000,0.029, ,182.97,180.54,185.19,0.00,0.00,0.00 ,,121.12,111.17,250.06,107.73,117.22,95.82,66.42,101.65,85.96,104.62,66.42,101.72,
1.458,1.414,1.407,0.022,0.000,0.000, ,182.72,180.96,185.19,0.00,0.00,0.00 ,,142.61,111.25,250.06,107.84,117.22,95.90,66.42,101.76,107.45,104.65,87.91,101.79,
1.377,1.414,1.377,0.000,0.000,0.000, ,183.06,181.63,184.61,0.00,0.00,0.00 ,,142.61,111.17,250.06,107.80,140.66,95.82,66.42,101.65,85.96,104.62,66.42,101.76,
1.363,1.319,1.370,0.000,0.000,0.000, ,182.89,179.87,184.44,0.00,0.00,0.00 ,,142.61,111.17,230.53,107.80,140.66,95.86,66.42,101.72,85.96,104.69,66.42,101.76,
1.370,1.363,1.363,0.059,0.007,0.000, ,182.55,180.12,184.19,0.00,0.00,0.00 ,,181.68,111.17,209.04,107.77,164.10,95.79,66.42,101.72,85.96,104.62,66.42,101.79,
1.377,1.348,1.341,0.022,0.000,0.000, ,182.21,178.53,184.94,0.00,0.00,0.00 ,,242.25,111.17,168.01,107.88,164.10,95.86,66.42,101.72,107.45,104.62,87.91,101.76,
1.399,1.348,1.370,0.015,0.000,0.000, ,182.30,179.03,184.85,0.00,0.00,0.00 ,,304.76,111.06,146.52,107.91,187.55,95.82,66.42,101.72,107.45,104.62,66.42,101.79,
1.443,1.429,1.421,0.029,0.000,0.000, ,182.13,179.54,184.19,0.00,0.00,0.00 ,,263.74,111.06,146.52,107.88,164.10,95.75,66.42,101.68,107.45,104.58,66.42,101.72,
1.436,1.429,1.377,0.022,0.000,0.000, ,182.05,178.86,184.28,0.00,0.00,0.00 ,,222.71,111.03,125.03,107.80,164.10,95.82,66.42,101.79,107.45,104.69,66.42,101.79,
1.399,1.429,1.385,0.029,0.000,0.007, ,181.29,178.36,184.77,0.00,0.00,0.00 ,,181.68,111.10,125.03,107.91,140.66,95.86,66.42,101.72,85.96,104.62,66.42,101.72,
1.407,1.414,1.385,0.000,0.000,0.000, ,181.37,177.61,184.28,0.00,0.00,0.00 ,,162.15,111.14,125.03,107.91,140.66,95.86,66.42,101.76,85.96,104.62,66.42,101.76,
1.392,1.414,1.385,0.022,0.000,0.007, ,181.03,177.77,184.03,0.00,0.00,0.00 ,,162.15,111.17,103.54,107.95,117.22,95.90,66.42,101.68,85.96,104.62,66.42,101.83,
1.407,1.414,1.414,0.007,0.000,0.007, ,180.95,177.69,183.45,0.00,0.00,0.00 ,,142.61,111.14,103.54,107.88,117.22,95.75,66.42,101.72,85.96,104.54,66.42,101.76,
1.436,1.414,1.414,0.000,0.000,0.000, ,181.29,177.77,182.37,0.00,0.00,0.00 ,,162.15,111.14,84.00,107.84,117.22,95.86,66.42,101.76,85.96,104.62,66.42,101.79,
1.421,1.414,1.392,0.022,0.000,0.000, ,180.87,176.94,182.12,0.00,0.00,0.00 ,,142.61,111.10,103.54,107.80,93.77,95.79,66.42,101.68,64.47,104.47,66.42,101.68,
1.429,1.385,1.407,0.007,0.000,0.000, ,180.36,176.10,181.79,0.00,0.00,0.00 ,,142.61,111.10,103.54,107.80,117.22,95.86,87.91,101.72,64.47,104.54,66.42,101.76,
1.385,1.319,1.377,0.088,0.007,0.007, ,180.53,176.85,181.05,0.00,0.00,0.00 ,,142.61,111.10,103.54,107.80,117.22,95.71,111.36,101.68,64.47,104.51,66.42,101.72,
1.421,1.348,1.348,0.000,0.000,0.000, ,180.11,175.76,181.05,0.00,0.00,0.00 ,,162.15,111.14,103.54,107.80,93.77,95.86,111.36,101.68,64.47,104.51,87.91,101.68,
1.429,1.414,1.407,0.015,0.000,0.000, ,179.60,175.01,181.13,0.00,0.00,0.00 ,,142.61,111.17,125.03,107.80,93.77,95.79,111.36,101.72,64.47,104.51,111.36,101.76,
1.385,1.377,1.392,0.081,0.007,0.022, ,179.43,174.59,180.30,0.00,0.00,0.00 ,,142.61,111.14,125.03,107.73,117.22,95.79,87.91,101.65,64.47,104.43,111.36,101.65,
1.407,1.385,1.399,0.000,0.000,0.000, ,179.18,174.59,180.30,0.00,0.00,0.00 ,,142.61,111.14,146.52,107.80,117.22,95.79,66.42,101.72,85.96,104.47,111.36,101.76,
1.465,1.399,1.421,0.000,0.000,0.000, ,178.93,174.25,179.14,0.00,0.00,0.00 ,,142.61,111.14,125.03,107.73,117.22,95.82,66.42,101.68,85.96,104.36,87.91,101.68,
1.458,1.334,1.392,0.000,0.000,0.000, ,178.59,174.42,179.48,0.00,0.00,0.00 ,,142.61,111.14,125.03,107.77,93.77,95.86,66.42,101.72,107.45,104.43,87.91,101.72,
1.407,1.429,1.436,0.037,0.000,0.000, ,177.08,173.25,178.65,0.00,0.00,0.00 ,,162.15,111.10,125.03,107.77,93.77,95.79,44.93,101.72,107.45,104.43,66.42,101.76,
1.363,1.377,1.385,0.015,0.000,0.000, ,176.32,171.40,178.48,0.00,0.00,0.00 ,,142.61,111.14,125.03,107.77,93.77,95.75,44.93,101.68,107.45,104.40,66.42,101.76,
1.385,1.348,1.370,0.029,0.000,0.029, ,175.98,171.23,178.40,0.00,0.00,0.00 ,,142.61,111.06,125.03,107.77,117.22,95.82,44.93,101.76,107.45,104.43,66.42,101.76,
1.392,1.429,1.392,0.022,0.000,0.015, ,174.63,171.15,179.14,0.00,0.00,0.00 ,,142.61,111.14,103.54,107.77,117.22,95.82,44.93,101.65,107.45,104.36,66.42,101.65,
1.421,1.429,1.385,0.000,0.000,0.000, ,174.47,171.48,177.82,0.00,0.00,0.00 ,,162.15,111.14,103.54,107.80,140.66,95.79,66.42,101.68,85.96,104.40,87.91,101.76,
1.370,1.334,1.392,0.015,0.000,0.000, ,174.72,171.23,176.50,0.00,0.00,0.00 ,,162.15,111.10,125.03,107.80,117.22,95.75,66.42,101.65,85.96,104.21,87.91,101.65,
1.421,1.348,1.370,0.000,0.000,0.000, ,173.71,168.80,176.58,0.00,0.00,0.00 ,,181.68,111.14,125.03,107.77,117.22,95.79,87.91,101.68,107.45,104.36,87.91,101.72,
1.421,1.414,1.429,0.015,0.000,0.000, ,172.70,167.71,176.83,0.00,0.00,0.00 ,,181.68,111.10,146.52,107.77,117.22,95.75,87.91,101.76,107.45,104.40,87.91,101.79,
1.370,1.363,1.421,0.015,0.000,0.007, ,172.53,167.71,176.08,0.00,0.00,0.00 ,,181.68,111.03,125.03,107.77,117.22,95.75,87.91,101.65,107.45,104.36,87.91,101.61,
1.414,1.377,1.414,0.015,0.000,0.000, ,172.02,167.54,175.67,0.00,0.00,0.00 ,,181.68,111.06,125.03,107.88,117.22,95.79,111.36,101.72,107.45,104.36,87.91,101.72,
1.414,1.414,1.414,0.022,0.000,0.000, ,171.18,166.87,175.34,0.00,0.00,0.00 ,,222.71,111.03,125.03,107.73,117.22,95.75,87.91,101.65,85.96,104.29,87.91,101.65,
1.407,1.319,1.385,0.015,0.000,0.000, ,170.76,166.79,174.76,0.00,0.00,0.00 ,,324.30,110.99,125.03,107.77,117.22,95.79,111.36,101.68,85.96,104.25,87.91,101.68,
1.451,1.429,1.414,0.029,0.000,0.022, ,170.34,165.53,174.34,0.00,0.00,0.00 ,,324.30,110.92,168.01,107.80,117.22,95.71,111.36,101.65,107.45,104.14,111.36,101.72,
1.436,1.407,1.377,0.000,0.000,0.000, ,169.41,164.02,174.43,0.00,0.00,0.00 ,,263.74,110.99,230.53,107.80,117.22,95.82,111.36,101.65,107.45,104.14,87.91,101.68,
1.443,1.385,1.377,0.007,0.000,0.000, ,168.82,164.52,173.85,0.00,0.00,0.00 ,,222.71,111.03,271.55,107.69,140.66,95.79,111.36,101.65,128.94,104.21,87.91,101.72,
1.414,1.429,1.429,0.022,0.000,0.022, ,168.40,163.85,173.43,0.00,0.00,0.00 ,,203.17,110.99,230.53,107.73,140.66,95.71,111.36,101.61,128.94,104.21,87.91,101.58,
1.356,1.370,1.341,0.015,0.000,0.007, ,167.81,163.60,173.35,0.00,0.00,0.00 ,,181.68,111.03,230.53,107.73,140.66,95.79,87.91,101.68,128.94,104.21,111.36,101.68,
1.348,1.356,1.341,0.044,0.000,0.000, ,167.81,162.85,172.28,0.00,0.00,0.00 ,,181.68,110.99,187.55,107.73,140.66,95.79,87.91,101.65,128.94,104.10,111.36,101.58,
1.451,1.443,1.421,0.029,0.000,0.000, ,167.06,162.18,172.03,0.00,0.00,0.00 ,,162.15,111.10,168.01,107.80,164.10,95.71,87.91,101.72,128.94,104.18,87.91,101.68,
1.443,1.458,1.443,0.029,0.000,0.000, ,166.97,162.18,171.37,0.00,0.00,0.00 ,,142.61,111.03,168.01,107.58,187.55,95.64,87.91,101.65,150.43,104.21,87.91,101.68,
1.370,1.414,1.377,0.000,0.000,0.000, ,166.21,160.83,170.54,0.00,0.00,0.00 ,,142.61,110.92,146.52,107.33,257.88,95.64,87.91,101.65,128.94,104.14,87.91,101.65,
1.377,1.407,1.407,0.051,0.000,0.015, ,165.46,159.91,170.21,0.00,0.00,0.00 ,,222.71,110.84,146.52,107.07,423.93,95.57,87.91,101.65,150.43,104.14,87.91,101.65,
1.377,1.414,1.385,0.029,0.000,0.000, ,164.53,160.58,170.62,0.00,0.00,0.00 ,,244.20,110.77,210.99,106.74,423.93,95.38,87.91,101.54,150.43,104.07,87.91,101.61,
1.363,1.370,1.334,0.015,0.000,0.000, ,164.02,159.24,170.12,0.00,0.00,0.00 ,,224.66,110.70,189.50,106.67,400.49,95.35,66.42,101.61,259.83,104.10,87.91,101.65,
1.385,1.429,1.385,0.000,0.000,0.000, ,163.60,160.25,169.13,0.00,0.00,0.00 ,,203.17,110.62,189.50,106.63,353.60,95.35,66.42,101.54,259.83,103.99,87.91,101.58,
1.377,1.370,1.356,0.022,0.000,0.000, ,163.69,159.41,167.31,0.00,0.00,0.00 ,,203.17,110.70,168.01,106.74,353.60,95.46,66.42,101.61,281.32,104.03,87.91,101.50,
1.436,1.348,1.407,0.022,0.000,0.007, ,162.68,157.98,167.06,0.00,0.00,0.00 ,,203.17,110.70,168.01,106.74,423.93,95.31,87.91,101.61,259.83,104.03,87.91,101.61,
1.392,1.377,1.421,0.007,0.000,0.000, ,162.09,157.14,166.57,0.00,0.00,0.00 ,,203.17,110.66,148.47,106.70,519.66,95.27,87.91,101.58,195.36,104.03,111.36,101.54,
1.414,1.385,1.385,0.051,0.000,0.000, ,161.50,156.81,166.07,0.00,0.00,0.00 ,,203.17,110.70,148.47,106.70,566.54,95.27,87.91,101.58,281.32,103.96,111.36,101.54,
1.414,1.356,1.414,0.015,0.000,0.000, ,160.74,157.06,165.57,0.00,0.00,0.00 ,,203.17,110.62,148.47,106.59,804.88,95.13,87.91,101.54,390.72,103.85,111.36,101.50,
1.436,1.392,1.377,0.066,0.000,0.000, ,159.81,155.80,164.41,0.00,0.00,0.00 ,,203.17,110.66,148.47,106.70,922.10,95.09,87.91,101.58,324.30,103.88,111.36,101.58,
1.443,1.436,1.429,0.000,0.000,0.000, ,158.97,155.13,163.42,0.00,0.00,0.00 ,,203.17,110.66,148.47,106.70,898.66,94.98,87.91,101.58,302.81,103.92,111.36,101.58,
1.392,1.385,1.377,0.007,0.000,0.000, ,158.04,154.29,163.01,0.00,0.00,0.00 ,,203.17,110.62,148.47,106.63,898.66,94.98,87.91,101.54,369.23,103.92,111.36,101.54,
1.443,1.407,1.414,0.051,0.000,0.000, ,157.29,154.12,162.59,0.00,0.00,0.00 ,,203.17,110.66,148.47,106.67,922.10,95.16,87.91,101.58,369.23,103.88,132.84,101.54,
1.399,1.348,1.407,0.000,0.000,0.007, ,156.44,153.79,161.93,0.00,0.00,0.00 ,,203.17,110.66,168.01,106.67,875.21,94.98,66.42,101.50,369.23,103.85,132.84,101.47,
1.385,1.290,1.363,0.007,0.000,0.000, ,156.28,153.37,161.27,0.00,0.00,0.00 ,,203.17,110.62,168.01,106.63,781.44,95.09,87.91,101.54,347.74,103.92,132.84,101.54,
1.363,1.385,1.436,0.059,0.000,0.000, ,155.60,152.61,160.52,0.00,0.00,0.00 ,,203.17,110.66,148.47,106.63,709.16,95.13,87.91,101.58,347.74,103.92,154.33,101.47,
1.334,1.348,1.356,0.000,0.000,0.000, ,154.59,151.11,160.19,0.00,0.00,0.00 ,,203.17,110.66,168.01,106.63,683.76,95.27,111.36,101.58,345.79,103.99,177.78,101.54,
1.392,1.377,1.421,0.000,0.000,0.000, ,153.24,150.94,160.03,0.00,0.00,0.00 ,,203.17,110.81,146.52,107.07,758.00,95.20,111.36,101.58,345.79,103.99,199.27,101.50,
1.399,1.414,1.399,0.037,0.000,0.000, ,152.91,150.52,158.79,0.00,0.00,0.00 ,,203.17,110.81,146.52,107.29,828.33,95.20,111.36,101.58,367.28,103.99,244.20,101.50,
1.341,1.407,1.399,0.000,0.000,0.000, ,151.98,148.76,158.70,0.00,0.00,0.00 ,,203.17,110.95,146.52,107.51,920.15,95.24,132.84,101.58,367.28,103.99,265.69,101.50,
1.385,1.385,1.429,0.029,0.000,0.000, ,151.14,148.59,157.55,0.00,0.00,0.00 ,,203.17,110.92,168.01,107.36,1373.38,95.05,199.27,101.54,367.28,104.03,421.98,101.39,
1.326,1.319,1.385,0.029,0.000,0.022, ,150.38,147.92,156.88,0.00,0.00,0.00 ,,222.71,110.99,146.52,107.51,1396.83,94.95,310.62,101.50,367.28,103.96,421.98,101.39,
1.356,1.348,1.370,0.029,0.000,0.000, ,149.71,146.66,156.80,0.00,0.00,0.00 ,,222.71,110.95,146.52,107.58,1471.06,94.76,265.69,101.47,410.26,103.99,355.56,101.39,
1.363,1.348,1.421,0.000,0.000,0.000, ,149.20,146.58,156.06,0.00,0.00,0.00 ,,222.71,110.95,146.52,107.62,1471.06,94.80,398.53,101.43,410.26,104.03,287.18,101.43,
1.334,1.385,1.443,0.000,0.000,0.000, ,148.36,145.91,154.81,0.00,0.00,0.00 ,,222.71,110.99,146.52,107.69,1756.29,94.69,421.98,101.43,367.28,103.99,265.69,101.47,
1.275,1.414,1.421,0.022,0.000,0.007, ,146.59,144.40,155.31,0.00,0.00,0.00 ,,222.71,110.99,146.52,107.73,1785.59,94.65,377.05,101.32,410.26,103.96,265.69,101.39,
1.297,1.348,1.392,0.015,0.000,0.000, ,146.93,144.73,154.07,0.00,0.00,0.00 ,,242.25,110.99,146.52,107.73,1547.25,94.62,310.62,101.43,431.75,103.99,265.69,101.50,
1.268,1.377,1.414,0.015,0.000,0.000, ,146.09,144.06,153.57,0.00,0.00,0.00 ,,244.20,110.88,146.52,107.73,1809.04,94.54,289.13,101.39,410.26,103.96,244.20,101.43,
1.246,1.348,1.399,0.000,0.000,0.000, ,146.09,143.56,152.58,0.00,0.00,0.00 ,,263.74,110.88,168.01,107.69,2436.14,94.36,265.69,101.47,474.73,103.99,244.20,101.50,
1.260,1.356,1.429,0.029,0.000,0.000, ,145.08,142.72,152.41,0.00,0.00,0.00 ,,285.23,110.95,168.01,107.73,2746.76,94.14,265.69,101.47,476.68,103.92,244.20,101.43,
1.209,1.385,1.385,0.000,0.000,0.000, ,144.32,142.05,152.00,0.00,0.00,0.00 ,,285.23,110.95,168.01,107.77,2922.59,93.92,265.69,101.50,541.15,103.92,244.20,101.47,
1.224,1.356,1.392,0.037,0.000,0.000, ,143.64,140.71,151.26,0.00,0.00,0.00 ,,285.23,110.88,168.01,107.69,2994.87,93.85,265.69,101.47,564.59,103.92,265.69,101.50,
1.202,1.319,1.392,0.022,0.000,0.000, ,142.89,140.96,150.51,0.00,0.00,0.00 ,,285.23,110.92,146.52,107.69,2906.96,93.81,265.69,101.47,564.59,103.88,244.20,101.47,
1.224,1.348,1.421,0.029,0.000,0.000, ,142.38,140.20,150.10,0.00,0.00,0.00 ,,304.76,110.92,168.01,107.69,2635.41,93.92,265.69,101.50,629.06,103.88,265.69,101.50,
1.216,1.370,1.377,0.015,0.000,0.000, ,141.46,139.53,149.93,0.00,0.00,0.00 ,,304.76,110.81,187.55,107.66,2563.13,93.96,244.20,101.39,586.08,103.77,265.69,101.32,
1.209,1.407,1.421,0.000,0.000,0.000, ,140.87,138.69,149.27,0.00,0.00,0.00 ,,326.25,110.66,187.55,107.62,2850.31,93.92,220.76,101.47,541.15,103.81,265.69,101.32,
1.114,1.312,1.377,0.029,0.000,0.015, ,139.69,137.77,149.19,0.00,0.00,0.00 ,,345.79,110.62,187.55,107.55,2834.68,93.81,220.76,101.47,650.55,103.77,265.69,101.36,
1.150,1.341,1.392,0.015,0.000,0.000, ,138.84,137.94,148.86,0.00,0.00,0.00 ,,345.79,110.66,168.01,107.62,2826.86,93.85,220.76,101.47,672.04,103.81,244.20,101.28,
1.172,1.326,1.414,0.022,0.000,0.000, ,138.34,137.10,147.70,0.00,0.00,0.00 ,,365.32,110.77,168.01,107.69,3123.81,93.77,199.27,101.50,693.53,103.74,244.20,101.39,
1.136,1.312,1.451,0.015,0.000,0.000, ,137.92,137.27,147.12,0.00,0.00,0.00 ,,345.79,110.59,168.01,107.55,3637.61,93.52,199.27,101.47,804.88,103.63,244.20,101.25,
1.099,1.224,1.370,0.015,0.000,0.000, ,137.75,136.93,145.55,0.00,0.00,0.00 ,,326.25,110.66,168.01,107.58,3420.76,93.48,199.27,101.47,716.97,103.63,244.20,101.36,
1.128,1.231,1.392,0.051,0.007,0.007, ,137.24,134.50,145.21,0.00,0.00,0.00 ,,304.76,110.77,168.01,107.62,3541.88,93.37,199.27,101.43,631.01,103.66,244.20,101.32,
1.084,1.209,1.370,0.007,0.000,0.000, ,135.90,134.00,145.30,0.00,0.00,0.00 ,,304.76,110.84,168.01,107.73,3854.46,93.33,220.76,101.50,650.55,103.74,244.20,101.43,
1.114,1.253,1.407,0.015,0.000,0.000, ,134.89,134.08,144.72,0.00,0.00,0.00 ,,285.23,110.88,168.01,107.69,4180.71,93.19,220.76,101.54,672.04,103.81,244.20,101.50,
1.092,1.238,1.399,0.000,0.000,0.000, ,134.80,133.66,143.56,0.00,0.00,0.00 ,,263.74,110.88,168.01,107.69,4059.58,93.04,220.76,101.43,1064.71,103.59,244.20,101.43,
1.099,1.209,1.363,0.007,0.000,0.000, ,134.47,132.65,142.57,0.00,0.00,0.00 ,,263.74,110.88,168.01,107.62,3420.76,93.30,244.20,101.47,1305.01,103.41,265.69,101.43,
1.099,1.224,1.392,0.044,0.000,0.000, ,132.61,131.31,141.90,0.00,0.00,0.00 ,,263.74,110.84,146.52,107.66,3012.45,93.52,265.69,101.39,1221.00,103.26,265.69,101.39,
1.077,1.224,1.370,0.000,0.000,0.000, ,131.85,131.23,142.15,0.00,0.00,0.00 ,,263.74,110.92,146.52,107.80,3219.54,93.77,287.18,101.43,1416.36,103.22,287.18,101.43,
1.055,1.084,1.319,0.037,0.000,0.007, ,132.02,130.81,140.75,0.00,0.00,0.00 ,,263.74,110.84,146.52,107.69,3098.41,93.77,310.62,101.39,1660.56,103.08,310.62,101.39,
1.026,1.114,1.312,0.000,0.000,0.000, ,131.43,129.30,139.75,0.00,0.00,0.00 ,,263.74,110.88,146.52,107.62,2883.52,93.77,332.11,101.43,1857.88,102.89,355.56,101.36,
1.011,1.040,1.341,0.000,0.000,0.000, ,130.25,128.55,139.01,0.00,0.00,0.00 ,,285.23,110.88,146.52,107.69,2979.24,93.77,355.56,101.39,1639.07,102.89,377.05,101.43,
0.989,1.055,1.348,0.015,0.000,0.000, ,129.67,127.29,138.68,0.00,0.00,0.00 ,,304.76,110.84,168.01,107.66,2563.13,93.92,355.56,101.28,1730.89,102.78,377.05,101.21,
1.011,1.084,1.319,0.066,0.000,0.000, ,128.74,125.95,138.26,0.00,0.00,0.00 ,,324.30,110.84,168.01,107.69,2197.80,94.10,355.56,101.32,1574.60,102.89,334.07,101.39,
0.989,1.070,1.326,0.000,0.000,0.000, ,127.81,124.77,137.27,0.00,0.00,0.00 ,,384.86,110.77,209.04,107.55,1957.51,94.21,355.56,101.28,1310.87,103.00,310.62,101.32,
0.989,1.055,1.326,0.000,0.000,0.000, ,126.80,124.27,137.10,0.00,0.00,0.00 ,,406.35,110.81,250.06,107.69,1809.04,94.40,355.56,101.32,1133.09,103.26,334.07,101.36,
0.989,1.092,1.326,0.073,0.000,0.000, ,125.88,122.93,136.19,0.00,0.00,0.00 ,,732.60,110.59,271.55,107.62,1596.09,94.54,377.05,101.39,959.22,103.33,353.60,101.43,
0.945,0.967,1.297,0.029,0.000,0.000, ,125.29,121.92,135.04,0.00,0.00,0.00 ,,1697.68,110.04,564.59,107.51,1428.08,94.65,400.49,101.36,933.82,103.48,355.56,101.39,
0.916,0.996,1.260,0.051,0.000,0.000, ,124.44,121.25,133.79,0.00,0.00,0.00 ,,3916.97,107.95,1197.56,107.22,1832.48,94.58,445.42,101.32,890.84,103.55,377.05,101.39,
0.938,1.055,1.297,0.000,0.000,0.007, ,123.01,120.58,133.63,0.00,0.00,0.00 ,,8000.00,97.73,1562.88,106.59,1904.76,94.43,466.91,101.21,759.95,103.55,400.49,101.32,
0.938,0.996,1.297,0.000,0.000,0.000, ,122.93,119.91,131.89,0.00,0.00,0.00 ,,8000.00,70.29,7093.53,96.74,1596.09,94.54,445.42,101.28,693.53,103.74,400.49,101.28,
0.879,1.004,1.290,0.029,0.000,0.000, ,121.58,117.89,130.90,0.00,0.00,0.00 ,,8000.00,33.77,8000.00,68.75,1857.88,94.43,400.49,101.21,631.01,103.66,400.49,101.25,
0.806,0.945,1.246,0.007,0.000,0.000, ,120.32,117.22,131.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,35.64,2436.14,94.25,466.91,101.28,1021.73,103.55,377.05,101.28,
0.821,0.879,1.238,0.029,0.000,0.022, ,119.98,116.13,129.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,16.81,3459.83,93.77,488.40,101.25,6247.62,95.09,355.56,101.17,
0.762,0.916,1.231,0.007,0.000,0.000, ,118.97,115.38,129.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7609.28,86.45,488.40,101.21,8000.00,90.33,445.42,101.21,
0.791,0.945,1.238,0.007,0.000,0.000, ,118.55,115.29,128.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,57.58,466.91,101.28,7197.07,92.42,421.98,101.32,
0.740,0.879,1.216,0.007,0.000,0.000, ,117.71,113.87,127.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,26.30,445.42,101.25,4934.80,93.88,421.98,101.28,
0.733,0.887,1.209,0.015,0.000,0.000, ,116.02,112.69,127.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,421.98,101.25,3135.53,97.55,445.42,101.25,
0.725,0.887,1.187,0.029,0.000,0.007, ,115.27,112.19,126.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,400.49,101.21,8000.00,85.35,445.42,100.95,
0.681,0.791,1.143,0.022,0.000,0.000, ,114.84,111.19,124.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,400.49,101.21,8000.00,52.23,447.37,100.70,
0.725,0.850,1.187,0.029,0.000,0.000, ,114.09,110.85,123.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,377.05,101.28,8000.00,23.59,468.86,100.95,
0.630,0.821,1.143,0.022,0.000,0.022, ,112.91,110.18,122.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,400.49,101.21,8000.00,0.00,468.86,101.03,
0.615,0.762,1.136,0.044,0.000,0.000, ,112.32,110.01,121.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,445.42,101.28,8000.00,0.00,466.91,101.14,
0.593,0.762,1.114,0.007,0.000,0.000, ,111.39,109.51,120.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,421.98,101.17,8000.00,0.00,490.35,101.06,
0.586,0.762,1.114,0.000,0.000,0.000, ,109.96,108.17,120.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,377.05,101.28,8000.00,0.00,488.40,101.21,
0.542,0.674,1.092,0.037,0.000,0.007, ,109.96,108.42,119.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,334.07,101.28,8000.00,0.00,644.69,101.14,
0.528,0.711,1.070,0.007,0.000,0.000, ,108.61,106.82,119.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,334.07,101.28,8000.00,0.00,601.71,101.03,
0.535,0.703,1.040,0.051,0.000,0.007, ,108.36,106.32,117.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,421.98,101.25,8000.00,0.00,734.55,101.03,
0.447,0.645,1.048,0.044,0.007,0.022, ,107.60,105.48,117.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,421.98,101.17,8000.00,0.00,734.55,100.88,
0.476,0.645,1.048,0.000,0.000,0.000, ,106.51,104.98,116.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,599.76,101.17,8000.00,0.00,2822.95,100.29,
0.447,0.652,1.033,0.022,0.000,0.000, ,106.42,104.81,114.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,867.40,101.39,8000.00,0.00,5241.51,98.75,
0.396,0.586,0.982,0.000,0.000,0.000, ,105.33,104.39,113.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,1668.38,99.89,8000.00,0.00,8000.00,86.23,
0.352,0.615,1.004,0.029,0.007,0.015, ,103.73,102.80,113.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,81.54,8000.00,0.00,8000.00,76.81,
0.286,0.535,0.923,0.037,0.000,0.000, ,102.72,101.04,113.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,46.78,8000.00,0.00,8000.00,56.23,
0.300,0.542,0.923,0.000,0.000,0.000, ,102.63,100.95,112.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,0.00,8000.00,28.94,
0.242,0.593,0.931,0.015,0.000,0.000, ,101.79,100.95,110.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.205,0.528,0.894,0.007,0.000,0.000, ,100.44,99.44,110.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.183,0.440,0.894,0.051,0.029,0.000, ,100.78,99.44,108.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.132,0.440,0.865,0.000,0.000,0.000, ,99.10,97.01,109.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.117,0.469,0.850,0.029,0.000,0.015, ,98.25,96.76,108.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.469,0.835,0.015,0.007,0.000, ,97.08,96.42,107.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.403,0.813,0.000,0.000,0.000, ,96.40,95.84,106.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.330,0.762,0.022,0.000,0.000, ,95.90,95.67,105.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.286,0.747,0.015,0.000,0.007, ,95.22,94.66,104.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.308,0.769,0.029,0.000,0.000, ,93.88,92.40,104.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.271,0.696,0.000,0.000,0.000, ,93.12,91.39,103.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.256,0.733,0.029,0.000,0.015, ,92.53,90.72,103.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.242,0.681,0.059,0.000,0.007, ,91.52,89.72,102.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.176,0.667,0.000,0.000,0.000, ,91.01,88.71,101.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.088,0.608,0.000,0.000,0.000, ,90.59,88.88,100.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.059,0.630,0.000,0.000,0.000, ,89.75,87.62,99.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.615,0.022,0.000,0.000, ,89.08,86.70,97.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.550,0.022,0.000,0.015, ,88.15,85.35,97.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.506,0.029,0.000,0.000, ,87.39,84.01,97.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.037,0.520,0.022,0.000,0.000, ,86.46,84.85,96.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.484,0.015,0.000,0.000, ,85.62,84.77,95.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.484,0.022,0.000,0.000, ,85.20,82.84,94.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.403,0.000,0.000,0.000, ,84.19,81.33,94.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.403,0.022,0.000,0.000, ,82.84,80.15,93.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.381,0.000,0.000,0.007, ,82.34,79.99,93.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.022,0.322,0.015,0.000,0.000, ,81.41,79.65,91.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.308,0.022,0.000,0.000, ,80.99,79.48,90.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.286,0.029,0.000,0.000, ,79.90,78.23,89.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.256,0.037,0.000,0.007, ,78.30,76.97,89.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.161,0.007,0.000,0.000, ,77.88,75.88,89.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.161,0.029,0.000,0.007, ,77.29,75.46,88.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.176,0.022,0.000,0.000, ,76.28,75.12,87.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.132,0.022,0.000,0.000, ,76.36,75.12,86.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.066,0.051,0.000,0.000, ,75.10,73.03,85.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.044,0.000,0.000,0.000, ,73.83,73.28,85.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.022,0.000,0.000, ,73.75,72.86,84.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,73.58,71.60,82.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.015,0.066,0.015,0.029, ,72.23,69.59,82.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,71.14,69.84,81.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,70.38,67.83,81.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,70.21,68.25,80.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,69.79,67.74,78.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,68.78,66.40,78.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.007,0.015,0.000,0.007, ,67.18,65.06,78.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,66.93,65.73,77.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.059,0.015,0.000, ,66.17,65.06,76.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,65.24,63.88,75.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.007,0.022,0.000,0.000, ,64.49,63.21,74.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.051,0.000,0.000, ,63.64,62.21,73.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,62.89,61.87,73.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,62.30,61.79,72.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,61.96,61.03,71.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.022,0.007,0.037,0.000,0.000, ,61.03,60.53,70.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,60.11,58.85,70.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.007, ,59.35,58.85,70.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,58.34,58.77,68.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,57.83,59.44,68.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,57.66,57.68,66.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,56.82,55.83,66.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,56.32,56.17,65.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,55.64,56.17,65.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.007,0.000,0.007, ,54.55,56.09,64.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,54.13,55.92,63.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,53.79,55.00,62.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.007, ,52.86,54.16,62.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,52.36,53.49,61.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.015,0.000,0.000, ,51.60,53.15,61.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,50.93,51.64,60.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,50.34,52.31,59.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,49.66,51.47,58.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,49.16,51.14,58.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.029,0.000,0.000, ,48.74,51.47,57.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.022,0.000,0.000, ,47.47,49.96,57.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,46.89,49.12,56.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,46.46,49.12,55.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.007,0.000,0.000, ,45.71,48.96,56.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,45.20,48.45,54.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.015,0.022,0.000,0.000, ,44.53,47.28,53.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.007,0.059,0.000,0.015, ,43.60,46.27,53.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.84,46.61,54.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,42.08,44.60,53.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,42.00,45.94,52.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.022,0.000,0.000, ,41.33,45.27,51.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,40.57,44.60,51.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,40.48,43.59,51.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.073,0.022,0.000, ,40.23,43.42,50.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,40.06,43.09,49.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,39.64,42.92,48.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.015,0.044,0.000,0.029, ,38.63,42.58,48.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,38.13,41.91,47.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.000,0.037,0.000,0.000, ,37.54,41.91,47.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,36.95,41.32,47.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.000,0.015,0.000,0.007, ,35.85,41.24,46.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,36.11,41.74,45.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.015, ,35.68,39.73,45.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.044,0.007,0.000,0.015, ,35.01,40.23,45.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.022,0.022,0.000,0.000,0.000, ,34.93,39.73,44.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.015,0.007,0.000,0.000, ,34.25,39.23,43.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,33.92,38.39,42.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,32.65,37.22,43.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,32.32,37.55,43.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.007,0.000,0.000, ,32.40,37.72,42.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.007,0.000,0.000,0.000, ,31.90,37.55,41.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.007,0.000,0.000, ,30.80,36.54,41.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.037,0.000,0.000, ,31.56,35.71,40.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,30.72,35.71,40.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,30.97,35.20,39.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,30.38,34.87,39.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
