SAP ID,109000055719,
0.037,0.007,0.000,0.029,0.000,0.000, ,29.87,34.53,38.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.000,0.015,0.000,0.000, ,29.54,34.03,38.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.007,0.000,0.000,0.000, ,29.28,33.94,37.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.015, ,28.95,33.19,37.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.78,33.02,37.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.022,0.000,0.000,0.000,0.000, ,28.27,32.35,36.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.029, ,27.68,32.10,36.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.000,0.007,0.000,0.000, ,28.27,32.60,35.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,28.11,31.93,35.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.000,0.000,0.000, ,27.85,30.59,34.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.007,0.037,0.000,0.015, ,27.52,30.00,33.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.93,29.16,33.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,27.10,30.34,33.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.051,0.015,0.022,0.000,0.000, ,26.76,30.00,33.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,26.76,30.51,32.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,26.00,29.84,31.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,25.33,27.82,32.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.044,0.000,0.007, ,24.74,27.74,32.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.015,0.000,0.000, ,24.32,28.24,32.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,24.57,28.58,30.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,24.40,28.58,30.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.029,0.000,0.000, ,24.23,26.98,29.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.007,0.029,0.000,0.000, ,23.81,26.98,29.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,23.64,26.31,29.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.029,0.022,0.000,0.000, ,23.39,26.31,29.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.007,0.066,0.000,0.015, ,22.80,25.98,28.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,22.97,26.48,28.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,22.63,25.22,28.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.000,0.000,0.000,0.000, ,21.62,24.97,28.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.015,0.007,0.000,0.000, ,22.13,24.97,27.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.000, ,21.20,23.96,28.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,20.44,23.38,28.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,20.27,23.29,26.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.037,0.000,0.007,0.000,0.000, ,19.85,23.29,26.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.029,0.022,0.000,0.000, ,19.94,23.96,25.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,19.18,22.71,26.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,19.10,21.78,25.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.007,0.015,0.000,0.022, ,18.76,21.28,25.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,18.67,21.20,24.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,18.51,20.95,24.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.000,0.029,0.000,0.000, ,17.50,20.53,24.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,17.58,20.44,23.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,17.33,19.18,23.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,17.07,18.93,22.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.007, ,16.74,19.18,22.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.015,0.000,0.000,0.000, ,16.74,18.43,22.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.037,0.000,0.015,0.000,0.000, ,15.90,17.93,22.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,15.81,17.26,22.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.022,0.000,0.000,0.000,0.000, ,14.63,16.75,22.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,14.97,17.67,20.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,14.72,17.34,20.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.088,0.022,0.000, ,14.38,15.75,20.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.015,0.000,0.000, ,13.87,15.41,20.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.051,0.015,0.007,0.000,0.000, ,13.45,16.17,20.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.022,0.000,0.000, ,13.45,16.17,19.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,13.12,15.33,19.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,13.20,15.33,18.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,12.95,13.90,18.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,12.44,13.90,18.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,12.69,14.57,17.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.007,0.000,0.007, ,12.11,13.23,16.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,11.77,13.40,17.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.007, ,11.60,12.73,16.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,11.26,12.73,16.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,11.60,12.56,16.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.059,0.029,0.022,0.000,0.000, ,11.35,12.39,15.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,10.84,11.38,15.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,10.25,11.05,16.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,10.84,11.89,15.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.007,0.015,0.000,0.000,0.000, ,10.34,11.38,15.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.051,0.037,0.000,0.022, ,10.59,11.38,14.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.015,0.000,0.000, ,9.66,11.30,14.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.015, ,9.75,10.55,13.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,9.75,10.38,14.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.029,0.000,0.000, ,9.92,10.63,13.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.015,0.000,0.000,0.000, ,9.66,10.38,12.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.015,0.022,0.000,0.000, ,9.41,10.38,12.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.007, ,8.91,9.20,13.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.007,0.000,0.000, ,8.74,9.04,13.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.037,0.000,0.007, ,8.32,9.04,12.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,8.99,9.29,12.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.015,0.000,0.000, ,8.65,9.04,11.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.000,0.000,0.000, ,8.23,8.37,11.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,8.40,9.20,11.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.022,0.000,0.000, ,8.32,9.04,10.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.007,0.000,0.000, ,8.06,8.53,11.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.000,0.022,0.015,0.000,0.000, ,7.98,9.96,10.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,7.64,8.53,11.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.000,0.015,0.000, ,7.64,8.53,11.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,7.73,8.87,11.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,7.22,9.04,10.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.051,0.000,0.073,0.007,0.000, ,6.72,8.28,11.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.015,0.029,0.000,0.000, ,7.22,7.36,10.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,7.14,7.69,10.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.022,0.000,0.007, ,7.98,8.53,10.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.022,0.000,0.000,0.000, ,7.81,9.04,10.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,7.98,8.70,9.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.029,0.000,0.000, ,7.39,7.86,10.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.007, ,7.31,8.62,10.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,7.47,7.86,9.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,7.73,8.37,9.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.029,0.000,0.022, ,7.47,8.03,9.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.007,0.015,0.000,0.000, ,7.73,8.03,9.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.007,0.000,0.000,0.000, ,7.31,8.11,9.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,7.81,8.62,9.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.000,0.000,0.007,0.000,0.007, ,7.56,8.20,9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,7.47,8.03,9.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.051,0.000,0.007, ,7.47,7.69,9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.037,0.007,0.022,0.000,0.007, ,7.31,8.70,9.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.051,0.015,0.000,0.000,0.000, ,6.88,8.28,9.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.022,0.037,0.037,0.000,0.000, ,7.73,8.70,9.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.022,0.015,0.000,0.000, ,7.81,7.69,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.015,0.000,0.000, ,7.22,6.60,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.037, ,7.31,7.36,9.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.037,0.029,0.000,0.000,0.000, ,7.81,8.70,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.037,0.022,0.015,0.000,0.000, ,7.98,8.37,8.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,8.06,9.04,8.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.059,0.000,0.022, ,7.81,7.69,8.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.015,0.000,0.000, ,7.31,7.36,9.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,7.64,7.02,8.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.044,0.000,0.022, ,7.56,8.03,8.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.007,0.000,0.000,0.000,0.000, ,7.64,7.36,8.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,7.81,8.37,8.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,7.73,7.69,8.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.029,0.007,0.022,0.000,0.000, ,7.22,7.36,8.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,7.31,7.36,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.044,0.022,0.000,0.000, ,7.64,7.86,8.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.029,0.000,0.015, ,7.14,7.36,9.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.073,0.022,0.015, ,7.89,7.86,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,7.56,7.69,8.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.015,0.000,0.000,0.000, ,7.39,8.03,9.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.000,0.044,0.015,0.000, ,7.05,7.28,8.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,7.31,7.28,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,7.56,7.36,9.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.47,7.28,9.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.000,0.037,0.015,0.000,0.000, ,7.89,8.53,8.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.015,0.000,0.000, ,7.31,7.86,8.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,7.14,7.19,9.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,7.05,6.52,9.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.022, ,7.31,7.69,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,7.73,7.86,8.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,7.81,7.86,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.029,0.015,0.007,0.000,0.000, ,7.39,7.02,8.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.022,0.007,0.029,0.000,0.007, ,7.39,7.02,8.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,7.14,7.36,8.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.000,0.015,0.000,0.000, ,7.31,8.03,8.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.000,0.000,0.015, ,7.14,7.69,8.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.029,0.015,0.000,0.000, ,6.97,7.69,9.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,6.80,7.36,9.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,6.80,7.36,9.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.022,0.022,0.007,0.000,0.007, ,7.22,7.69,8.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.029,0.022,0.000,0.000, ,7.39,7.36,8.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.022,0.000,0.000, ,7.56,7.02,8.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,7.14,6.69,8.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.000,0.022,0.000,0.000, ,7.39,7.36,9.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.037,0.044,0.015,0.000,0.000, ,7.73,7.69,7.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.022,0.000,0.000, ,7.22,7.02,8.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.000, ,6.88,7.44,8.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.015,0.000,0.000, ,6.88,7.53,7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.015,0.000,0.000, ,7.22,7.02,8.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,7.56,7.86,7.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.110,0.029,0.007,0.000,0.000,0.000, ,7.31,7.28,7.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.125,0.029,0.022,0.000,0.000,0.000, ,7.31,7.19,7.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.007,0.000,0.000, ,6.88,7.36,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.007,0.000,0.000, ,7.31,7.02,7.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.051,0.000,0.000, ,7.22,7.69,7.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.037,0.022,0.000,0.000,0.000, ,7.22,7.36,7.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.037,0.044,0.037,0.000,0.007, ,7.31,7.02,7.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.022,0.000, ,7.05,6.52,8.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.000,0.029,0.000,0.000,0.000, ,6.97,7.69,7.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,7.05,7.95,8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.000,0.000,0.000, ,7.64,7.19,7.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,7.31,7.02,7.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,6.72,5.85,7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.007,0.022,0.000,0.007, ,6.46,6.60,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.000, ,6.55,7.44,8.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.022,0.000,0.000, ,7.14,7.28,7.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.000,0.000,0.000, ,6.80,7.28,7.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,6.38,6.35,7.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.029,0.000,0.037,0.000,0.000, ,6.46,6.35,7.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,6.63,6.02,7.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.037,0.007,0.037,0.000,0.000, ,6.29,6.35,7.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,7.05,7.02,6.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,6.55,5.68,7.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.029,0.015,0.000,0.015, ,6.55,6.02,6.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,6.38,6.02,7.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.007,0.000,0.000, ,6.04,6.94,7.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,6.55,6.02,6.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,6.04,6.94,6.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,6.46,5.85,6.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,6.21,6.02,7.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,6.55,6.52,6.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.007,0.015,0.000,0.000, ,6.29,5.35,6.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.059,0.000,0.015, ,4.95,4.76,7.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,5.54,5.35,6.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.000,0.015,0.000,0.000, ,5.54,5.01,6.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.044,0.000,0.000,0.000, ,5.96,6.35,6.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.051,0.000,0.007, ,5.45,5.77,6.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,5.20,5.93,6.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,5.71,5.18,6.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,5.37,5.85,6.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,5.79,5.26,6.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,5.71,5.68,5.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,5.45,5.68,5.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,5.54,5.01,6.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.015,0.029,0.000,0.000, ,5.45,5.01,6.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,5.28,5.85,5.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.015,0.000,0.000, ,5.28,4.84,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,4.78,4.76,6.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,5.03,5.01,6.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,4.78,5.01,6.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.022,0.000,0.037,0.000,0.000, ,4.86,5.35,6.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.007,0.000,0.000, ,5.79,5.68,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.007,0.000,0.000,0.000,0.000, ,5.03,4.34,5.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.022, ,4.69,3.84,6.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.022,0.022,0.000,0.007, ,4.95,5.01,6.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.015,0.007,0.000,0.000, ,5.62,5.35,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,5.37,4.51,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,5.03,5.26,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.007, ,4.53,4.68,6.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.78,3.84,6.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,5.20,5.01,6.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.007,0.000,0.007, ,4.61,4.68,5.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.007,0.000,0.000,0.000, ,4.44,4.68,5.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.015, ,5.62,5.01,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,5.20,4.34,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,5.20,4.34,5.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.015,0.022,0.000,0.007, ,5.20,4.68,5.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.022, ,5.45,4.34,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.015,0.000,0.000, ,5.20,4.68,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.000, ,4.95,5.26,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.000,0.007,0.029,0.000,0.000, ,5.45,5.85,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,5.71,5.01,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.022,0.000,0.000, ,5.20,4.59,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.066,0.007,0.037, ,4.78,3.84,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.007,0.007,0.000,0.000, ,5.20,5.01,5.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,5.37,5.85,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,5.79,5.01,4.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,4.95,3.84,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.95,4.34,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,5.20,4.84,5.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.022,0.007,0.000,0.015, ,4.95,4.68,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.000, ,5.71,4.34,4.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,5.45,5.01,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,5.37,3.84,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,0.066,0.015,0.000, ,4.86,4.34,5.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,4.95,5.26,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,5.54,5.26,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.015, ,5.37,5.60,4.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.022, ,5.45,5.01,4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,5.03,5.01,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,5.45,4.68,5.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.015,0.022,0.000,0.000, ,5.03,4.68,4.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.015, ,4.95,3.84,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,5.62,4.59,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,5.28,5.26,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.015,0.000,0.000,0.000, ,5.62,5.18,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.022,0.000,0.000, ,5.79,5.18,4.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,5.54,4.34,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,5.12,4.68,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.007, ,5.28,5.18,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,5.62,5.01,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,5.28,5.18,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,5.12,5.01,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.029, ,5.71,4.84,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,5.45,5.01,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,5.79,4.84,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,5.28,5.01,5.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.022,0.022,0.000,0.000, ,5.71,5.35,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,5.20,4.68,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,4.78,5.60,6.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.029,0.000,0.000, ,5.87,5.93,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,5.12,5.93,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.007,0.000,0.000,0.000,0.000, ,5.71,5.18,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.044,0.000,0.000, ,5.20,4.68,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,5.12,4.51,5.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.000,0.000,0.000, ,5.28,5.18,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,5.62,5.26,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,5.45,5.26,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.081,0.015,0.000, ,4.69,4.34,5.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,4.69,5.35,5.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.007, ,4.61,5.60,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.037,0.015,0.000, ,5.03,5.68,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,5.03,4.51,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.78,5.26,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,5.12,4.68,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,4.86,4.68,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,5.03,4.68,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.051,0.029,0.073,0.000,0.000, ,4.69,5.35,5.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.27,4.93,5.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,4.53,5.26,5.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.007, ,4.69,4.84,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,4.86,6.02,5.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,4.86,5.85,4.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.19,3.92,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.029, ,4.61,4.51,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,4.53,4.51,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.037,0.015,0.015,0.000,0.000, ,4.86,5.01,5.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.022, ,4.86,5.01,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.007,0.000,0.000, ,4.19,4.76,5.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.015,0.000,0.000, ,4.11,5.26,5.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,5.03,5.18,4.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,4.53,5.60,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,5.03,4.51,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,4.61,4.68,5.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,4.86,5.01,4.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,4.69,4.34,5.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.007,0.051,0.000,0.007, ,4.78,4.68,4.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,4.69,4.59,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.015,0.029,0.000,0.000, ,4.78,4.51,4.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.022, ,4.69,4.34,5.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,4.78,5.18,4.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.007,0.000,0.000, ,5.20,5.01,4.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.007,0.000,0.000,0.000, ,4.44,3.84,4.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,4.95,5.18,4.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,4.36,3.67,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,4.44,3.84,5.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.015,0.007,0.000,0.000, ,4.53,5.35,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,5.12,4.51,4.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.066,0.015,0.000,0.000,0.000, ,4.36,4.68,4.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
