SAP ID,109000055719,
0.051,0.000,0.007,0.029,0.000,0.000, ,1.41,1.15,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.022, ,0.91,0.48,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.91,0.06,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.007,0.022,0.000,0.000, ,0.65,1.66,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,1.33,1.91,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.066,0.000,0.000, ,1.07,1.15,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.65,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.82,0.57,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,0.91,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.74,0.65,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,1.24,1.15,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,1.07,0.65,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.015,0.000,0.000, ,0.57,0.65,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.022,0.000,0.007, ,0.40,0.90,2.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.000, ,0.48,1.40,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.91,1.82,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,0.99,2.24,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.82,1.24,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.40,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.015,0.000,0.000, ,0.65,0.99,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.022,0.015,0.015,0.000,0.000, ,0.32,1.40,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.022,0.000,0.007, ,0.48,1.40,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,0.40,1.40,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.91,0.31,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.029,0.007,0.000,0.000, ,1.16,1.24,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.000,0.000,0.000, ,1.24,1.32,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.007,0.000,0.000, ,0.91,0.65,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.022,0.000,0.037,0.000,0.000, ,0.40,0.73,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.007, ,0.91,1.15,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.022,0.000,0.022,0.000,0.000, ,0.65,0.99,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.037,0.000,0.000, ,0.65,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.022,0.000,0.000, ,0.48,0.90,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.015, ,0.40,1.57,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.000, ,1.07,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.82,1.49,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.99,1.15,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.015,0.000,0.000,0.000, ,1.07,1.82,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.029,0.007,0.000, ,0.40,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.007, ,0.40,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.015,0.029,0.000,0.000,0.000, ,0.82,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.000,0.000,0.000, ,0.82,1.82,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.007,0.000,0.000, ,1.92,1.99,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,1.16,0.06,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,0.91,0.06,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.000,0.000,0.000,0.000, ,0.57,0.99,2.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.022,0.000,0.000,0.000, ,1.24,1.32,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,1.41,1.91,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,1.24,1.24,0.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.57,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.40,0.65,2.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.24,1.57,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,1.16,1.49,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.000, ,1.07,1.15,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.037,0.000,0.000, ,1.24,1.24,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.99,0.31,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.037,0.022,0.022,0.000,0.000, ,0.74,0.65,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.022,0.000,0.022,0.000,0.000, ,0.40,0.90,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.022, ,0.40,1.40,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.051,0.000,0.015,0.000,0.015, ,0.32,1.40,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.007, ,0.91,1.57,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.007,0.000,0.000,0.000, ,1.24,1.91,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,1.58,1.15,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.037,0.022,0.029,0.000,0.007, ,1.07,0.31,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.015, ,0.82,0.06,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.022, ,0.74,0.31,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.82,1.66,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,1.07,1.07,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.015,0.044,0.000,0.015, ,0.74,1.32,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.029,0.000,0.000, ,0.06,0.73,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,1.16,1.24,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.57,1.57,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.000,0.007, ,1.24,1.66,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,1.16,1.66,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,1.16,0.99,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.000,0.044,0.000,0.007, ,0.65,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,0.74,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.57,0.82,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.007, ,0.57,1.15,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.007,0.000,0.000, ,0.82,1.66,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.65,0.65,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.000,0.000,0.000, ,0.40,1.15,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.029,0.015,0.000,0.000,0.000, ,0.99,1.15,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,1.41,1.82,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.99,0.31,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.022, ,0.57,0.31,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.007,0.051,0.000,0.000, ,0.82,0.99,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.007,0.007,0.000,0.000, ,0.91,1.32,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,1.24,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,1.16,1.82,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.15,0.31,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.91,0.99,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.74,0.65,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.007,0.000,0.000, ,0.74,0.99,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.007,0.037,0.000,0.007, ,0.23,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.74,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.007, ,0.91,0.57,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.015, ,0.74,0.99,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,1.07,1.15,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.007,0.029,0.044,0.000,0.015, ,0.91,0.65,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.99,0.31,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,0.82,1.49,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.91,0.99,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,1.24,1.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.82,0.48,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.015, ,0.65,0.48,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.015,0.000,0.000, ,0.91,0.99,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.82,1.66,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.029,0.000,0.000,0.000, ,1.07,1.49,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.007,0.022,0.000,0.000, ,0.65,1.15,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,0.40,0.65,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.029,0.000,0.000, ,0.57,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,0.40,0.99,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.029,0.000,0.000, ,1.33,1.15,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.91,0.31,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.82,0.99,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.48,0.65,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.48,0.99,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.99,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.99,1.57,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.029,0.059,0.000,0.000, ,0.48,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.57,0.82,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.06,0.99,2.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.051,0.000,0.051,0.007,0.000, ,0.48,1.74,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,1.57,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.99,1.57,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.65,-0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.48,0.99,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.037,0.015,0.007,0.000,0.007, ,0.74,1.32,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.051,0.000,0.000, ,0.65,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.015,0.000,0.000, ,0.06,1.32,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.32,0.31,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,0.57,0.99,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.65,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.74,0.99,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.015,0.000,0.022, ,0.74,1.15,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.23,0.65,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,0.91,1.15,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,1.07,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.015,0.007,0.022,0.000,0.000, ,0.65,0.65,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,1.16,0.99,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.022,0.000,0.000,0.000,0.000, ,0.91,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.007,0.000,0.000,0.000, ,0.74,1.32,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.015,0.000,0.000, ,1.24,1.82,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.007,0.000,0.000, ,1.07,1.66,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,0.40,0.48,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.015, ,0.57,0.15,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.015,0.000,0.000,0.000, ,0.57,0.99,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.000,0.037,0.000,0.000, ,0.99,1.49,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,1.41,1.66,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,1.16,0.48,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.015,0.029,0.000,0.015, ,-0.02,0.73,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,0.40,1.91,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.007, ,1.07,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.037,0.022,0.000,0.000, ,0.91,1.91,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,1.24,1.82,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.99,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.91,0.48,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.007,0.000,0.000, ,0.91,0.48,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.022,0.000,0.007,0.000,0.000, ,0.82,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.74,0.65,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.029, ,0.82,1.24,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.000,0.007,0.000,0.000, ,0.48,0.65,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.000,0.015,0.007,0.000,0.000, ,1.41,1.15,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.74,1.15,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.000,0.000,0.015,0.000,0.007, ,0.65,0.06,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,0.32,0.65,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,0.91,0.48,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,0.48,0.99,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.015,0.000,0.000,0.000, ,0.74,1.15,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.022,0.000,0.015, ,-0.11,0.65,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,0.15,0.65,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.015,0.000,0.000, ,0.32,0.65,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.015,0.000,0.007, ,0.91,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,1.16,0.99,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,1.41,0.65,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.74,0.99,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.007, ,0.82,0.48,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.91,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.022, ,1.24,1.82,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.015, ,0.48,0.99,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.40,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.037,0.000,0.059,0.000,0.000, ,0.15,1.15,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.051,0.000,0.000,0.000,0.000, ,0.74,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.015,0.000,0.000, ,0.23,0.65,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,1.16,0.82,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.015, ,0.91,0.31,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.91,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.82,1.82,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.044,0.000,0.000, ,1.41,1.24,-0.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.57,0.23,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.022,0.000,0.000, ,0.74,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.40,0.31,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.82,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.99,1.15,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.74,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,0.65,0.65,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.007,0.000, ,0.82,0.82,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.74,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.007,0.000,0.000, ,0.57,0.73,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.037,0.022,0.066,0.000,0.000, ,0.65,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.022,0.000,0.007, ,0.40,1.40,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.48,1.15,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.007, ,0.48,1.57,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.007,0.000,0.000, ,1.24,1.49,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,1.24,0.99,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.007, ,0.57,0.31,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.65,0.31,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.037,0.015,0.015,0.000,0.000, ,0.91,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.000,0.000,0.000, ,0.99,0.99,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,1.33,0.65,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.82,0.57,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.007,0.000,0.000, ,0.82,0.31,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.007, ,1.24,1.66,0.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.40,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.015,0.022,0.000,0.000, ,0.99,0.82,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.99,0.65,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.82,0.31,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.015,0.000,0.000, ,0.57,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,1.07,0.99,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.029,0.015,0.015,0.000,0.000, ,1.16,0.99,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.91,1.49,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.059,0.000,0.015, ,0.32,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,0.23,0.31,2.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.007,0.000,0.000,0.000, ,0.99,0.99,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.65,1.15,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.007,0.000,0.015,0.000,0.000, ,0.06,0.31,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.022, ,0.99,0.15,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.82,0.48,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.015,0.007,0.037,0.000,0.000, ,0.82,0.99,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.015, ,0.57,1.32,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.48,1.40,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.000, ,0.99,0.99,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.99,1.15,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.088,0.000,0.000, ,1.16,0.99,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.99,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.007, ,1.07,0.82,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.051,0.000,0.000, ,0.57,0.31,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,1.16,0.99,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.99,0.65,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.82,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.015,0.029,0.000,0.000, ,0.82,0.48,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.82,1.15,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.57,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,1.24,1.15,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.82,1.66,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.000,0.000,0.000, ,1.07,0.99,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.65,0.06,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.48,0.06,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.015,0.000,0.000,0.007, ,0.65,0.65,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.000,0.022,0.000,0.000, ,1.07,1.32,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,1.16,2.24,0.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,0.57,0.57,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.007, ,0.40,0.48,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.40,0.31,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.74,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.007, ,0.32,0.65,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,1.07,1.15,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.99,0.65,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.015, ,0.65,0.31,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.82,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.015,0.015,0.000,0.000, ,0.65,0.23,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,0.91,0.65,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.029,0.051, ,0.99,1.91,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.23,0.65,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.066,0.000,0.029,0.000,0.000, ,0.57,1.99,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.022,0.000,0.022,0.000,0.000, ,0.23,1.32,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,0.65,0.48,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.037, ,0.15,0.31,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,0.82,1.15,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,1.07,1.66,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,1.16,0.65,0.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.022,0.022,0.015,0.000,0.007, ,0.40,0.23,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.91,0.31,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.82,1.15,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.07,1.91,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.74,0.65,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.015,0.044,0.000,0.000, ,0.74,1.15,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.15,0.23,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.23,0.31,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.06,0.65,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.74,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.029,0.022,0.000,0.000, ,0.74,0.65,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.31,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.007,0.015,0.000,0.000, ,0.06,1.40,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.91,1.57,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.007, ,0.65,0.31,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.65,1.57,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,0.48,0.31,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.65,0.99,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.007,0.000,0.000, ,1.07,0.99,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.000,0.000,0.007,0.000,0.000, ,1.07,0.65,0.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.007,0.000,0.007,0.000,0.000, ,0.32,0.31,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.022, ,0.57,0.57,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.022, ,0.48,0.82,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.74,0.99,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.015,0.000,0.000, ,0.99,1.15,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.74,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.022,0.000,0.000, ,0.23,0.06,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.48,1.57,1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,1.24,0.82,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.037,0.029,0.029,0.000,0.000, ,0.74,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.022, ,0.91,0.31,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.007,0.000,0.000, ,0.91,0.65,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.32,0.99,1.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.000,0.000,0.000, ,1.07,1.49,0.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.015,0.037,0.000,0.000, ,0.65,1.15,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.022,0.007,0.044,0.000,0.000, ,0.23,0.31,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.23,0.31,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.022,0.000,0.007,0.000,0.000, ,0.40,0.65,1.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.022,0.000,0.022,0.000,0.000, ,0.65,1.40,1.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,0.23,1.57,1.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.91,1.24,0.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.015, ,0.32,0.31,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.007,0.000,0.044,0.000,0.000, ,0.91,0.65,1.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.007,0.000,0.000,0.000, ,0.82,0.99,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.40,0.90,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.007,0.000,0.000,0.007, ,0.23,0.65,0.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,0.31,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.000, ,0.65,0.31,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.000,0.007,0.000,0.007, ,0.32,0.65,1.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,0.40,1.40,1.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,0.91,1.24,0.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
