SAP ID,109000090213,
HEADER:,
Substation:,765_400KV  S_S LKO ,,SAP Equipment No.:,109000090213,,Test Date :,11-04-2020,,
Bay :,701 REACTOR CB,,Breaker Type :,GL318,,Serial Number :,260007,,
Employee Id :,60010509,,Manufacturer :,AREVA,,Gas Pressure :,7.6BAR,,
Oil Pressure :,NIL,,Air Pressure :,NIL,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,100,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,0,,Current Range C5(A) :,0,,Current Range C6(A) :,0,,
T1 (mm) :,205.49,,T2 (mm) :,242.21,,T3 (mm) :,206.06,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,1.44,,
Electric Stroke Length T1 :,266,,Electric Stroke Length T2 :,266,,Electric Stroke Length T3 :,266,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,0,,Open1 :,10,,DefClose :,10,
Close2 :,10,,Open2 :,0,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,142.70,,Mechanism Travel(T2)(mm) :,168.20,,Mechanism Travel(T3)(mm) :,143.10,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,205.49,,Contact Travel(T2)(mm) :,242.21,,Contact Travel(T3)(mm) :,206.06,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.00,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.00,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,∞,,Close - Over Travel(T2)(mm) :,∞,,Close - Over Travel(T3)(mm) :,∞,,
Close - Over Travel(T4)(mm) :,0.00,,Close - Over Travel(T5)(mm) :,0.00,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.00,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,9.496,,Coil Current (A)(C2) :,9.654,,Coil Current (A)(C3) :,0.123,,
Coil Current (A)(C4) :,0.000,,Coil Current (A)(C5) :,0.000,,Coil Current (A)(C6) :,0.000,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR4,,TR3,,TR5,,TR6,,TR5,,TR5,
,,,,,,,,,,,,,,R1 ISO,,R1 REAC,,R2 REAC,,R2 ISO,,,,,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.059,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.152,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.317,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.528,0.012,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.771,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.038,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.328,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1070.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.612,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.911,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1070.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.210,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.503,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.799,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.077,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.353,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.614,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.880,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.138,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.379,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.625,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.856,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.085,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.314,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.525,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.744,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.953,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.143,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.331,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.518,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.697,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.864,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.031,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.186,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.330,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.474,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.606,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.729,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.849,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1217.09,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.957,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.060,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.154,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.244,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.329,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.403,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.473,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.538,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.587,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.640,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.678,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.713,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.743,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.757,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.769,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.781,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.772,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.760,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.743,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.713,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.684,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.661,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1257.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.646,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.652,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.675,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.705,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.737,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.766,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.781,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.810,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.834,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.860,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.901,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.939,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.989,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.027,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.100,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.124,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.159,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.182,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.206,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.235,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.258,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.276,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.297,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.308,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.326,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1182.91,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.443,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.443,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.449,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1176.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.475,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.475,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1182.91,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1182.91,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1182.91,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.455,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.449,0.006,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.341,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.449,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.455,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.475,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.496,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.493,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.493,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.475,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1176.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.493,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.487,0.006,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.490,0.006,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.003,0.000,0.000,0.000,0.003, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.003,0.000,0.000,0.000,0.006, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.009,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.484,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.481,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.006,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.003, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.003,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.478,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.455,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.464,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1070.57,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.467,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.470,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.472,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.461,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.458,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.452,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.443,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.446,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1257.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.446,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.446,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
