SAP ID,109000090213,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,89.87,108.94,61.54,102.53,56.65,126.34,170.94,109.96,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,108.90,58.61,102.49,57.63,126.34,168.01,110.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,88.89,108.94,59.58,102.56,60.56,126.37,167.03,109.96,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,108.94,59.58,102.45,61.54,126.30,168.01,109.96,
0.012,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,108.90,59.58,102.53,60.56,126.26,167.03,109.96,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,89.87,108.86,59.58,102.45,59.58,126.26,167.03,109.96,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,108.86,61.54,102.49,57.63,126.26,168.01,109.96,
0.021,0.006,0.000,0.009,0.000,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,108.83,64.47,102.45,57.63,126.23,164.10,109.93,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,108.83,64.47,102.45,59.58,126.19,165.08,109.93,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,91.82,108.79,64.47,102.45,60.56,126.23,162.15,109.93,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,91.82,108.83,61.54,102.45,61.54,126.15,165.08,109.93,
0.018,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,108.83,62.52,102.42,59.58,126.15,163.13,109.89,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,108.79,60.56,102.42,59.58,126.15,163.13,109.89,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,108.79,58.61,102.38,59.58,126.12,163.13,109.89,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,108.75,58.61,102.42,57.63,126.12,164.10,109.85,
0.015,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,108.72,61.54,102.38,59.58,126.12,164.10,109.85,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,94.75,108.75,62.52,102.38,59.58,126.04,164.10,109.85,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,108.72,65.45,102.34,61.54,126.01,165.08,109.89,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,108.68,67.40,102.38,60.56,126.04,168.99,109.89,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,108.68,68.38,102.34,62.52,125.97,168.01,109.82,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,92.80,108.68,68.38,102.38,62.52,125.97,168.01,109.82,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,94.75,108.72,64.47,102.34,61.54,126.01,165.08,109.82,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,94.75,108.68,65.45,102.34,62.52,125.93,168.01,109.78,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,95.73,108.68,64.47,102.34,63.49,125.97,168.01,109.82,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,108.68,65.45,102.34,64.47,125.90,160.20,109.74,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,95.73,108.61,64.47,102.34,64.47,125.82,157.26,109.71,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,96.70,108.64,62.52,102.34,61.54,125.86,162.15,109.63,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,96.70,108.61,63.49,102.31,62.52,125.86,162.15,109.60,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,108.61,64.47,102.31,66.42,125.82,167.03,109.56,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,95.73,108.61,64.47,102.27,67.40,125.82,170.94,109.52,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,108.57,63.49,102.27,66.42,125.79,174.85,109.49,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,108.57,61.54,102.27,64.47,125.75,173.87,109.52,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,95.73,108.57,61.54,102.20,66.42,125.71,174.85,109.56,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,94.75,108.61,63.49,102.20,68.38,125.71,173.87,109.52,
0.018,0.000,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,94.75,108.57,63.49,102.20,70.33,125.68,177.78,109.52,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,95.73,108.57,66.42,102.20,71.31,125.68,176.80,109.56,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,96.70,108.57,68.38,102.20,71.31,125.68,176.80,109.60,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,95.73,108.53,68.38,102.16,71.31,125.64,177.78,109.60,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,98.66,108.57,68.38,102.16,70.33,125.64,174.85,109.52,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,108.50,70.33,102.16,70.33,125.64,173.87,109.60,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,98.66,108.50,68.38,102.16,68.38,125.60,174.85,109.52,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,97.68,108.50,69.35,102.12,67.40,125.60,174.85,109.60,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,95.73,108.42,71.31,102.16,67.40,125.60,176.80,109.56,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,94.75,108.50,71.31,102.09,67.40,125.53,176.80,109.60,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,97.68,108.50,71.31,102.05,67.40,125.57,170.94,109.56,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,94.75,108.39,71.31,102.09,66.42,125.53,167.03,109.52,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,98.66,108.46,71.31,102.05,65.45,125.53,173.87,109.52,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,99.63,108.50,74.24,102.09,67.40,125.53,177.78,109.52,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,97.68,108.46,74.24,102.01,69.35,125.46,176.80,109.56,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,98.66,108.42,71.31,102.05,70.33,125.42,176.80,109.52,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,97.68,108.42,73.26,102.01,73.26,125.46,174.85,109.56,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,99.63,108.42,73.26,102.05,76.19,125.42,172.89,109.49,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,98.66,108.42,71.31,102.05,82.05,125.35,172.89,109.45,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1176.07,0.00,4000.00,0.00,99.63,108.39,70.33,102.01,89.87,125.35,177.78,109.49,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1199.51,0.00,4000.00,0.00,101.59,108.32,70.33,102.01,98.66,125.31,180.71,109.45,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,102.56,108.42,72.28,101.94,99.63,125.27,181.68,109.45,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,105.49,108.35,70.33,101.98,98.66,125.24,185.59,109.45,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,115.26,108.35,72.28,101.98,96.70,125.24,183.64,109.45,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,122.10,108.32,79.12,101.90,99.63,125.24,177.78,109.45,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,120.15,108.32,87.91,101.98,99.63,125.27,176.80,109.49,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1127.23,0.00,4000.00,0.00,118.19,108.28,91.82,101.98,95.73,125.24,175.82,109.38,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,115.26,108.24,87.91,101.98,90.84,125.20,175.82,109.41,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,113.31,108.28,85.96,101.98,86.94,125.16,176.80,109.49,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,111.36,108.24,85.96,101.90,84.00,125.20,175.82,109.45,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,111.36,108.24,84.98,101.90,84.00,125.16,176.80,109.45,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,113.31,108.28,82.05,101.87,89.87,125.13,173.87,109.41,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,118.19,108.21,80.10,101.90,94.75,125.13,170.94,109.41,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,123.08,108.17,79.12,101.90,92.80,125.09,172.89,109.45,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,126.98,108.21,76.19,101.83,89.87,125.05,173.87,109.45,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,129.91,108.21,79.12,101.79,95.73,125.05,175.82,109.45,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,122.10,108.17,78.14,101.83,115.26,125.02,172.89,109.41,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,116.24,108.13,79.12,101.83,134.80,124.98,176.80,109.38,
0.015,0.000,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,111.36,108.21,80.10,101.83,141.64,124.98,176.80,109.41,
0.015,0.003,0.000,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,107.45,108.17,82.05,101.83,130.89,124.95,176.80,109.45,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,102.56,108.17,85.96,101.79,111.36,124.95,176.80,109.41,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,104.52,108.13,85.96,101.79,95.73,124.98,177.78,109.38,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,104.52,108.13,84.98,101.83,87.91,124.95,179.73,109.34,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,105.49,108.13,85.96,101.76,82.05,124.95,177.78,109.41,
0.018,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,105.49,108.10,83.03,101.79,78.14,124.95,175.82,109.38,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,107.45,108.10,81.07,101.79,78.14,124.95,176.80,109.34,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,109.40,108.13,75.21,101.76,75.21,124.98,180.71,109.34,
0.012,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,109.40,108.10,73.26,101.79,72.28,124.91,178.75,109.30,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,108.42,108.06,72.28,101.76,71.31,124.87,177.78,109.34,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,108.42,108.10,70.33,101.72,70.33,124.87,176.80,109.34,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,105.49,108.02,70.33,101.76,69.35,124.87,177.78,109.34,
0.012,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,104.52,108.02,69.35,101.72,69.35,124.84,173.87,109.34,
0.018,0.006,0.000,0.026,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,102.56,108.06,69.35,101.72,67.40,124.80,173.87,109.30,
0.021,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,102.56,108.06,70.33,101.72,66.42,124.84,171.92,109.27,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,100.61,108.02,69.35,101.65,68.38,124.80,172.89,109.19,
0.012,0.006,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,100.61,107.99,69.35,101.65,68.38,124.76,174.85,109.23,
0.023,0.009,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,98.66,108.02,69.35,101.68,68.38,124.80,174.85,109.19,
0.021,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,97.68,108.02,69.35,101.68,67.40,124.80,172.89,109.19,
0.018,0.000,0.000,0.026,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,97.68,108.02,70.33,101.65,65.45,124.76,174.85,109.19,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,96.70,108.02,72.28,101.68,64.47,124.73,174.85,109.23,
0.009,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,107.99,70.33,101.61,65.45,124.69,175.82,109.19,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,98.66,107.99,72.28,101.68,65.45,124.69,171.92,109.16,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,96.70,107.95,69.35,101.61,67.40,124.65,171.92,109.16,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,98.66,107.99,70.33,101.61,65.45,124.65,174.85,109.12,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,97.68,107.91,69.35,101.61,65.45,124.69,174.85,109.12,
0.018,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,107.91,72.28,101.58,67.40,124.65,171.92,109.12,
0.021,0.006,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,97.68,107.95,69.35,101.65,64.47,124.62,170.94,109.08,
0.021,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,98.66,107.91,64.47,101.58,62.52,124.62,168.99,109.16,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,98.66,107.91,64.47,101.58,61.54,124.58,168.99,109.08,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,97.68,107.91,63.49,101.58,57.63,124.58,172.89,109.12,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,97.68,107.95,61.54,101.58,58.61,124.58,171.92,109.16,
0.018,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,96.70,107.95,63.49,101.58,59.58,124.58,168.99,109.12,
0.021,0.009,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,97.68,107.88,60.56,101.58,59.58,124.51,171.92,109.05,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,97.68,107.88,57.63,101.58,59.58,124.54,172.89,109.08,
0.015,0.003,0.000,0.026,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,94.75,107.80,57.63,101.58,56.65,124.54,171.92,109.08,
0.012,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,92.80,107.80,59.58,101.54,57.63,124.47,172.89,109.05,
0.021,0.006,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,107.80,60.56,101.54,58.61,124.51,174.85,109.08,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.80,62.52,101.50,59.58,124.51,171.92,109.05,
0.012,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.80,62.52,101.54,58.61,124.47,170.94,109.05,
0.021,0.006,0.000,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,107.84,62.52,101.50,59.58,124.47,171.92,109.08,
0.018,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,107.80,62.52,101.50,59.58,124.43,168.01,109.05,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,107.80,60.56,101.47,59.58,124.40,167.03,109.01,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,92.80,107.77,60.56,101.50,59.58,124.40,167.03,108.90,
0.018,0.006,0.000,0.032,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,92.80,107.77,59.58,101.50,58.61,124.40,169.96,108.90,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,89.87,107.73,62.52,101.50,58.61,124.40,171.92,108.86,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,89.87,107.77,60.56,101.47,58.61,124.36,174.85,108.94,
0.018,0.003,0.000,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,92.80,107.73,65.45,101.47,56.65,124.36,177.78,108.90,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,107.73,66.42,101.39,57.63,124.32,175.82,108.86,
0.021,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,107.77,62.52,101.43,58.61,124.32,171.92,108.86,
0.023,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,89.87,107.77,63.49,101.39,58.61,124.32,167.03,108.83,
0.018,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,107.77,65.45,101.43,58.61,124.32,168.01,108.83,
0.015,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,89.87,107.73,62.52,101.43,58.61,124.32,168.01,108.75,
0.015,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,107.69,62.52,101.43,57.63,124.32,166.06,108.75,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,107.69,63.49,101.43,56.65,124.29,172.89,108.75,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,92.80,107.69,63.49,101.39,56.65,124.25,174.85,108.79,
0.012,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1013.92,0.00,4000.00,0.00,89.87,107.66,63.49,101.43,57.63,124.25,176.80,108.79,
0.012,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,107.69,63.49,101.39,57.63,124.25,176.80,108.83,
0.009,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,90.84,107.66,63.49,101.39,58.61,124.25,174.85,108.79,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,107.66,62.52,101.39,58.61,124.14,173.87,108.79,
0.012,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.62,60.56,101.32,56.65,124.14,174.85,108.83,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,90.84,107.62,60.56,101.32,57.63,124.14,174.85,108.83,
0.015,0.003,0.000,0.026,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.62,60.56,101.36,57.63,124.14,173.87,108.79,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,107.66,62.52,101.32,57.63,124.18,173.87,108.83,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,86.94,107.62,62.52,101.32,56.65,124.18,171.92,108.79,
0.021,0.003,0.000,0.023,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,107.58,60.56,101.28,55.68,124.14,171.92,108.83,
0.018,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,88.89,107.62,62.52,101.32,56.65,124.10,174.85,108.83,
0.018,0.000,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,90.84,107.55,62.52,101.32,56.65,124.07,177.78,108.83,
0.023,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,107.58,60.56,101.25,57.63,124.03,176.80,108.75,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,107.55,60.56,101.28,57.63,124.03,174.85,108.75,
0.018,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,92.80,107.58,57.63,101.25,56.65,124.03,173.87,108.79,
0.018,0.003,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,107.58,57.63,101.25,56.65,124.03,174.85,108.75,
0.015,0.003,0.000,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.55,57.63,101.25,56.65,123.99,173.87,108.72,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,107.55,57.63,101.21,56.65,123.99,173.87,108.72,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,107.44,54.70,101.25,55.68,123.99,174.85,108.72,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,93.77,107.51,56.65,101.21,55.68,123.96,170.94,108.75,
0.018,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,107.51,56.65,101.25,57.63,123.99,169.96,108.75,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,93.77,107.44,57.63,101.21,57.63,123.96,171.92,108.79,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,107.47,56.65,101.17,59.58,123.92,172.89,108.75,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,107.44,56.65,101.17,59.58,123.96,172.89,108.72,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,107.47,57.63,101.17,57.63,123.92,174.85,108.72,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,107.47,59.58,101.17,59.58,123.88,173.87,108.72,
0.015,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,107.40,59.58,101.14,62.52,123.88,172.89,108.68,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,107.40,56.65,101.14,62.52,123.85,173.87,108.68,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,107.47,57.63,101.17,62.52,123.85,173.87,108.72,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,107.44,57.63,101.14,65.45,123.81,173.87,108.64,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,107.40,59.58,101.10,68.38,123.81,176.80,108.64,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,107.40,59.58,101.14,73.26,123.81,174.85,108.64,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,91.82,107.44,60.56,101.14,82.05,123.81,174.85,108.64,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,89.87,107.40,62.52,101.14,87.91,123.85,173.87,108.64,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,88.89,107.40,62.52,101.10,89.87,123.77,173.87,108.64,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,107.40,63.49,101.14,88.89,123.77,172.89,108.68,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,107.40,65.45,101.06,84.00,123.70,172.89,108.64,
0.015,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,107.40,71.31,101.10,79.12,123.74,170.94,108.57,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,107.36,72.28,101.06,73.26,123.70,172.89,108.61,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,107.36,75.21,101.10,67.40,123.74,172.89,108.64,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,107.33,74.24,101.10,63.49,123.70,172.89,108.64,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,107.36,71.31,101.03,61.54,123.74,172.89,108.64,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,107.33,69.35,101.06,60.56,123.66,170.94,108.61,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,98.66,107.33,66.42,101.06,62.52,123.66,170.94,108.61,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,103.54,107.33,65.45,100.99,66.42,123.66,170.94,108.57,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,109.40,107.33,62.52,101.03,67.40,123.66,172.89,108.57,
0.009,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,105.49,107.25,66.42,101.06,68.38,123.66,168.99,108.57,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,105.49,107.29,66.42,101.06,68.38,123.63,166.06,108.57,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,106.47,107.25,65.45,101.03,67.40,123.59,169.96,108.53,
0.009,0.000,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,105.49,107.25,65.45,101.03,67.40,123.59,173.87,108.57,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,105.49,107.25,65.45,101.06,70.33,123.59,171.92,108.53,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,105.49,107.22,63.49,101.03,74.24,123.55,172.89,108.50,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,105.49,107.25,63.49,101.03,77.17,123.59,172.89,108.53,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,102.56,107.22,63.49,100.99,76.19,123.52,172.89,108.53,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,99.63,107.25,62.52,100.95,73.26,123.59,173.87,108.53,
0.015,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,103.54,107.22,63.49,100.95,68.38,123.55,172.89,108.57,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,110.38,107.22,65.45,100.99,65.45,123.52,171.92,108.53,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,117.22,107.18,68.38,100.99,66.42,123.52,172.89,108.53,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,117.22,107.22,72.28,100.99,65.45,123.52,169.96,108.50,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,112.33,107.18,77.17,100.95,66.42,123.52,175.82,108.50,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,106.47,107.22,78.14,100.99,65.45,123.48,176.80,108.53,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,102.56,107.22,80.10,100.95,66.42,123.44,176.80,108.53,
0.015,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,99.63,107.18,80.10,100.95,65.45,123.48,175.82,108.53,
0.015,0.003,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,98.66,107.22,81.07,100.95,65.45,123.48,173.87,108.46,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,96.70,107.11,81.07,100.95,65.45,123.48,173.87,108.46,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,96.70,107.14,78.14,100.95,65.45,123.44,169.96,108.46,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,96.70,107.14,75.21,100.92,66.42,123.44,163.13,108.39,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,95.73,107.18,71.31,100.92,65.45,123.37,168.01,108.42,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,98.66,107.11,71.31,100.88,64.47,123.33,168.99,108.35,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,98.66,107.11,66.42,100.88,64.47,123.37,172.89,108.32,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,98.66,107.14,68.38,100.95,65.45,123.37,172.89,108.32,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,101.59,107.14,69.35,100.92,66.42,123.41,172.89,108.35,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,105.49,107.07,66.42,100.95,65.45,123.37,174.85,108.35,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,104.52,107.03,66.42,100.92,65.45,123.33,174.85,108.32,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,105.49,107.07,66.42,100.92,64.47,123.33,169.96,108.32,
0.012,0.000,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,101.59,107.07,66.42,100.92,64.47,123.33,171.92,108.32,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,99.63,107.03,69.35,100.88,61.54,123.33,168.99,108.35,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,95.73,107.11,69.35,100.84,61.54,123.33,164.10,108.32,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,107.07,65.45,100.81,59.58,123.26,165.08,108.28,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,94.75,107.03,65.45,100.84,58.61,123.26,166.06,108.24,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,107.07,65.45,100.88,58.61,123.26,164.10,108.24,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,107.07,65.45,100.84,56.65,123.26,164.10,108.24,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,107.07,65.45,100.84,58.61,123.22,161.17,108.21,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,89.87,107.07,65.45,100.88,60.56,123.22,155.31,108.17,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,107.00,63.49,100.88,60.56,123.22,155.31,108.17,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,91.82,107.00,62.52,100.84,59.58,123.26,160.20,108.21,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,107.00,63.49,100.88,59.58,123.22,162.15,108.17,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,107.03,62.52,100.84,60.56,123.19,165.08,108.17,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,107.00,60.56,100.84,59.58,123.19,164.10,108.21,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,107.00,60.56,100.88,60.56,123.22,165.08,108.17,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.96,58.61,100.81,60.56,123.19,162.15,108.24,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,88.89,106.96,59.58,100.84,60.56,123.15,162.15,108.24,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,90.84,106.92,59.58,100.88,60.56,123.11,162.15,108.21,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,106.92,59.58,100.81,61.54,123.11,157.26,108.17,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,90.84,106.96,59.58,100.81,60.56,123.11,153.36,108.02,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,106.96,59.58,100.77,60.56,123.11,161.17,108.06,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,88.89,106.96,57.63,100.84,60.56,123.11,163.13,108.02,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,106.96,58.61,100.77,60.56,123.08,165.08,108.10,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,106.92,58.61,100.77,59.58,123.11,165.08,108.06,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,88.89,106.89,58.61,100.77,60.56,123.11,158.24,108.06,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,106.92,56.65,100.77,59.58,123.08,150.43,108.02,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,914.29,0.00,4000.00,0.00,91.82,106.92,58.61,100.81,60.56,123.08,152.38,107.95,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.92,56.65,100.73,63.49,123.00,156.29,107.99,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,90.84,106.89,59.58,100.77,63.49,123.00,159.22,107.88,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,91.82,106.89,58.61,100.77,63.49,123.04,160.20,107.91,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.85,55.68,100.77,64.47,123.00,162.15,107.80,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,0.00,4000.00,0.00,91.82,106.81,56.65,100.70,63.49,122.97,166.06,107.88,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,106.85,56.65,100.73,64.47,123.00,168.01,107.95,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,92.80,106.85,58.61,100.73,65.45,122.97,168.01,107.91,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.85,58.61,100.73,66.42,122.97,166.06,107.91,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,92.80,106.85,58.61,100.70,65.45,123.00,160.20,107.91,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.81,58.61,100.66,66.42,122.97,157.26,107.95,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.85,58.61,100.70,64.47,122.89,161.17,107.95,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,90.84,106.85,61.54,100.70,64.47,122.93,164.10,107.91,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,92.80,106.81,59.58,100.70,64.47,122.93,161.17,107.88,
0.021,0.003,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.78,62.52,100.66,64.47,122.93,161.17,107.91,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,106.85,62.52,100.66,61.54,122.89,161.17,107.88,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,92.80,106.81,61.54,100.66,64.47,122.93,161.17,107.88,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,92.80,106.81,61.54,100.62,64.47,122.89,164.10,107.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,92.80,106.81,61.54,100.66,64.47,122.86,166.06,107.88,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,94.75,106.78,62.52,100.62,63.49,122.86,161.17,107.88,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,95.73,106.81,61.54,100.62,65.45,122.86,159.22,107.88,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,94.75,106.74,64.47,100.70,65.45,122.86,156.29,107.80,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,95.73,106.74,62.52,100.62,64.47,122.86,160.20,107.80,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,106.74,64.47,100.62,65.45,122.82,162.15,107.80,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,97.68,106.78,62.52,100.62,65.45,122.82,166.06,107.80,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,106.70,62.52,100.62,64.47,122.82,163.13,107.80,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,94.75,106.70,62.52,100.66,63.49,122.82,164.10,107.77,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,94.75,106.78,64.47,100.62,64.47,122.78,168.99,107.80,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,94.75,106.74,65.45,100.59,65.45,122.75,173.87,107.88,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.74,62.52,100.59,62.52,122.78,174.85,107.88,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.70,65.45,100.62,62.52,122.78,170.94,107.88,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.70,65.45,100.62,62.52,122.78,169.96,107.88,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,91.82,106.70,65.45,100.59,62.52,122.78,168.01,107.91,
0.018,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,106.70,68.38,100.59,62.52,122.75,166.06,107.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,93.77,106.74,71.31,100.62,65.45,122.75,169.96,107.95,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,106.70,67.40,100.62,64.47,122.75,168.01,107.91,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,106.67,71.31,100.59,62.52,122.71,167.03,107.95,
0.021,0.009,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,94.75,106.63,71.31,100.55,63.49,122.71,167.03,107.91,
0.012,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,106.63,67.40,100.59,62.52,122.71,167.03,107.91,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,94.75,106.63,67.40,100.55,62.52,122.71,164.10,107.88,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,106.63,65.45,100.51,60.56,122.71,159.22,107.88,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,106.67,65.45,100.48,62.52,122.67,160.20,107.91,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,106.59,67.40,100.48,62.52,122.67,163.13,107.91,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,106.63,65.45,100.48,62.52,122.67,166.06,107.91,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,106.63,68.38,100.44,63.49,122.60,168.99,107.80,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.59,67.40,100.44,63.49,122.64,168.99,107.80,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.63,65.45,100.44,63.49,122.64,172.89,107.91,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,106.56,64.47,100.48,64.47,122.64,170.94,107.88,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.56,65.45,100.44,62.52,122.60,170.94,107.88,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,106.59,64.47,100.48,62.52,122.56,173.87,107.88,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,106.52,62.52,100.44,60.56,122.56,173.87,107.91,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.52,65.45,100.44,60.56,122.60,172.89,107.91,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,90.84,106.59,65.45,100.48,60.56,122.56,169.96,107.91,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,106.63,65.45,100.55,62.52,122.60,170.94,107.95,
0.023,0.012,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,106.59,65.45,100.59,62.52,122.56,170.94,107.99,
0.029,0.018,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,89.87,106.56,64.47,100.48,60.56,122.53,170.94,107.91,
0.026,0.015,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,106.56,61.54,100.44,62.52,122.53,170.94,107.95,
0.026,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,106.52,64.47,100.44,64.47,122.53,166.06,107.95,
0.021,0.012,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,106.52,64.47,100.44,64.47,122.53,164.10,107.88,
0.021,0.012,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.56,64.47,100.40,65.45,122.53,163.13,107.88,
0.026,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,93.77,106.52,64.47,100.37,64.47,122.49,162.15,107.77,
0.032,0.018,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.56,64.47,100.44,67.40,122.49,166.06,107.77,
0.038,0.021,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,96.70,106.48,61.54,100.37,65.45,122.49,169.96,107.80,
0.032,0.021,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,106.41,61.54,100.33,65.45,122.45,167.03,107.80,
0.026,0.012,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,93.77,106.45,64.47,100.37,65.45,122.42,168.99,107.80,
0.023,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,106.45,61.54,100.33,67.40,122.45,169.96,107.80,
0.023,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,106.45,62.52,100.37,67.40,122.42,169.96,107.80,
0.021,0.012,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,93.77,106.48,64.47,100.37,64.47,122.42,168.99,107.77,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,106.37,62.52,100.33,64.47,122.38,167.03,107.80,
0.009,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,94.75,106.48,61.54,100.33,61.54,122.38,167.03,107.80,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,106.37,64.47,100.37,61.54,122.38,164.10,107.73,
0.023,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,89.87,106.41,62.52,100.33,58.61,122.42,164.10,107.80,
0.021,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,106.41,61.54,100.29,58.61,122.42,162.15,107.80,
0.021,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,106.37,62.52,100.29,57.63,122.38,164.10,107.77,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,106.37,62.52,100.29,58.61,122.38,167.03,107.73,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,106.37,61.54,100.26,56.65,122.38,169.96,107.73,
0.018,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,106.41,62.52,100.29,54.70,122.38,172.89,107.73,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,84.00,106.37,62.52,100.29,56.65,122.34,169.96,107.80,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,84.98,106.41,62.52,100.29,53.72,122.34,169.96,107.77,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,106.41,62.52,100.29,52.75,122.31,170.94,107.73,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,106.41,61.54,100.26,53.72,122.31,170.94,107.77,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,106.34,61.54,100.29,51.77,122.27,172.89,107.73,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,106.34,61.54,100.26,50.79,122.27,170.94,107.77,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,81.07,106.34,61.54,100.26,52.75,122.31,167.03,107.69,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,83.03,106.37,59.58,100.22,52.75,122.27,169.96,107.69,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,81.07,106.34,61.54,100.29,52.75,122.27,169.96,107.69,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,81.07,106.37,61.54,100.18,52.75,122.31,170.94,107.73,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,106.37,58.61,100.22,52.75,122.31,173.87,107.69,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,81.07,106.30,59.58,100.26,52.75,122.27,171.92,107.69,
