SAP ID,109000090213,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.34,59.58,100.22,51.77,122.27,171.92,107.66,
0.009,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,106.30,58.61,100.26,52.75,122.27,171.92,107.66,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,81.07,106.30,59.58,100.22,52.75,122.23,167.03,107.69,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,106.30,56.65,100.22,52.75,122.20,169.96,107.62,
0.009,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,81.07,106.30,55.68,100.18,52.75,122.20,172.89,107.66,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,106.30,58.61,100.15,53.72,122.16,171.92,107.66,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,106.34,56.65,100.15,53.72,122.16,173.87,107.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,80.10,106.30,58.61,100.18,52.75,122.20,171.92,107.62,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,81.07,106.30,58.61,100.18,53.72,122.20,169.96,107.62,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,84.00,106.26,58.61,100.22,54.70,122.20,168.99,107.62,
0.018,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,106.23,58.61,100.18,58.61,122.16,167.03,107.62,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,106.30,58.61,100.15,54.70,122.16,166.06,107.62,
0.012,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,106.26,53.72,100.18,57.63,122.16,165.08,107.55,
0.012,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,106.26,55.68,100.15,56.65,122.16,158.24,107.55,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,106.26,58.61,100.15,57.63,122.12,159.22,107.51,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,106.26,58.61,100.11,57.63,122.12,165.08,107.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,106.26,56.65,100.11,59.58,122.12,168.99,107.51,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,80.10,106.23,56.65,100.11,57.63,122.09,169.96,107.47,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,106.23,56.65,100.11,55.68,122.09,171.92,107.51,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,106.19,58.61,100.11,54.70,122.12,168.01,107.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,80.10,106.23,56.65,100.11,57.63,122.05,168.01,107.47,
0.018,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,81.07,106.19,56.65,100.11,58.61,122.05,168.99,107.44,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,106.19,55.68,100.07,58.61,122.09,168.99,107.44,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,106.23,55.68,100.00,57.63,122.05,168.01,107.44,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,106.19,53.72,100.04,58.61,122.01,170.94,107.44,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,106.19,55.68,100.07,57.63,122.01,172.89,107.40,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.19,53.72,100.07,57.63,121.98,174.85,107.44,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,80.10,106.12,56.65,100.07,57.63,122.05,172.89,107.44,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.12,55.68,100.07,57.63,122.01,171.92,107.47,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,106.19,56.65,100.04,58.61,122.05,171.92,107.44,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,106.19,53.72,100.04,58.61,121.98,172.89,107.44,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,106.15,53.72,100.07,57.63,121.98,174.85,107.47,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,106.12,53.72,100.04,57.63,121.94,171.92,107.51,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.15,53.72,100.04,57.63,121.98,168.01,107.44,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,106.12,52.75,100.04,58.61,121.98,169.96,107.47,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.08,55.68,100.04,57.63,121.98,168.99,107.44,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,106.12,55.68,100.04,55.68,121.94,168.99,107.44,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.08,55.68,100.04,55.68,121.94,170.94,107.44,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.08,56.65,100.00,53.72,121.94,168.99,107.40,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,106.15,57.63,99.96,53.72,121.90,170.94,107.44,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.12,55.68,100.00,55.68,121.90,170.94,107.44,
0.009,0.000,0.000,0.015,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,106.12,55.68,100.04,57.63,121.90,168.01,107.40,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,106.12,55.68,100.00,53.72,121.90,168.99,107.40,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,106.08,55.68,100.00,52.75,121.90,168.99,107.44,
0.012,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,85.96,106.08,55.68,100.00,53.72,121.90,168.99,107.40,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,106.08,55.68,99.96,55.68,121.90,170.94,107.40,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,83.03,106.04,56.65,100.00,55.68,121.90,170.94,107.36,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,106.08,58.61,100.00,53.72,121.90,168.01,107.44,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,106.08,57.63,99.96,53.72,121.90,169.96,107.47,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,106.08,55.68,100.00,53.72,121.90,168.01,107.47,
0.018,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,106.04,55.68,99.96,53.72,121.90,168.01,107.44,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,106.01,56.65,100.00,53.72,121.79,168.01,107.44,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,85.96,106.01,54.70,99.96,55.68,121.83,166.06,107.44,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,106.01,54.70,100.00,53.72,121.90,166.06,107.40,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,84.00,106.01,57.63,99.96,55.68,121.79,166.06,107.40,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,105.97,55.68,99.96,53.72,121.76,166.06,107.36,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,106.01,57.63,99.96,53.72,121.76,168.01,107.33,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,106.04,57.63,99.93,53.72,121.76,170.94,107.36,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,86.94,106.08,57.63,99.93,55.68,121.79,170.94,107.40,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,106.01,58.61,99.93,55.68,121.76,168.99,107.36,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,106.01,58.61,99.93,57.63,121.76,166.06,107.40,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.97,55.68,99.93,57.63,121.76,165.08,107.36,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,90.84,105.97,58.61,99.93,56.65,121.76,165.08,107.40,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,93.77,106.01,57.63,99.89,55.68,121.76,168.01,107.40,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,105.93,58.61,99.93,56.65,121.72,168.01,107.44,
0.009,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,95.73,106.01,57.63,99.89,56.65,121.72,166.06,107.40,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,93.77,106.01,60.56,99.89,55.68,121.72,168.01,107.40,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,105.93,58.61,99.89,55.68,121.72,166.06,107.44,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,105.97,58.61,99.85,55.68,121.72,168.99,107.36,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,93.77,105.93,58.61,99.85,55.68,121.65,168.99,107.40,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,92.80,105.93,60.56,99.89,55.68,121.68,168.01,107.40,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,105.97,61.54,99.89,56.65,121.68,168.01,107.44,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,105.97,60.56,99.89,58.61,121.68,165.08,107.40,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,93.77,105.90,63.49,99.89,57.63,121.68,164.10,107.40,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,93.77,105.93,60.56,99.82,56.65,121.68,168.01,107.36,
0.012,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,93.77,105.93,61.54,99.85,57.63,121.68,168.01,107.36,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,105.90,61.54,99.85,57.63,121.65,166.06,107.44,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,105.90,61.54,99.89,57.63,121.61,168.01,107.40,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,90.84,105.90,61.54,99.85,57.63,121.65,165.08,107.40,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.86,61.54,99.85,57.63,121.58,166.06,107.44,
0.015,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,91.82,105.86,61.54,99.82,57.63,121.61,164.10,107.40,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,89.87,105.86,63.49,99.89,58.61,121.58,162.15,107.40,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.90,60.56,99.78,58.61,121.58,162.15,107.33,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,105.86,58.61,99.82,60.56,121.58,162.15,107.29,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.86,61.54,99.82,58.61,121.58,164.10,107.33,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,105.86,61.54,99.89,58.61,121.58,164.10,107.33,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,105.86,58.61,99.82,60.56,121.61,165.08,107.33,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.82,60.56,99.82,60.56,121.61,162.15,107.33,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,105.82,61.54,99.82,61.54,121.54,162.15,107.33,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,105.86,60.56,99.85,61.54,121.54,165.08,107.29,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,105.82,60.56,99.85,62.52,121.54,164.10,107.33,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,89.87,105.82,61.54,99.78,63.49,121.50,164.10,107.33,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,105.86,60.56,99.82,62.52,121.50,162.15,107.29,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,92.80,105.86,58.61,99.78,61.54,121.54,164.10,107.33,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,105.79,58.61,99.82,58.61,121.50,164.10,107.33,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,105.79,58.61,99.82,59.58,121.47,162.15,107.29,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,105.79,58.61,99.78,61.54,121.47,162.15,107.29,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,91.82,105.79,58.61,99.78,61.54,121.50,160.20,107.29,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,92.80,105.79,60.56,99.78,60.56,121.50,160.20,107.29,
0.009,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,105.79,61.54,99.82,58.61,121.50,161.17,107.29,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,105.75,61.54,99.78,57.63,121.47,162.15,107.25,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,105.75,61.54,99.78,59.58,121.47,161.17,107.33,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,105.75,63.49,99.78,57.63,121.47,162.15,107.29,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.71,63.49,99.78,57.63,121.50,162.15,107.25,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.71,61.54,99.82,59.58,121.43,161.17,107.29,
0.023,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.75,61.54,99.78,57.63,121.43,161.17,107.33,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.79,61.54,99.74,57.63,121.43,162.15,107.29,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,105.71,60.56,99.82,57.63,121.39,162.15,107.25,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,105.79,58.61,99.78,56.65,121.43,162.15,107.25,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,105.71,57.63,99.74,55.68,121.43,162.15,107.25,
0.012,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.71,57.63,99.74,59.58,121.43,162.15,107.22,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.75,57.63,99.71,57.63,121.39,165.08,107.29,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.68,57.63,99.74,59.58,121.43,161.17,107.29,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,105.71,55.68,99.74,57.63,121.39,162.15,107.25,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,105.71,57.63,99.74,57.63,121.36,162.15,107.22,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,105.68,58.61,99.74,57.63,121.39,164.10,107.22,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,105.68,55.68,99.78,59.58,121.36,161.17,107.18,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,89.87,105.71,57.63,99.71,60.56,121.36,161.17,107.22,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,105.71,57.63,99.74,60.56,121.36,161.17,107.22,
0.021,0.012,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.71,57.63,99.74,59.58,121.36,162.15,107.22,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,105.68,58.61,99.71,60.56,121.36,160.20,107.22,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.68,60.56,99.71,61.54,121.39,160.20,107.22,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,105.64,60.56,99.71,62.52,121.32,158.24,107.22,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,89.87,105.68,60.56,99.71,61.54,121.36,158.24,107.22,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,105.68,60.56,99.71,61.54,121.32,157.26,107.22,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.64,60.56,99.67,60.56,121.32,157.26,107.22,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,105.68,60.56,99.74,61.54,121.32,160.20,107.14,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,105.68,60.56,99.71,60.56,121.28,160.20,107.14,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,91.82,105.68,61.54,99.71,61.54,121.36,164.10,107.25,
0.021,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.64,61.54,99.71,60.56,121.32,163.13,107.18,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,105.64,63.49,99.71,60.56,121.28,161.17,107.22,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1159.46,0.00,4000.00,0.00,89.87,105.68,63.49,99.67,60.56,121.25,161.17,107.25,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.64,63.49,99.67,59.58,121.25,161.17,107.18,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.60,64.47,99.71,59.58,121.25,161.17,107.18,
0.021,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,105.64,60.56,99.67,59.58,121.25,163.13,107.18,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.60,60.56,99.67,59.58,121.25,161.17,107.14,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.57,61.54,99.67,59.58,121.25,158.24,107.18,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.64,60.56,99.67,60.56,121.25,160.20,107.18,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,105.60,60.56,99.67,57.63,121.25,161.17,107.14,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,86.94,105.60,61.54,99.71,57.63,121.21,160.20,107.18,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,87.91,105.57,61.54,99.71,57.63,121.21,163.13,107.14,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.64,61.54,99.67,57.63,121.21,164.10,107.14,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,105.64,63.49,99.67,57.63,121.21,163.13,107.18,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,105.64,60.56,99.63,57.63,121.14,164.10,107.14,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,105.60,61.54,99.60,55.68,121.21,165.08,107.18,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,105.57,60.56,99.67,56.65,121.17,165.08,107.18,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,88.89,105.57,60.56,99.67,55.68,121.17,163.13,107.14,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.57,61.54,99.63,57.63,121.14,161.17,107.14,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.53,61.54,99.63,57.63,121.17,161.17,107.11,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.57,61.54,99.63,57.63,121.17,158.24,107.11,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.60,61.54,99.63,57.63,121.10,161.17,107.14,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,87.91,105.49,64.47,99.67,57.63,121.14,160.20,107.11,
0.009,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,105.57,64.47,99.67,59.58,121.10,160.20,107.07,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,105.53,61.54,99.60,57.63,121.14,163.13,107.11,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,105.53,63.49,99.63,56.65,121.14,161.17,107.11,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,105.53,61.54,99.60,56.65,121.14,163.13,107.11,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,105.53,61.54,99.56,56.65,121.10,161.17,107.14,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,84.98,105.49,61.54,99.63,56.65,121.06,163.13,107.07,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,84.98,105.53,61.54,99.56,54.70,121.03,166.06,107.03,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,82.05,105.53,60.56,99.56,55.68,121.06,166.06,107.03,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,82.05,105.49,61.54,99.67,54.70,121.06,161.17,107.03,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,105.53,61.54,99.67,54.70,121.06,160.20,107.03,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.46,61.54,99.52,54.70,121.06,159.22,107.00,
0.015,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,82.05,105.49,58.61,99.56,53.72,121.06,163.13,107.00,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.49,57.63,99.56,53.72,121.10,166.06,107.00,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,85.96,105.46,60.56,99.60,51.77,121.06,166.06,107.00,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,85.96,105.42,57.63,99.60,51.77,120.99,164.10,106.96,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,105.49,57.63,99.56,54.70,121.03,164.10,107.00,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,105.46,55.68,99.60,53.72,121.03,167.03,106.96,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,85.96,105.49,57.63,99.56,53.72,121.03,168.99,106.92,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,105.49,57.63,99.56,53.72,121.03,167.03,106.92,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,105.49,57.63,99.56,51.77,121.03,167.03,106.96,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,105.42,58.61,99.56,49.82,120.99,166.06,106.96,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,85.96,105.49,58.61,99.56,54.70,120.99,164.10,106.96,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,105.42,57.63,99.52,54.70,120.99,166.06,106.96,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.98,105.42,55.68,99.60,53.72,120.95,167.03,106.96,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,105.49,55.68,99.52,53.72,120.95,166.06,106.96,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.46,52.75,99.52,54.70,120.95,166.06,107.00,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,85.96,105.38,55.68,99.56,54.70,120.95,166.06,106.96,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.98,105.38,57.63,99.56,53.72,120.95,166.06,106.92,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,88.89,105.42,55.68,99.52,53.72,120.99,164.10,106.96,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,105.38,57.63,99.52,51.77,120.95,164.10,107.00,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,85.96,105.35,54.70,99.49,53.72,120.92,166.06,106.96,
0.015,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,105.38,55.68,99.52,53.72,120.92,163.13,106.89,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,105.35,55.68,99.52,54.70,120.92,166.06,106.89,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,84.98,105.42,55.68,99.52,53.72,120.92,164.10,106.92,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.35,54.70,99.49,53.72,120.95,164.10,106.92,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,105.35,55.68,99.52,54.70,120.92,166.06,106.92,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.98,105.38,57.63,99.52,51.77,120.88,163.13,106.92,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,82.05,105.35,55.68,99.49,50.79,120.88,166.06,106.92,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,105.31,57.63,99.52,51.77,120.92,168.99,106.89,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,83.03,105.38,55.68,99.52,49.82,120.88,168.99,106.89,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.35,54.70,99.52,53.72,120.84,168.99,106.85,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,105.38,54.70,99.49,51.77,120.84,168.99,106.89,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,82.05,105.38,52.75,99.45,50.79,120.88,169.96,106.92,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,81.07,105.35,52.75,99.52,51.77,120.88,170.94,106.89,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,82.05,105.35,52.75,99.49,51.77,120.88,170.94,106.89,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,105.35,52.75,99.52,50.79,120.84,170.94,106.89,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,105.35,54.70,99.45,53.72,120.84,169.96,106.85,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,82.05,105.31,52.75,99.45,51.77,120.88,168.99,106.89,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.31,52.75,99.49,50.79,120.81,167.03,106.85,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,83.03,105.27,55.68,99.49,53.72,120.84,169.96,106.89,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,105.31,54.70,99.41,51.77,120.84,169.96,106.89,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,105.35,54.70,99.41,50.79,120.81,169.96,106.92,
0.015,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,84.98,105.31,54.70,99.49,51.77,120.84,169.96,106.89,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,83.03,105.35,54.70,99.49,50.79,120.81,169.96,106.85,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,83.03,105.35,55.68,99.41,51.77,120.81,167.03,106.92,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,105.24,54.70,99.45,51.77,120.77,166.06,106.92,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,105.31,57.63,99.45,50.79,120.77,167.03,106.89,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,82.05,105.27,57.63,99.41,50.79,120.73,167.03,106.89,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,105.27,58.61,99.45,50.79,120.77,167.03,106.85,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,105.27,55.68,99.45,50.79,120.77,167.03,106.85,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,105.27,57.63,99.41,54.70,120.73,168.99,106.85,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,105.27,58.61,99.41,53.72,120.77,168.99,106.85,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,105.24,60.56,99.41,51.77,120.77,169.96,106.85,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,105.24,60.56,99.45,50.79,120.73,167.03,106.85,
0.012,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,81.07,105.24,58.61,99.45,51.77,120.73,168.99,106.85,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,105.24,57.63,99.41,50.79,120.77,168.99,106.89,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,81.07,105.20,60.56,99.41,50.79,120.73,167.03,106.85,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,105.24,55.68,99.41,50.79,120.73,167.03,106.85,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,105.20,57.63,99.38,50.79,120.73,168.99,106.81,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,79.12,105.24,57.63,99.41,50.79,120.70,168.99,106.81,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,105.20,52.75,99.41,49.82,120.66,169.96,106.85,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,79.12,105.20,54.70,99.41,50.79,120.66,166.06,106.81,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,79.12,105.20,57.63,99.45,51.77,120.66,165.08,106.78,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,81.07,105.24,54.70,99.41,51.77,120.59,165.08,106.78,
0.015,0.003,0.000,0.015,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,105.20,54.70,99.41,53.72,120.66,166.06,106.74,
0.012,0.003,0.000,0.009,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,105.24,52.75,99.41,53.72,120.62,166.06,106.78,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.16,52.75,99.41,51.77,120.62,167.03,106.78,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.16,49.82,99.38,53.72,120.66,166.06,106.78,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,81.07,105.16,52.75,99.38,51.77,120.66,166.06,106.78,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,105.16,49.82,99.34,51.77,120.62,168.99,106.81,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,105.16,51.77,99.41,51.77,120.62,168.99,106.74,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,105.16,52.75,99.34,51.77,120.59,166.06,106.78,
0.018,0.000,0.000,0.015,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,79.12,105.16,51.77,99.41,51.77,120.59,168.99,106.74,
0.012,0.003,0.000,0.012,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,105.16,51.77,99.38,50.79,120.55,168.99,106.70,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,82.05,105.16,54.70,99.38,51.77,120.62,166.06,106.78,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,105.16,51.77,99.38,49.82,120.59,166.06,106.70,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,105.13,52.75,99.38,51.77,120.59,167.03,106.78,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,105.13,54.70,99.38,51.77,120.59,165.08,106.78,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.13,52.75,99.38,52.75,120.55,165.08,106.74,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.16,51.77,99.34,50.79,120.59,166.06,106.78,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,105.05,54.70,99.34,52.75,120.55,165.08,106.74,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.98,105.09,54.70,99.38,52.75,120.55,166.06,106.78,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,105.13,52.75,99.38,53.72,120.55,166.06,106.78,
0.012,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,105.16,51.77,99.30,53.72,120.55,165.08,106.74,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,105.13,51.77,99.34,50.79,120.51,168.99,106.78,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.00,105.16,52.75,99.34,50.79,120.48,167.03,106.78,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,105.16,52.75,99.38,48.84,120.51,166.06,106.74,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,105.16,51.77,99.30,49.82,120.51,166.06,106.70,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,105.09,54.70,99.30,50.79,120.51,165.08,106.70,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,105.13,52.75,99.34,50.79,120.51,165.08,106.78,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,81.07,105.09,51.77,99.34,50.79,120.51,166.06,106.74,
0.018,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,82.05,105.09,51.77,99.30,49.82,120.51,167.03,106.74,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,105.09,51.77,99.30,52.75,120.48,167.03,106.78,
0.012,0.006,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,105.09,52.75,99.34,50.79,120.51,166.06,106.74,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.00,105.05,52.75,99.30,52.75,120.51,166.06,106.70,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.05,52.75,99.30,50.79,120.51,165.08,106.74,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,105.09,51.77,99.30,53.72,120.40,163.13,106.67,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,105.09,52.75,99.27,54.70,120.40,162.15,106.70,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,105.05,51.77,99.30,54.70,120.44,163.13,106.63,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,105.09,51.77,99.30,54.70,120.44,163.13,106.67,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.98,105.09,49.82,99.30,56.65,120.51,162.15,106.78,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,105.05,52.75,99.30,57.63,120.48,160.20,106.70,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,105.05,54.70,99.30,55.68,120.44,161.17,106.67,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,105.05,54.70,99.27,55.68,120.44,162.15,106.70,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,105.05,54.70,99.30,55.68,120.44,163.13,106.70,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,86.94,105.02,57.63,99.27,53.72,120.44,163.13,106.70,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,88.89,105.05,52.75,99.27,54.70,120.44,162.15,106.70,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,88.89,105.05,54.70,99.27,54.70,120.40,162.15,106.70,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,105.09,54.70,99.30,55.68,120.40,163.13,106.70,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,88.89,105.05,52.75,99.27,54.70,120.40,165.08,106.67,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,105.02,54.70,99.30,53.72,120.40,165.08,106.63,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,87.91,105.05,52.75,99.27,53.72,120.40,163.13,106.67,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,105.02,55.68,99.30,54.70,120.37,162.15,106.70,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,86.94,105.05,57.63,99.27,52.75,120.37,162.15,106.63,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,105.02,57.63,99.27,54.70,120.37,161.17,106.67,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,84.98,105.02,54.70,99.27,53.72,120.37,162.15,106.70,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.95,57.63,99.23,53.72,120.37,163.13,106.70,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,105.02,55.68,99.27,54.70,120.33,163.13,106.70,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,105.05,54.70,99.27,54.70,120.33,165.08,106.70,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.98,55.68,99.30,53.72,120.33,162.15,106.63,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.98,105.02,55.68,99.27,53.72,120.33,163.13,106.70,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,104.98,55.68,99.23,54.70,120.33,163.13,106.67,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,104.98,57.63,99.27,54.70,120.33,162.15,106.63,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,105.02,55.68,99.23,54.70,120.29,161.17,106.63,
0.018,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.98,105.02,58.61,99.23,53.72,120.33,161.17,106.59,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,86.94,104.95,57.63,99.27,54.70,120.33,159.22,106.63,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,105.02,55.68,99.23,54.70,120.29,158.24,106.59,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.98,54.70,99.23,55.68,120.26,155.31,106.63,
0.015,0.009,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.95,55.68,99.27,55.68,120.26,158.24,106.56,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,104.95,55.68,99.27,55.68,120.29,158.24,106.56,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,104.95,57.63,99.27,57.63,120.26,156.29,106.59,
0.018,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,86.94,104.95,58.61,99.23,55.68,120.26,158.24,106.56,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.91,57.63,99.23,58.61,120.29,158.24,106.59,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,104.95,57.63,99.16,58.61,120.29,158.24,106.59,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.95,58.61,99.19,57.63,120.26,159.22,106.56,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,104.98,58.61,99.19,55.68,120.26,159.22,106.59,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.95,58.61,99.23,58.61,120.26,161.17,106.56,
0.012,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,104.95,57.63,99.23,58.61,120.22,161.17,106.59,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.95,57.63,99.23,59.58,120.18,156.29,106.56,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,86.94,104.91,57.63,99.19,58.61,120.18,161.17,106.52,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,104.95,58.61,99.23,57.63,120.22,159.22,106.52,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,104.95,57.63,99.16,58.61,120.18,159.22,106.59,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,104.95,57.63,99.23,58.61,120.22,159.22,106.56,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,104.91,58.61,99.23,58.61,120.22,161.17,106.48,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.87,55.68,99.23,58.61,120.26,159.22,106.52,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,104.95,54.70,99.23,58.61,120.22,161.17,106.52,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,89.87,104.87,55.68,99.19,57.63,120.18,159.22,106.56,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,104.91,57.63,99.16,55.68,120.18,161.17,106.56,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.91,55.68,99.19,55.68,120.18,161.17,106.52,
0.006,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.91,54.70,99.16,55.68,120.15,161.17,106.52,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,84.98,104.87,55.68,99.19,55.68,120.18,159.22,106.56,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.87,55.68,99.19,55.68,120.18,161.17,106.52,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,86.94,104.95,55.68,99.16,55.68,120.15,161.17,106.52,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.98,104.91,55.68,99.23,58.61,120.15,161.17,106.48,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,104.87,55.68,99.19,57.63,120.15,161.17,106.48,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.91,57.63,99.19,57.63,120.15,162.15,106.52,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.84,57.63,99.19,59.58,120.15,161.17,106.45,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,104.84,58.61,99.19,60.56,120.18,161.17,106.52,
0.021,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.91,57.63,99.16,59.58,120.15,161.17,106.52,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,104.84,58.61,99.19,59.58,120.15,159.22,106.52,
