SAP ID,109000090213,
0.009,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.84,57.63,99.19,59.58,120.18,161.17,106.48,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.84,59.58,99.16,59.58,120.15,161.17,106.52,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.87,58.61,99.19,58.61,120.07,158.24,106.48,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.84,58.61,99.19,59.58,120.07,157.26,106.48,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.84,58.61,99.23,59.58,120.07,157.26,106.48,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.87,60.56,99.19,59.58,120.15,159.22,106.48,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.87,59.58,99.12,60.56,120.15,159.22,106.48,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,86.94,104.80,58.61,99.19,59.58,120.15,159.22,106.52,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.84,62.52,99.16,58.61,120.15,162.15,106.48,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,104.80,60.56,99.16,59.58,120.15,158.24,106.48,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,90.84,104.76,58.61,99.19,59.58,120.11,162.15,106.48,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,104.80,62.52,99.16,58.61,120.15,162.15,106.48,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,86.94,104.80,60.56,99.16,58.61,120.07,159.22,106.48,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.80,59.58,99.12,58.61,120.04,159.22,106.48,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.84,59.58,99.16,58.61,120.04,161.17,106.48,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,86.94,104.80,59.58,99.16,58.61,120.04,161.17,106.45,
0.021,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,104.84,60.56,99.12,58.61,120.04,161.17,106.45,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.80,59.58,99.12,58.61,120.04,162.15,106.48,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.80,59.58,99.12,57.63,120.07,161.17,106.45,
0.018,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.80,59.58,99.12,57.63,120.04,161.17,106.45,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.76,60.56,99.12,56.65,120.00,164.10,106.48,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.80,60.56,99.12,56.65,120.00,162.15,106.45,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.76,59.58,99.08,57.63,120.00,164.10,106.45,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,87.91,104.76,60.56,99.16,59.58,120.04,164.10,106.45,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,104.76,62.52,99.12,58.61,120.00,164.10,106.45,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.84,60.56,99.08,59.58,119.96,162.15,106.45,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,104.76,59.58,99.08,56.65,120.00,164.10,106.45,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,89.87,104.80,62.52,99.12,57.63,119.96,161.17,106.45,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,104.73,60.56,99.16,59.58,120.00,161.17,106.41,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.73,62.52,99.08,58.61,119.96,161.17,106.41,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.73,63.49,99.05,56.65,119.96,161.17,106.41,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,104.73,62.52,99.08,56.65,119.96,158.24,106.41,
0.012,0.000,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.80,62.52,99.08,57.63,119.96,162.15,106.41,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.73,60.56,99.05,58.61,119.93,161.17,106.37,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,86.94,104.73,59.58,99.08,58.61,119.96,162.15,106.41,
0.009,0.000,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,104.73,60.56,99.08,57.63,119.96,162.15,106.37,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,87.91,104.76,59.58,99.12,58.61,119.93,165.08,106.41,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,104.76,62.52,99.05,57.63,119.93,164.10,106.45,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,104.73,60.56,99.08,58.61,119.89,165.08,106.41,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,104.69,59.58,99.05,54.70,119.93,164.10,106.41,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,104.73,59.58,99.05,56.65,119.93,165.08,106.41,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1086.20,0.00,4000.00,0.00,83.03,104.69,60.56,99.05,54.70,119.89,167.03,106.37,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,83.03,104.73,57.63,99.05,54.70,119.93,165.08,106.34,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,104.73,57.63,99.05,57.63,119.89,165.08,106.37,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,84.00,104.73,57.63,99.08,56.65,119.93,167.03,106.41,
0.018,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,104.69,56.65,99.05,56.65,119.89,167.03,106.41,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.69,54.70,99.05,56.65,119.89,165.08,106.37,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,104.73,56.65,99.05,56.65,119.89,168.01,106.34,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,104.69,59.58,99.05,58.61,119.89,168.01,106.41,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.69,57.63,99.05,58.61,119.85,167.03,106.37,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.69,56.65,99.05,57.63,119.89,167.03,106.37,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,104.65,57.63,99.05,56.65,119.85,167.03,106.37,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,104.65,54.70,99.05,56.65,119.82,168.01,106.34,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,104.69,56.65,99.05,56.65,119.85,167.03,106.37,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,104.69,57.63,98.97,57.63,119.82,164.10,106.34,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,104.69,56.65,98.97,58.61,119.85,164.10,106.30,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,104.65,56.65,99.01,56.65,119.82,165.08,106.37,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,104.65,57.63,99.05,56.65,119.85,165.08,106.37,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,86.94,104.69,56.65,98.94,57.63,119.82,167.03,106.37,
0.012,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.65,54.70,99.01,57.63,119.82,167.03,106.34,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,104.65,57.63,99.01,57.63,119.82,164.10,106.34,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,86.94,104.62,56.65,99.05,58.61,119.82,165.08,106.30,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.62,56.65,99.05,57.63,119.82,164.10,106.37,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.65,56.65,99.01,56.65,119.78,165.08,106.34,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,104.65,54.70,98.97,57.63,119.78,165.08,106.37,
0.021,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,104.62,54.70,99.01,56.65,119.74,167.03,106.23,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.58,56.65,99.05,54.70,119.74,168.01,106.34,
0.021,0.009,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.62,56.65,99.05,53.72,119.78,165.08,106.30,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.65,54.70,98.94,54.70,119.78,167.03,106.30,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.65,54.70,98.97,53.72,119.74,167.03,106.30,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.62,53.72,98.97,54.70,119.78,169.96,106.30,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,104.62,54.70,99.01,52.75,119.78,170.94,106.30,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,104.65,54.70,98.94,52.75,119.78,170.94,106.30,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,104.58,53.72,98.97,54.70,119.78,169.96,106.30,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.62,53.72,98.94,52.75,119.78,169.96,106.30,
0.015,0.006,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,104.58,53.72,98.94,52.75,119.74,171.92,106.30,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,104.54,54.70,98.94,52.75,119.74,171.92,106.30,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,104.62,54.70,98.94,52.75,119.71,170.94,106.30,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,104.62,54.70,98.94,51.77,119.74,170.94,106.34,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,104.58,56.65,98.94,49.82,119.67,169.96,106.30,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,104.62,53.72,98.94,52.75,119.71,169.96,106.30,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,104.62,56.65,98.94,52.75,119.71,169.96,106.26,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,81.07,104.58,56.65,98.90,53.72,119.74,169.96,106.26,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,104.62,54.70,98.94,53.72,119.71,171.92,106.30,
0.023,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,104.58,54.70,98.94,53.72,119.74,169.96,106.26,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,104.62,56.65,98.97,53.72,119.71,170.94,106.26,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.00,104.58,56.65,98.90,53.72,119.71,168.01,106.26,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,104.54,57.63,98.94,53.72,119.74,168.01,106.30,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,104.54,59.58,98.94,54.70,119.71,168.01,106.30,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,104.58,57.63,98.97,54.70,119.67,168.01,106.34,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.54,57.63,98.90,53.72,119.67,167.03,106.26,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,104.51,57.63,98.94,53.72,119.67,168.01,106.23,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,104.51,56.65,98.94,52.75,119.71,165.08,106.23,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,104.58,57.63,98.90,53.72,119.71,168.01,106.26,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,81.07,104.54,59.58,98.94,53.72,119.67,168.01,106.26,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.51,57.63,98.90,53.72,119.71,167.03,106.26,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.00,104.58,57.63,98.86,51.77,119.63,169.96,106.23,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,104.54,54.70,98.90,51.77,119.63,169.96,106.23,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,104.51,54.70,98.86,51.77,119.60,168.01,106.23,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,104.51,56.65,98.90,52.75,119.63,168.01,106.23,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,81.07,104.54,54.70,98.86,51.77,119.63,169.96,106.23,
0.023,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.51,51.77,98.90,51.77,119.63,169.96,106.19,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,104.54,53.72,98.86,51.77,119.63,169.96,106.19,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,104.54,53.72,98.94,49.82,119.63,169.96,106.19,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,104.54,53.72,98.90,52.75,119.63,167.03,106.23,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.51,54.70,98.90,51.77,119.60,167.03,106.19,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,104.47,54.70,98.86,51.77,119.60,165.08,106.23,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,104.51,53.72,98.90,51.77,119.63,165.08,106.23,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,83.03,104.51,53.72,98.86,53.72,119.63,168.01,106.19,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,104.47,53.72,98.86,53.72,119.60,168.01,106.19,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,104.47,50.79,98.90,51.77,119.60,166.06,106.19,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,104.47,51.77,98.90,51.77,119.63,168.01,106.19,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,104.47,51.77,98.83,52.75,119.56,167.03,106.19,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,104.51,51.77,98.86,52.75,119.52,165.08,106.23,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,104.47,51.77,98.83,52.75,119.52,168.01,106.23,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.43,53.72,98.86,52.75,119.52,168.01,106.19,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,104.47,51.77,98.86,53.72,119.56,169.96,106.15,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,104.51,53.72,98.86,52.75,119.56,169.96,106.15,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,104.51,53.72,98.86,53.72,119.56,167.03,106.15,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,104.47,53.72,98.86,54.70,119.52,167.03,106.15,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,104.47,51.77,98.86,53.72,119.52,164.10,106.12,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,104.47,53.72,98.83,54.70,119.52,167.03,106.15,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,104.47,51.77,98.86,54.70,119.49,167.03,106.12,
0.015,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,104.43,54.70,98.86,54.70,119.52,166.06,106.15,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.00,104.47,54.70,98.86,54.70,119.52,168.01,106.19,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,104.43,51.77,98.83,54.70,119.52,168.01,106.15,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,83.03,104.43,54.70,98.86,53.72,119.52,167.03,106.15,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,84.00,104.47,53.72,98.86,53.72,119.52,168.01,106.19,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,104.43,54.70,98.86,53.72,119.49,167.03,106.19,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,84.00,104.47,54.70,98.83,53.72,119.49,167.03,106.15,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.47,54.70,98.90,53.72,119.45,166.06,106.12,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,85.96,104.47,54.70,98.86,53.72,119.45,166.06,106.15,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,104.40,54.70,98.83,55.68,119.45,167.03,106.15,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,104.40,54.70,98.86,55.68,119.45,166.06,106.15,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,85.96,104.47,54.70,98.86,53.72,119.45,168.01,106.12,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,104.43,51.77,98.79,53.72,119.49,167.03,106.12,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,104.40,56.65,98.90,56.65,119.49,164.10,106.08,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,104.40,54.70,98.86,56.65,119.52,164.10,106.15,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,104.40,54.70,98.90,55.68,119.45,163.13,106.12,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.43,53.72,98.83,56.65,119.45,164.10,106.12,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,104.47,54.70,98.83,57.63,119.41,164.10,106.12,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,104.40,54.70,98.86,57.63,119.41,166.06,106.15,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,104.40,56.65,98.86,58.61,119.45,161.17,106.12,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,104.43,54.70,98.83,56.65,119.45,161.17,106.12,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.43,56.65,98.86,58.61,119.41,163.13,106.19,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.40,56.65,98.86,58.61,119.41,163.13,106.12,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,104.40,53.72,98.86,57.63,119.41,164.10,106.12,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.43,53.72,98.83,57.63,119.41,163.13,106.12,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,88.89,104.36,57.63,98.86,58.61,119.38,161.17,106.08,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.36,56.65,98.83,58.61,119.38,164.10,106.12,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.43,56.65,98.86,60.56,119.41,164.10,106.12,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.36,56.65,98.86,58.61,119.41,163.13,106.12,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.36,56.65,98.86,56.65,119.38,166.06,106.12,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,93.77,104.36,56.65,98.83,56.65,119.38,164.10,106.15,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.36,57.63,98.86,55.68,119.38,164.10,106.12,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,90.84,104.32,57.63,98.86,55.68,119.34,163.13,106.08,
0.023,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,104.36,56.65,98.79,56.65,119.34,164.10,106.08,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,104.32,57.63,98.79,57.63,119.38,163.13,106.15,
0.021,0.003,0.000,0.015,0.000,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.40,56.65,98.79,56.65,119.34,166.06,106.12,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,104.36,57.63,98.83,56.65,119.38,164.10,106.12,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.40,57.63,98.83,57.63,119.34,166.06,106.12,
0.015,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.36,59.58,98.86,56.65,119.34,166.06,106.01,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.36,59.58,98.86,57.63,119.34,164.10,106.04,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,104.36,59.58,98.83,58.61,119.38,164.10,106.08,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,90.84,104.36,57.63,98.79,58.61,119.34,163.13,106.12,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.32,57.63,98.79,60.56,119.30,163.13,106.12,
0.009,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.36,57.63,98.79,57.63,119.34,160.20,106.01,
0.012,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,104.32,57.63,98.83,58.61,119.30,161.17,106.04,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.40,56.65,98.83,60.56,119.34,161.17,106.08,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.32,57.63,98.79,58.61,119.34,159.22,106.08,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.32,60.56,98.86,58.61,119.34,160.20,106.08,
0.018,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,93.77,104.32,59.58,98.79,60.56,119.34,157.26,106.08,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,104.32,59.58,98.86,57.63,119.30,160.20,106.04,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,93.77,104.36,60.56,98.75,56.65,119.30,161.17,106.08,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,93.77,104.32,62.52,98.83,56.65,119.30,160.20,106.12,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,93.77,104.32,62.52,98.79,58.61,119.27,160.20,106.08,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,93.77,104.32,60.56,98.79,61.54,119.30,159.22,106.08,
0.012,0.006,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.29,59.58,98.86,60.56,119.30,159.22,106.04,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,92.80,104.32,59.58,98.79,56.65,119.30,160.20,106.12,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.32,60.56,98.79,58.61,119.30,160.20,106.08,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,104.32,62.52,98.86,60.56,119.30,159.22,106.08,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,93.77,104.32,62.52,98.79,58.61,119.30,159.22,106.01,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,93.77,104.32,63.49,98.83,58.61,119.27,157.26,106.04,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,104.32,60.56,98.83,58.61,119.27,159.22,106.01,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,104.32,62.52,98.86,58.61,119.23,160.20,106.08,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.32,59.58,98.83,60.56,119.23,163.13,106.01,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.25,54.70,98.83,58.61,119.23,162.15,106.01,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.25,59.58,98.86,58.61,119.23,160.20,106.04,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,104.25,57.63,98.86,58.61,119.34,160.20,106.01,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.32,56.65,98.83,58.61,119.19,162.15,106.01,
0.018,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.25,57.63,98.83,58.61,119.23,161.17,106.08,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.25,59.58,98.83,58.61,119.23,162.15,106.01,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,104.29,56.65,98.79,58.61,119.23,160.20,106.01,
0.015,0.006,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.25,59.58,98.83,58.61,119.27,162.15,106.01,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.25,57.63,98.83,60.56,119.19,160.20,106.01,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.25,56.65,98.86,60.56,119.23,160.20,105.97,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,104.32,56.65,98.83,61.54,119.23,162.15,106.01,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.25,59.58,98.83,61.54,119.16,162.15,105.97,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,104.32,59.58,98.86,61.54,119.19,160.20,105.97,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,92.80,104.25,57.63,98.83,60.56,119.19,162.15,105.97,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,104.25,62.52,98.86,61.54,119.23,160.20,106.01,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,104.32,59.58,98.86,61.54,119.19,162.15,105.97,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,93.77,104.21,59.58,98.83,60.56,119.23,161.17,106.04,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,104.21,60.56,98.83,60.56,119.19,162.15,106.01,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,93.77,104.21,60.56,98.86,60.56,119.19,163.13,105.97,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,96.70,104.25,57.63,98.83,58.61,119.19,164.10,105.97,
0.021,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,104.21,60.56,98.86,60.56,119.16,160.20,106.01,
0.015,0.009,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,95.73,104.25,62.52,98.86,58.61,119.23,162.15,105.97,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,96.70,104.25,60.56,98.83,56.65,119.19,162.15,105.97,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,95.73,104.21,62.52,98.83,58.61,119.16,162.15,105.97,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,104.25,62.52,98.83,60.56,119.16,162.15,106.01,
0.021,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,93.77,104.21,62.52,98.79,58.61,119.16,164.10,105.97,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,93.77,104.25,62.52,98.86,58.61,119.19,162.15,105.97,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.21,62.52,98.79,60.56,119.16,163.13,105.97,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.18,60.56,98.83,60.56,119.16,160.20,105.97,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.25,62.52,98.83,60.56,119.12,162.15,106.01,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.25,60.56,98.79,60.56,119.08,162.15,106.01,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.21,60.56,98.79,58.61,119.12,162.15,105.97,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.18,60.56,98.79,57.63,119.16,162.15,105.93,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.21,60.56,98.79,57.63,119.16,163.13,105.97,
0.018,0.009,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.21,62.52,98.83,58.61,119.12,163.13,106.01,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,89.87,104.21,62.52,98.75,58.61,119.08,162.15,105.93,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.18,62.52,98.79,58.61,119.12,162.15,105.93,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,104.21,62.52,98.79,57.63,119.12,162.15,105.93,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.21,62.52,98.79,58.61,119.12,162.15,105.93,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,86.94,104.18,62.52,98.79,60.56,119.08,162.15,105.97,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,104.18,59.58,98.79,58.61,119.08,162.15,105.93,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.18,62.52,98.79,60.56,119.08,162.15,105.93,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,104.14,60.56,98.79,60.56,119.08,162.15,105.93,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,104.18,62.52,98.75,60.56,119.08,165.08,105.90,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,104.14,63.49,98.79,60.56,119.12,160.20,105.93,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,92.80,104.14,62.52,98.79,61.54,119.05,162.15,105.97,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.14,63.49,98.75,61.54,119.08,160.20,105.93,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,93.77,104.21,62.52,98.79,61.54,119.05,162.15,105.90,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,104.14,62.52,98.79,61.54,119.05,162.15,105.86,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.14,60.56,98.83,60.56,119.05,165.08,105.86,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,92.80,104.14,63.49,98.75,60.56,119.05,167.03,105.90,
0.009,0.000,0.000,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,104.18,60.56,98.83,58.61,119.08,166.06,105.86,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.18,59.58,98.75,58.61,119.05,166.06,105.86,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,104.14,62.52,98.79,58.61,119.08,165.08,105.90,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,92.80,104.14,62.52,98.79,57.63,119.05,166.06,105.93,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.18,60.56,98.75,57.63,119.05,168.99,105.90,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,104.14,59.58,98.79,56.65,119.01,168.99,105.82,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,104.14,59.58,98.79,56.65,119.01,168.99,105.86,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,104.14,57.63,98.79,58.61,119.05,167.03,105.90,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.10,59.58,98.79,56.65,119.05,166.06,105.86,
0.021,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.14,59.58,98.79,57.63,119.05,168.99,105.90,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,104.10,59.58,98.79,56.65,119.01,167.03,105.90,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.10,59.58,98.75,55.68,119.01,167.03,105.86,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,104.10,57.63,98.79,57.63,118.97,166.06,105.86,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,104.10,57.63,98.75,57.63,118.97,165.08,105.86,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.10,57.63,98.72,57.63,118.97,166.06,105.90,
0.012,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,104.14,59.58,98.79,58.61,119.01,166.06,105.86,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,104.07,56.65,98.75,57.63,118.97,166.06,105.86,
0.023,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.10,57.63,98.75,56.65,118.97,168.01,105.82,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,104.10,57.63,98.72,56.65,118.97,166.06,105.86,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,94.75,104.10,56.65,98.72,58.61,119.01,166.06,105.86,
0.021,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,104.10,57.63,98.79,56.65,119.01,166.06,105.82,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,104.10,57.63,98.75,57.63,119.01,165.08,105.82,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,104.10,57.63,98.75,56.65,118.97,165.08,105.86,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,95.73,104.10,56.65,98.75,57.63,118.94,168.01,105.82,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,104.10,56.65,98.79,56.65,118.97,166.06,105.82,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,104.10,56.65,98.79,56.65,118.94,166.06,105.79,
0.015,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,104.07,56.65,98.75,55.68,118.94,168.01,105.82,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.07,56.65,98.79,55.68,118.97,166.06,105.86,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.07,57.63,98.75,56.65,118.97,168.01,105.82,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,88.89,104.07,57.63,98.79,55.68,118.94,167.03,105.86,
0.021,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,104.07,56.65,98.75,55.68,118.94,168.99,105.82,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,88.89,104.07,56.65,98.72,55.68,118.94,169.96,105.79,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,104.07,56.65,98.75,55.68,118.97,171.92,105.79,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,85.96,104.10,57.63,98.75,55.68,118.94,168.99,105.79,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.03,54.70,98.75,55.68,118.94,169.96,105.79,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,104.07,54.70,98.75,55.68,118.90,171.92,105.82,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,104.07,54.70,98.75,54.70,118.90,171.92,105.79,
0.009,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,104.07,54.70,98.75,54.70,118.90,169.96,105.82,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,86.94,104.07,54.70,98.75,51.77,118.86,169.96,105.79,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,88.89,104.03,57.63,98.75,52.75,118.86,171.92,105.79,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,104.03,56.65,98.75,52.75,118.90,169.96,105.82,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.99,54.70,98.75,52.75,118.90,171.92,105.82,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,103.99,54.70,98.75,52.75,118.90,171.92,105.75,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,104.03,54.70,98.72,54.70,118.86,171.92,105.79,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,103.99,54.70,98.72,54.70,118.90,169.96,105.79,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,89.87,104.07,56.65,98.72,55.68,118.86,169.96,105.75,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,104.07,56.65,98.72,55.68,118.86,169.96,105.79,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.99,56.65,98.75,55.68,118.86,169.96,105.79,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,104.07,57.63,98.72,54.70,118.86,171.92,105.86,
0.015,0.009,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,104.03,57.63,98.72,55.68,118.86,171.92,105.79,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,104.07,57.63,98.68,55.68,118.86,169.96,105.82,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.03,56.65,98.68,56.65,118.86,170.94,105.71,
0.023,0.009,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.99,59.58,98.72,56.65,118.90,168.99,105.75,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,103.99,59.58,98.75,57.63,118.83,168.99,105.79,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,104.03,57.63,98.72,56.65,118.83,169.96,105.75,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.96,57.63,98.68,55.68,118.79,168.01,105.71,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,104.03,59.58,98.68,54.70,118.83,168.01,105.71,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.99,59.58,98.75,55.68,118.83,169.96,105.75,
0.018,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.99,57.63,98.75,55.68,118.86,168.99,105.75,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.99,59.58,98.68,54.70,118.83,168.99,105.75,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.96,57.63,98.72,55.68,118.83,168.01,105.75,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,104.03,54.70,98.72,52.75,118.79,168.01,105.71,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,103.99,57.63,98.68,52.75,118.79,170.94,105.71,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.99,54.70,98.72,52.75,118.75,170.94,105.71,
0.015,0.012,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.99,54.70,98.68,52.75,118.79,170.94,105.71,
0.023,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,89.87,104.03,54.70,98.68,54.70,118.79,169.96,105.75,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,89.87,103.96,54.70,98.72,52.75,118.79,169.96,105.75,
0.015,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.99,53.72,98.72,52.75,118.79,170.94,105.71,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.99,51.77,98.72,52.75,118.75,171.92,105.71,
0.015,0.003,0.000,0.015,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,89.87,103.96,53.72,98.68,52.75,118.79,169.96,105.79,
0.015,0.003,0.000,0.018,0.000,0.006, ,∞,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,91.82,103.99,53.72,98.72,51.77,118.79,168.01,105.71,
0.009,0.000,0.000,0.015,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.96,50.79,98.68,54.70,118.79,166.06,105.75,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,91.82,103.99,51.77,98.68,54.70,118.75,168.01,105.71,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.96,53.72,98.68,54.70,118.75,168.99,105.68,
0.015,0.003,0.000,0.012,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.99,48.84,98.68,54.70,118.75,168.01,105.71,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,103.99,53.72,98.64,54.70,118.75,168.01,105.75,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.96,51.77,98.68,54.70,118.75,168.99,105.71,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.96,53.72,98.68,54.70,118.79,168.99,105.71,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.99,51.77,98.72,52.75,118.75,168.01,105.75,
0.015,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,91.82,103.96,53.72,98.68,55.68,118.75,168.99,105.75,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,91.82,103.96,53.72,98.64,55.68,118.72,170.94,105.71,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,91.82,103.96,51.77,98.64,54.70,118.72,168.01,105.68,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.92,51.77,98.68,54.70,118.72,168.01,105.68,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.88,51.77,98.68,54.70,118.75,168.01,105.68,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.92,53.72,98.64,55.68,118.72,168.01,105.68,
