SAP ID,109000090213,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,823.44,0.00,4000.00,0.00,91.82,103.96,51.77,98.68,54.70,118.72,170.94,105.68,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,103.92,53.72,98.64,55.68,118.72,168.01,105.68,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.96,53.72,98.64,54.70,118.72,166.06,105.68,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,92.80,103.99,53.72,98.64,54.70,118.68,168.99,105.64,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.96,51.77,98.68,55.68,118.68,168.99,105.68,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.92,53.72,98.72,56.65,118.72,168.01,105.68,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.92,51.77,98.64,55.68,118.68,168.99,105.64,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.92,51.77,98.68,54.70,118.72,170.94,105.68,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.92,50.79,98.64,52.75,118.72,170.94,105.68,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.88,50.79,98.68,51.77,118.68,168.99,105.68,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.88,53.72,98.64,54.70,118.68,166.06,105.68,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,94.75,103.96,53.72,98.64,52.75,118.72,166.06,105.68,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,92.80,103.96,53.72,98.64,54.70,118.72,166.06,105.68,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,92.80,103.92,53.72,98.64,55.68,118.72,165.08,105.64,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.96,53.72,98.61,55.68,118.64,166.06,105.68,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,94.75,103.92,53.72,98.64,55.68,118.64,165.08,105.64,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,97.68,103.92,51.77,98.64,59.58,118.64,165.08,105.64,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,95.73,103.88,54.70,98.68,57.63,118.68,165.08,105.64,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,95.73,103.92,54.70,98.64,57.63,118.68,162.15,105.64,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.88,54.70,98.68,57.63,118.64,162.15,105.64,
0.018,0.003,0.000,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,97.68,103.88,54.70,98.64,56.65,118.68,163.13,105.71,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,94.75,103.96,56.65,98.64,59.58,118.64,162.15,105.71,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,103.88,56.65,98.68,56.65,118.68,162.15,105.64,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,95.73,103.92,56.65,98.64,59.58,118.68,161.17,105.68,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,103.92,54.70,98.64,59.58,118.64,163.13,105.68,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,94.75,103.88,54.70,98.64,59.58,118.68,163.13,105.68,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.88,54.70,98.61,57.63,118.61,161.17,105.68,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.92,54.70,98.64,57.63,118.68,162.15,105.60,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,103.88,54.70,98.64,56.65,118.64,162.15,105.64,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.92,56.65,98.61,59.58,118.64,162.15,105.64,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,103.85,56.65,98.64,59.58,118.64,162.15,105.60,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.92,59.58,98.64,59.58,118.61,162.15,105.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.92,56.65,98.64,57.63,118.61,164.10,105.60,
0.012,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,89.87,103.88,57.63,98.61,55.68,118.61,164.10,105.64,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,103.88,54.70,98.64,56.65,118.61,164.10,105.64,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.88,56.65,98.61,57.63,118.57,162.15,105.64,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.85,57.63,98.68,56.65,118.61,164.10,105.60,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,103.88,57.63,98.61,59.58,118.57,162.15,105.64,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,94.75,103.88,54.70,98.61,55.68,118.57,162.15,105.64,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.85,57.63,98.64,57.63,118.61,165.08,105.60,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,94.75,103.92,56.65,98.57,56.65,118.61,166.06,105.64,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.85,57.63,98.61,57.63,118.64,165.08,105.57,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,92.80,103.85,59.58,98.64,57.63,118.57,162.15,105.60,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,103.85,56.65,98.61,59.58,118.61,165.08,105.60,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.85,59.58,98.61,59.58,118.57,165.08,105.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,103.88,59.58,98.57,60.56,118.53,162.15,105.60,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.85,59.58,98.61,59.58,118.53,162.15,105.57,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,103.85,59.58,98.61,57.63,118.57,162.15,105.57,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,94.75,103.85,60.56,98.64,59.58,118.57,161.17,105.60,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,98.66,103.88,57.63,98.61,60.56,118.57,161.17,105.60,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,103.81,59.58,98.64,60.56,118.53,159.22,105.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.85,59.58,98.64,61.54,118.53,161.17,105.64,
0.015,0.003,0.000,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,97.68,103.81,59.58,98.53,60.56,118.57,161.17,105.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,97.68,103.85,60.56,98.61,61.54,118.53,161.17,105.57,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,95.73,103.88,59.58,98.57,60.56,118.50,161.17,105.60,
0.015,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,95.73,103.85,60.56,98.57,61.54,118.53,159.22,105.60,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,95.73,103.85,59.58,98.61,61.54,118.53,159.22,105.60,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,103.81,59.58,98.61,61.54,118.53,159.22,105.60,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.81,57.63,98.57,57.63,118.53,159.22,105.64,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.81,57.63,98.57,59.58,118.53,159.22,105.60,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,103.85,59.58,98.61,59.58,118.57,158.24,105.60,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.81,59.58,98.64,59.58,118.50,159.22,105.57,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,94.75,103.81,57.63,98.53,60.56,118.50,159.22,105.57,
0.021,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,103.81,56.65,98.61,60.56,118.46,159.22,105.60,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,103.81,54.70,98.53,60.56,118.46,161.17,105.57,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.85,54.70,98.61,59.58,118.50,161.17,105.60,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.85,54.70,98.57,60.56,118.50,162.15,105.60,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.77,54.70,98.57,59.58,118.50,164.10,105.49,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,94.75,103.85,56.65,98.53,59.58,118.50,162.15,105.49,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.77,56.65,98.57,59.58,118.50,161.17,105.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.77,56.65,98.53,60.56,118.42,162.15,105.53,
0.012,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,92.80,103.81,56.65,98.57,59.58,118.46,161.17,105.57,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.77,56.65,98.57,59.58,118.50,161.17,105.49,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.85,54.70,98.57,59.58,118.50,162.15,105.53,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,94.75,103.85,56.65,98.57,60.56,118.46,162.15,105.57,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,103.81,57.63,98.61,60.56,118.50,159.22,105.57,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,95.73,103.81,59.58,98.61,60.56,118.42,161.17,105.53,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.81,57.63,98.53,61.54,118.46,159.22,105.53,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,95.73,103.81,59.58,98.57,60.56,118.50,161.17,105.53,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,95.73,103.81,59.58,98.57,60.56,118.46,162.15,105.53,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.77,59.58,98.57,60.56,118.46,164.10,105.53,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,92.80,103.77,60.56,98.57,63.49,118.46,161.17,105.57,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,103.77,60.56,98.57,64.47,118.46,162.15,105.53,
0.023,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.77,59.58,98.53,63.49,118.46,164.10,105.57,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,103.81,60.56,98.61,60.56,118.50,164.10,105.53,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,92.80,103.81,60.56,98.61,60.56,118.46,165.08,105.57,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,94.75,103.77,62.52,98.57,61.54,118.46,164.10,105.57,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,94.75,103.77,60.56,98.53,61.54,118.46,162.15,105.57,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,92.80,103.81,60.56,98.57,60.56,118.46,164.10,105.57,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,94.75,103.81,60.56,98.61,60.56,118.42,164.10,105.60,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,95.73,103.85,59.58,98.53,60.56,118.42,162.15,105.57,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1028.57,0.00,4000.00,0.00,94.75,103.77,60.56,98.57,60.56,118.42,162.15,105.53,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,103.81,59.58,98.57,60.56,118.39,164.10,105.53,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,94.75,103.77,59.58,98.53,60.56,118.42,161.17,105.53,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.74,62.52,98.61,59.58,118.50,161.17,105.53,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.77,60.56,98.57,59.58,118.39,159.22,105.53,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.74,59.58,98.53,58.61,118.39,161.17,105.57,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,103.81,62.52,98.50,58.61,118.42,164.10,105.53,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,92.80,103.77,60.56,98.53,59.58,118.42,162.15,105.49,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,92.80,103.77,59.58,98.53,59.58,118.42,161.17,105.49,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.77,60.56,98.53,60.56,118.42,162.15,105.53,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,91.82,103.74,59.58,98.57,60.56,118.39,162.15,105.53,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.74,62.52,98.53,59.58,118.42,160.20,105.49,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.77,60.56,98.61,59.58,118.42,162.15,105.53,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1101.83,0.00,4000.00,0.00,90.84,103.77,60.56,98.57,59.58,118.42,162.15,105.53,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,103.74,60.56,98.53,59.58,118.39,160.20,105.49,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.77,63.49,98.50,59.58,118.39,160.20,105.49,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.77,59.58,98.57,60.56,118.35,161.17,105.49,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.74,60.56,98.53,56.65,118.39,161.17,105.53,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,91.82,103.74,63.49,98.53,59.58,118.39,159.22,105.53,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.74,60.56,98.53,58.61,118.35,161.17,105.49,
0.015,0.006,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.74,60.56,98.50,59.58,118.39,162.15,105.49,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.77,62.52,98.57,59.58,118.39,159.22,105.53,
0.021,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,103.70,60.56,98.53,58.61,118.39,160.20,105.49,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.74,63.49,98.57,56.65,118.39,164.10,105.49,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,88.89,103.74,62.52,98.61,56.65,118.35,164.10,105.49,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.74,60.56,98.53,56.65,118.35,165.08,105.53,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.74,60.56,98.53,55.68,118.35,165.08,105.49,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,103.77,60.56,98.61,55.68,118.35,167.03,105.42,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,103.74,59.58,98.53,54.70,118.32,167.03,105.49,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.74,59.58,98.53,54.70,118.32,167.03,105.42,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.70,57.63,98.50,54.70,118.28,165.08,105.46,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,103.74,59.58,98.50,53.72,118.32,165.08,105.49,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.70,56.65,98.53,54.70,118.32,165.08,105.49,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,85.96,103.74,57.63,98.57,54.70,118.39,165.08,105.46,
0.018,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,88.89,103.74,57.63,98.57,52.75,118.39,167.03,105.46,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.74,59.58,98.53,54.70,118.32,167.03,105.42,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.70,59.58,98.57,54.70,118.28,165.08,105.42,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.66,60.56,98.53,53.72,118.32,164.10,105.49,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.66,57.63,98.57,53.72,118.32,167.03,105.46,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,87.91,103.66,57.63,98.53,54.70,118.32,164.10,105.42,
0.018,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.66,59.58,98.50,54.70,118.28,165.08,105.42,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.74,56.65,98.53,53.72,118.28,165.08,105.42,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.66,59.58,98.53,54.70,118.32,162.15,105.42,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,85.96,103.66,57.63,98.53,54.70,118.28,165.08,105.38,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.74,57.63,98.53,53.72,118.28,167.03,105.42,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.66,57.63,98.57,55.68,118.24,164.10,105.38,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,83.03,103.66,57.63,98.57,56.65,118.28,162.15,105.42,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.74,57.63,98.53,55.68,118.28,162.15,105.42,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.74,57.63,98.53,55.68,118.32,162.15,105.42,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.63,57.63,98.57,54.70,118.28,163.13,105.38,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.66,54.70,98.57,53.72,118.28,164.10,105.42,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.66,57.63,98.53,53.72,118.28,167.03,105.42,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.70,57.63,98.53,53.72,118.28,165.08,105.38,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,103.66,56.65,98.50,53.72,118.28,164.10,105.38,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.66,59.58,98.50,53.72,118.24,167.03,105.38,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.66,56.65,98.53,51.77,118.24,167.03,105.46,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,83.03,103.63,56.65,98.53,54.70,118.24,167.03,105.49,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,103.66,57.63,98.57,51.77,118.24,167.03,105.31,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.63,54.70,98.50,51.77,118.24,169.96,105.35,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,103.66,54.70,98.53,53.72,118.24,168.01,105.31,
0.015,0.000,0.000,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.66,54.70,98.53,51.77,118.24,167.03,105.42,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.66,54.70,98.57,51.77,118.24,169.96,105.35,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,103.63,56.65,98.50,53.72,118.24,168.01,105.38,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,823.44,0.00,4000.00,0.00,84.98,103.66,56.65,98.53,50.79,118.24,168.01,105.38,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.66,53.72,98.50,51.77,118.21,168.01,105.38,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,82.05,103.66,54.70,98.53,51.77,118.21,168.01,105.35,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.63,54.70,98.50,51.77,118.24,165.08,105.38,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,83.03,103.74,54.70,98.53,51.77,118.21,167.03,105.38,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.63,54.70,98.53,53.72,118.21,168.01,105.35,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,83.03,103.66,54.70,98.50,51.77,118.21,169.96,105.38,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.66,54.70,98.53,50.79,118.24,168.01,105.38,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.98,103.63,57.63,98.53,50.79,118.21,168.01,105.38,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.63,56.65,98.50,51.77,118.21,167.03,105.35,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.63,56.65,98.50,51.77,118.21,165.08,105.35,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.63,57.63,98.50,51.77,118.21,164.10,105.35,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.63,56.65,98.50,53.72,118.21,168.01,105.35,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.63,54.70,98.46,51.77,118.17,167.03,105.35,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.59,56.65,98.53,54.70,118.21,165.08,105.31,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.66,56.65,98.53,51.77,118.21,164.10,105.35,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.63,56.65,98.53,51.77,118.21,167.03,105.31,
0.021,0.009,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.55,57.63,98.50,51.77,118.21,167.03,105.31,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.63,57.63,98.50,53.72,118.13,167.03,105.38,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,85.96,103.63,57.63,98.50,53.72,118.17,167.03,105.31,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.63,56.65,98.50,51.77,118.17,167.03,105.31,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.59,54.70,98.46,50.79,118.17,167.03,105.31,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.59,54.70,98.46,53.72,118.21,168.01,105.27,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,103.55,57.63,98.50,53.72,118.17,165.08,105.31,
0.012,0.009,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.59,53.72,98.50,50.79,118.17,167.03,105.31,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,84.98,103.59,51.77,98.50,50.79,118.17,167.03,105.35,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.59,53.72,98.50,50.79,118.17,167.03,105.31,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.52,53.72,98.53,49.82,118.13,165.08,105.31,
0.012,0.003,0.000,0.012,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,50.79,118.13,165.08,105.35,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,103.55,53.72,98.46,51.77,118.17,167.03,105.31,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.59,51.77,98.46,50.79,118.13,165.08,105.31,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.55,51.77,98.46,50.79,118.10,167.03,105.31,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.55,50.79,98.46,53.72,118.10,167.03,105.27,
0.015,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.55,51.77,98.46,51.77,118.06,169.96,105.35,
0.015,0.000,0.000,0.015,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.59,51.77,98.46,53.72,118.06,165.08,105.31,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,53.72,118.06,164.10,105.31,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.55,51.77,98.46,51.77,118.13,167.03,105.27,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.59,51.77,98.50,53.72,118.10,168.01,105.31,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,83.03,103.55,50.79,98.50,51.77,118.13,167.03,105.31,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.59,51.77,98.46,53.72,118.06,168.01,105.31,
0.012,0.003,0.000,0.012,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,51.77,118.10,167.03,105.31,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.55,51.77,98.46,51.77,118.10,167.03,105.27,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.55,53.72,98.46,53.72,118.10,164.10,105.31,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,103.55,53.72,98.46,53.72,118.02,164.10,105.31,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.55,53.72,98.46,53.72,118.06,167.03,105.31,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,50.79,118.06,164.10,105.31,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,82.05,103.52,53.72,98.50,53.72,118.06,167.03,105.27,
0.012,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.63,51.77,98.46,51.77,118.13,167.03,105.27,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,54.70,118.10,166.06,105.27,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,103.55,53.72,98.50,53.72,118.10,164.10,105.27,
0.018,0.003,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.55,51.77,98.50,53.72,118.06,166.06,105.24,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,103.55,51.77,98.46,53.72,118.06,167.03,105.27,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.55,51.77,98.46,51.77,118.06,166.06,105.27,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,103.59,50.79,98.46,50.79,118.10,167.03,105.31,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.55,51.77,98.46,51.77,118.06,166.06,105.24,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,103.55,50.79,98.46,51.77,118.06,167.03,105.27,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.55,50.79,98.46,50.79,118.02,168.01,105.27,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,103.55,50.79,98.46,53.72,118.02,167.03,105.31,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.55,53.72,98.46,53.72,118.02,166.06,105.27,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.48,51.77,98.46,53.72,118.06,164.10,105.31,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,103.52,51.77,98.46,55.68,118.06,163.13,105.24,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.55,51.77,98.46,55.68,118.06,163.13,105.27,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.52,53.72,98.46,55.68,118.02,161.17,105.24,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,87.91,103.52,50.79,98.46,55.68,118.02,163.13,105.24,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.55,53.72,98.46,56.65,118.02,163.13,105.27,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.55,53.72,98.46,55.68,118.02,163.13,105.24,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.48,53.72,98.46,56.65,118.02,163.13,105.27,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.55,53.72,98.46,55.68,118.02,161.17,105.27,
0.009,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,87.91,103.55,54.70,98.46,55.68,118.02,160.20,105.27,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,88.89,103.52,54.70,98.46,56.65,117.99,163.13,105.27,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.55,53.72,98.46,55.68,118.02,161.17,105.27,
0.012,0.003,0.000,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.52,56.65,98.46,55.68,117.99,161.17,105.24,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.52,56.65,98.46,55.68,118.02,161.17,105.27,
0.012,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.48,53.72,98.46,55.68,118.02,161.17,105.24,
0.021,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,88.89,103.48,56.65,98.46,56.65,118.02,160.20,105.20,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.52,54.70,98.46,54.70,117.99,161.17,105.20,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,103.48,56.65,98.46,55.68,117.99,163.13,105.24,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,88.89,103.52,56.65,98.46,54.70,118.06,161.17,105.24,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.52,56.65,98.46,55.68,117.99,160.20,105.24,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.48,54.70,98.46,56.65,118.02,161.17,105.20,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.48,54.70,98.46,56.65,118.02,163.13,105.16,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.52,53.72,98.46,55.68,118.02,163.13,105.20,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,85.96,103.52,54.70,98.46,54.70,118.02,164.10,105.24,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.48,54.70,98.46,53.72,117.99,164.10,105.20,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,85.96,103.52,56.65,98.46,54.70,118.02,160.20,105.20,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.52,57.63,98.46,54.70,117.99,160.20,105.24,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.48,56.65,98.46,54.70,117.99,160.20,105.20,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,85.96,103.48,56.65,98.46,55.68,117.99,163.13,105.24,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.48,56.65,98.46,55.68,117.95,161.17,105.24,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,88.89,103.52,54.70,98.46,54.70,117.95,163.13,105.24,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.52,54.70,98.46,55.68,117.99,163.13,105.16,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,87.91,103.48,56.65,98.46,55.68,117.95,161.17,105.16,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.52,54.70,98.46,54.70,117.95,160.20,105.24,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.52,56.65,98.46,56.65,117.99,158.24,105.24,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,103.48,56.65,98.46,55.68,117.95,157.26,105.20,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,90.84,103.52,57.63,98.46,56.65,117.95,158.24,105.24,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,103.48,56.65,98.46,58.61,117.95,156.29,105.24,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,88.89,103.48,57.63,98.46,56.65,117.95,157.26,105.20,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,90.84,103.52,57.63,98.46,55.68,117.95,158.24,105.24,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,103.44,57.63,98.46,58.61,117.95,157.26,105.20,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,91.82,103.48,57.63,98.46,59.58,117.95,156.29,105.20,
0.018,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.48,56.65,98.46,58.61,117.95,156.29,105.16,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.48,59.58,98.46,57.63,117.91,157.26,105.16,
0.015,0.000,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.44,59.58,98.46,56.65,117.95,157.26,105.20,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.48,57.63,98.46,58.61,117.95,157.26,105.20,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.48,59.58,98.46,59.58,117.91,156.29,105.20,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.52,57.63,98.46,58.61,117.91,157.26,105.20,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.48,57.63,98.46,57.63,117.91,159.22,105.20,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.44,56.65,98.46,58.61,117.91,157.26,105.16,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.48,54.70,98.46,59.58,117.95,157.26,105.16,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.44,54.70,98.46,57.63,117.91,156.29,105.20,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.44,53.72,98.46,58.61,117.91,157.26,105.16,
0.018,0.000,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.41,54.70,98.46,55.68,117.91,159.22,105.20,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.48,56.65,98.46,57.63,117.91,160.20,105.16,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,90.84,103.44,54.70,98.46,55.68,117.88,161.17,105.24,
0.009,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,54.70,98.46,55.68,117.91,161.17,105.16,
0.009,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.41,56.65,98.46,55.68,117.91,159.22,105.16,
0.015,0.009,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.52,54.70,98.46,55.68,117.88,159.22,105.16,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.44,56.65,98.46,59.58,117.91,159.22,105.16,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.44,54.70,98.46,57.63,117.91,157.26,105.16,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.48,54.70,98.46,57.63,117.88,159.22,105.13,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,93.77,103.48,57.63,98.46,58.61,117.91,160.20,105.13,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.44,59.58,98.46,58.61,117.88,160.20,105.13,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,93.77,103.41,57.63,98.50,58.61,117.91,159.22,105.13,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.41,56.65,98.46,57.63,117.88,159.22,105.13,
0.023,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.44,59.58,98.46,58.61,117.91,159.22,105.16,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,94.75,103.41,57.63,98.46,59.58,117.88,157.26,105.13,
0.018,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,93.77,103.44,59.58,98.46,58.61,117.88,157.26,105.13,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,94.75,103.52,57.63,98.46,59.58,117.88,160.20,105.16,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.48,59.58,98.46,59.58,117.88,159.22,105.16,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,91.82,103.44,59.58,98.42,58.61,117.88,157.26,105.16,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.48,60.56,98.46,59.58,117.88,159.22,105.13,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,93.77,103.48,59.58,98.46,55.68,117.88,161.17,105.16,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.41,60.56,98.46,57.63,117.84,160.20,105.16,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,91.82,103.41,60.56,98.46,57.63,117.88,160.20,105.16,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,62.52,98.46,57.63,117.84,159.22,105.16,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,62.52,98.39,58.61,117.88,159.22,105.16,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,93.77,103.48,59.58,98.46,59.58,117.91,159.22,105.16,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.44,60.56,98.46,58.61,117.84,160.20,105.16,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.48,61.54,98.39,55.68,117.88,162.15,105.13,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,91.82,103.41,60.56,98.46,58.61,117.88,162.15,105.13,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.44,60.56,98.46,55.68,117.84,160.20,105.13,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,91.82,103.44,59.58,98.35,57.63,117.84,159.22,105.13,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.33,60.56,98.46,55.68,117.88,162.15,105.09,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.41,59.58,98.46,57.63,117.80,160.20,105.20,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,93.77,103.44,60.56,98.46,58.61,117.80,160.20,105.13,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.48,57.63,98.35,57.63,117.80,159.22,105.13,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,88.89,103.44,60.56,98.46,57.63,117.84,160.20,105.09,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,970.94,0.00,4000.00,0.00,88.89,103.41,59.58,98.46,57.63,117.84,162.15,105.13,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,59.58,98.39,55.68,117.84,160.20,105.09,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,91.82,103.41,60.56,98.46,57.63,117.84,160.20,105.09,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,88.89,103.41,60.56,98.46,57.63,117.80,160.20,105.09,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.41,59.58,98.39,57.63,117.84,159.22,105.09,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.37,62.52,98.39,55.68,117.80,159.22,105.13,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.44,59.58,98.35,57.63,117.80,159.22,105.13,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.41,59.58,98.35,57.63,117.84,160.20,105.13,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.41,59.58,98.46,55.68,117.84,160.20,105.09,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.41,59.58,98.39,57.63,117.80,160.20,105.05,
0.023,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,59.58,98.35,55.68,117.77,162.15,105.09,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.44,59.58,98.46,54.70,117.80,160.20,105.09,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.37,60.56,98.46,54.70,117.84,160.20,105.13,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.41,61.54,98.39,55.68,117.80,160.20,105.13,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.41,57.63,98.35,55.68,117.80,163.13,105.09,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.37,61.54,98.39,54.70,117.80,163.13,105.13,
0.012,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,86.94,103.37,57.63,98.35,54.70,117.80,163.13,105.13,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.37,57.63,98.46,53.72,117.73,167.03,105.09,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,103.41,57.63,98.46,55.68,117.77,164.10,105.05,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.98,103.44,57.63,98.35,53.72,117.77,164.10,105.05,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.37,57.63,98.35,53.72,117.77,164.10,105.09,
