SAP ID,109000090213,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,85.96,103.41,57.63,98.35,53.72,117.77,163.13,105.09,
0.021,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.37,59.58,98.35,53.72,117.73,166.06,105.05,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.41,57.63,98.35,53.72,117.69,163.13,105.05,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,85.96,103.41,56.65,98.32,54.70,117.73,163.13,105.09,
0.021,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,84.00,103.37,56.65,98.35,53.72,117.69,162.15,105.02,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.37,54.70,98.32,55.68,117.73,163.13,105.05,
0.015,0.006,0.000,0.021,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,85.96,103.41,54.70,98.35,57.63,117.73,163.13,105.02,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.33,57.63,98.35,55.68,117.77,163.13,104.98,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.41,54.70,98.35,54.70,117.73,165.08,105.02,
0.015,0.003,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.37,57.63,98.35,54.70,117.69,162.15,105.09,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.37,56.65,98.35,52.75,117.73,163.13,105.05,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,88.89,103.41,58.61,98.32,54.70,117.80,162.15,105.09,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.44,57.63,98.35,54.70,117.77,163.13,105.05,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,87.91,103.37,57.63,98.35,54.70,117.69,164.10,105.05,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.37,58.61,98.32,54.70,117.73,163.13,105.09,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.98,103.37,56.65,98.35,54.70,117.69,164.10,105.09,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.37,56.65,98.35,54.70,117.69,164.10,105.05,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,103.33,56.65,98.35,55.68,117.69,160.20,105.05,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.37,57.63,98.35,54.70,117.73,162.15,105.05,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,86.94,103.37,54.70,98.35,54.70,117.73,163.13,105.02,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.37,56.65,98.32,54.70,117.69,166.06,105.05,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,103.33,58.61,98.32,53.72,117.69,164.10,105.05,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.37,54.70,98.32,52.75,117.69,166.06,105.02,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.33,56.65,98.35,53.72,117.69,164.10,105.05,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.33,53.72,98.32,53.72,117.73,164.10,105.05,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,103.37,54.70,98.28,53.72,117.69,167.03,105.13,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.37,54.70,98.32,53.72,117.62,166.06,105.05,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.33,57.63,98.35,50.79,117.69,165.08,105.02,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,103.33,53.72,98.32,50.79,117.66,166.06,105.02,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.37,54.70,98.35,50.79,117.69,166.06,105.05,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.33,54.70,98.35,52.75,117.69,166.06,105.02,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.33,56.65,98.32,52.75,117.69,167.03,105.02,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,103.33,54.70,98.32,50.79,117.73,166.06,105.02,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,103.33,54.70,98.32,50.79,117.69,165.08,105.02,
0.021,0.006,0.000,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,81.07,103.30,54.70,98.32,50.79,117.69,167.03,105.05,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,81.07,103.33,54.70,98.32,52.75,117.69,167.03,105.02,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,103.30,54.70,98.32,50.79,117.69,166.06,104.98,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.37,56.65,98.32,49.82,117.69,167.03,105.02,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,103.30,54.70,98.28,50.79,117.62,168.99,105.02,
0.021,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.33,57.63,98.35,49.82,117.66,168.99,105.02,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.33,53.72,98.28,49.82,117.62,167.03,105.02,
0.012,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.37,59.58,98.28,50.79,117.66,166.06,105.05,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.33,56.65,98.32,53.72,117.62,165.08,104.98,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,103.33,56.65,98.32,52.75,117.66,163.13,105.02,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,103.33,56.65,98.28,50.79,117.66,163.13,104.98,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,84.00,103.30,56.65,98.32,52.75,117.66,165.08,104.98,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.30,58.61,98.28,52.75,117.66,165.08,104.98,
0.018,0.012,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.30,59.58,98.32,50.79,117.66,165.08,104.98,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.98,103.26,58.61,98.32,50.79,117.66,167.03,105.02,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.33,56.65,98.28,52.75,117.62,166.06,104.98,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.30,56.65,98.32,49.82,117.62,165.08,105.02,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.33,58.61,98.28,49.82,117.58,166.06,105.05,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.30,54.70,98.28,49.82,117.58,166.06,105.02,
0.012,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.30,54.70,98.24,49.82,117.62,166.06,104.95,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.30,54.70,98.24,50.79,117.62,168.01,104.95,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.26,53.72,98.32,49.82,117.62,166.06,104.98,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,82.05,103.30,51.77,98.28,49.82,117.62,166.06,104.95,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.26,54.70,98.32,49.82,117.62,166.06,104.95,
0.015,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.30,54.70,98.28,49.82,117.62,167.03,104.98,
0.023,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,82.05,103.30,54.70,98.28,48.84,117.58,163.13,104.95,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,84.98,103.30,51.77,98.28,50.79,117.58,166.06,104.95,
0.012,0.003,0.000,0.012,0.000,0.003, ,∞,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.33,51.77,98.28,50.79,117.58,166.06,104.98,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.00,103.33,51.77,98.28,49.82,117.62,165.08,104.98,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.30,51.77,98.24,49.82,117.58,166.06,104.95,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,103.30,50.79,98.28,50.79,117.58,166.06,104.95,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,82.05,103.26,51.77,98.24,49.82,117.58,167.03,104.98,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.00,103.30,50.79,98.28,48.84,117.55,166.06,104.95,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,82.05,103.30,51.77,98.24,49.82,117.62,166.06,104.95,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,103.26,53.72,98.28,49.82,117.55,165.08,104.95,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,103.30,53.72,98.28,52.75,117.55,163.13,104.91,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.26,51.77,98.28,50.79,117.58,165.08,104.98,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.30,53.72,98.28,53.72,117.55,168.01,104.95,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,103.30,51.77,98.28,52.75,117.58,166.06,104.95,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.30,51.77,98.28,52.75,117.62,165.08,104.95,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,103.30,51.77,98.28,52.75,117.58,165.08,104.95,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.26,53.72,98.32,50.79,117.58,166.06,104.91,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.22,53.72,98.28,50.79,117.58,165.08,104.95,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.26,51.77,98.24,52.75,117.55,165.08,104.95,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.26,53.72,98.28,50.79,117.55,163.13,104.91,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.26,50.79,98.28,49.82,117.55,165.08,104.91,
0.015,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.26,50.79,98.28,50.79,117.58,166.06,104.91,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.30,53.72,98.28,50.79,117.55,166.06,104.91,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.30,51.77,98.24,52.75,117.55,166.06,104.98,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.30,53.72,98.28,52.75,117.58,166.06,104.91,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.26,51.77,98.28,50.79,117.55,166.06,104.95,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.26,51.77,98.28,48.84,117.55,165.08,104.91,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.26,51.77,98.28,47.86,117.51,165.08,104.95,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.22,51.77,98.24,50.79,117.55,166.06,104.95,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,103.33,53.72,98.28,50.79,117.51,168.01,104.95,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,103.30,51.77,98.24,50.79,117.47,166.06,104.91,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.22,53.72,98.28,50.79,117.55,166.06,104.95,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.26,50.79,98.24,52.75,117.51,165.08,104.95,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.30,50.79,98.24,52.75,117.51,162.15,104.98,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,86.94,103.26,53.72,98.28,53.72,117.51,160.20,104.91,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.26,53.72,98.28,54.70,117.51,160.20,104.95,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.22,53.72,98.28,52.75,117.51,162.15,104.91,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,87.91,103.26,54.70,98.24,53.72,117.51,160.20,104.98,
0.021,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.19,54.70,98.24,54.70,117.47,160.20,104.95,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.11,54.70,98.28,54.70,117.47,162.15,104.95,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.30,55.68,98.21,53.72,117.51,160.20,104.91,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,103.26,56.65,98.28,53.72,117.51,160.20,104.91,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.22,53.72,98.24,55.68,117.51,162.15,104.95,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,103.22,56.65,98.28,54.70,117.51,159.22,104.98,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.26,54.70,98.24,54.70,117.47,159.22,104.95,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.30,54.70,98.24,52.75,117.47,161.17,104.84,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.30,56.65,98.24,54.70,117.51,162.15,104.87,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.22,56.65,98.28,54.70,117.47,160.20,104.91,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,86.94,103.11,56.65,98.24,55.68,117.51,162.15,104.91,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.22,56.65,98.24,54.70,117.51,158.24,104.91,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,103.26,54.70,98.24,53.72,117.51,160.20,104.87,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.26,56.65,98.28,53.72,117.51,162.15,104.91,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.26,56.65,98.21,52.75,117.47,162.15,104.91,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.22,53.72,98.24,53.72,117.47,162.15,104.91,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.26,56.65,98.24,52.75,117.51,162.15,104.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.26,56.65,98.28,53.72,117.51,162.15,104.91,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.26,54.70,98.24,52.75,117.47,165.08,104.91,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.26,56.65,98.24,52.75,117.47,163.13,104.91,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.26,56.65,98.24,52.75,117.47,163.13,104.91,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.26,56.65,98.28,53.72,117.44,163.13,104.91,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.22,56.65,98.24,54.70,117.51,159.22,104.91,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.22,56.65,98.24,54.70,117.47,160.20,104.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,103.26,55.68,98.21,54.70,117.47,162.15,104.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.22,56.65,98.24,55.68,117.44,160.20,104.91,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.22,56.65,98.24,54.70,117.47,159.22,104.95,
0.012,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.22,58.61,98.28,54.70,117.40,159.22,104.87,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.22,59.58,98.28,54.70,117.47,158.24,104.91,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.22,59.58,98.24,57.63,117.44,156.29,104.91,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.26,59.58,98.28,57.63,117.40,158.24,104.95,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.22,59.58,98.21,57.63,117.40,158.24,104.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.19,58.61,98.24,55.68,117.40,158.24,104.87,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.19,61.54,98.28,57.63,117.44,155.31,104.84,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.19,56.65,98.28,55.68,117.44,156.29,104.87,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.19,59.58,98.24,57.63,117.44,156.29,104.91,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.11,61.54,98.24,58.61,117.47,158.24,104.84,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.19,59.58,98.21,58.61,117.40,156.29,104.87,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,91.82,103.22,59.58,98.24,57.63,117.40,156.29,104.87,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.19,61.54,98.24,57.63,117.40,156.29,104.87,
0.012,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.22,59.58,98.28,59.58,117.44,156.29,104.87,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.22,58.61,98.24,59.58,117.40,156.29,104.84,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.26,58.61,98.21,58.61,117.44,158.24,104.84,
0.021,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.22,54.70,98.28,58.61,117.40,160.20,104.87,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.22,58.61,98.24,55.68,117.40,160.20,104.87,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.22,56.65,98.28,54.70,117.40,161.17,104.84,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.22,56.65,98.24,55.68,117.40,159.22,104.87,
0.012,0.003,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.22,58.61,98.24,55.68,117.40,158.24,104.87,
0.023,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,89.87,103.19,58.61,98.21,55.68,117.40,158.24,104.87,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.19,56.65,98.28,55.68,117.40,159.22,104.84,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.22,54.70,98.24,55.68,117.40,161.17,104.84,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.22,54.70,98.28,55.68,117.40,159.22,104.91,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.19,53.72,98.24,57.63,117.40,159.22,104.84,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.11,56.65,98.28,57.63,117.44,158.24,104.84,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.19,54.70,98.28,57.63,117.40,159.22,104.91,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.19,54.70,98.24,58.61,117.40,159.22,104.84,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.19,59.58,98.24,55.68,117.40,156.29,104.87,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,92.80,103.11,59.58,98.21,59.58,117.36,158.24,104.91,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,91.82,103.26,58.61,98.32,57.63,117.44,158.24,104.87,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.22,59.58,98.24,58.61,117.40,156.29,104.84,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,91.82,103.26,56.65,98.28,59.58,117.40,156.29,104.84,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,103.26,58.61,98.24,61.54,117.40,159.22,104.84,
0.012,0.000,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,103.19,58.61,98.24,58.61,117.36,156.29,104.87,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,91.82,103.22,59.58,98.28,59.58,117.40,156.29,104.84,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,91.82,103.22,61.54,98.24,56.65,117.36,159.22,104.80,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.19,61.54,98.24,56.65,117.36,158.24,104.84,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.22,61.54,98.24,58.61,117.40,158.24,104.87,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.22,59.58,98.24,57.63,117.40,159.22,104.87,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.11,61.54,98.24,58.61,117.33,160.20,104.91,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,103.11,61.54,98.28,58.61,117.36,159.22,104.84,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,90.84,103.11,58.61,98.28,59.58,117.36,158.24,104.84,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.19,61.54,98.21,58.61,117.36,156.29,104.84,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.22,61.54,98.28,59.58,117.36,158.24,104.84,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,90.84,103.26,61.54,98.24,58.61,117.36,156.29,104.87,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.22,58.61,98.24,58.61,117.40,156.29,104.84,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,89.87,103.22,61.54,98.21,57.63,117.33,158.24,104.84,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,86.94,103.11,59.58,98.24,57.63,117.36,159.22,104.84,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.22,58.61,98.21,57.63,117.33,161.17,104.84,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,87.91,103.22,59.58,98.28,58.61,117.33,161.17,104.80,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.19,58.61,98.24,56.65,117.36,161.17,104.84,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.19,58.61,98.24,57.63,117.33,159.22,104.87,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.22,59.58,98.24,57.63,117.40,158.24,104.84,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,90.84,103.11,58.61,98.24,56.65,117.29,159.22,104.80,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.22,58.61,98.24,56.65,117.36,159.22,104.80,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.11,58.61,98.24,57.63,117.33,159.22,104.76,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.19,61.54,98.28,57.63,117.36,158.24,104.80,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,103.19,59.58,98.24,57.63,117.33,156.29,104.80,
0.012,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,61.54,98.28,57.63,117.33,158.24,104.84,
0.015,0.006,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.19,58.61,98.28,59.58,117.33,156.29,104.80,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.19,58.61,98.24,57.63,117.33,156.29,104.84,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,87.91,103.11,61.54,98.28,57.63,117.29,158.24,104.80,
0.026,0.009,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.11,59.58,98.24,56.65,117.29,159.22,104.84,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,86.94,103.11,61.54,98.28,56.65,117.29,159.22,104.80,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.11,61.54,98.24,57.63,117.29,159.22,104.73,
0.015,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.11,59.58,98.24,54.70,117.33,162.15,104.80,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,87.91,103.11,58.61,98.21,54.70,117.29,162.15,104.84,
0.018,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.11,59.58,98.21,54.70,117.29,161.17,104.80,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.11,59.58,98.24,54.70,117.29,161.17,104.80,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.11,58.61,98.21,54.70,117.29,162.15,104.76,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.11,59.58,98.24,54.70,117.25,161.17,104.80,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.11,58.61,98.24,53.72,117.25,163.13,104.84,
0.018,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.11,58.61,98.24,52.75,117.25,165.08,104.73,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,103.11,56.65,98.24,53.72,117.29,164.10,104.76,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,84.00,103.11,58.61,98.28,53.72,117.25,162.15,104.80,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.11,56.65,98.24,53.72,117.25,162.15,104.76,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,103.11,54.70,98.24,49.82,117.33,164.10,104.76,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.11,56.65,98.21,53.72,117.25,163.13,104.80,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.11,54.70,98.24,53.72,117.25,162.15,104.80,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,56.65,98.21,52.75,117.25,161.17,104.73,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,103.11,54.70,98.24,53.72,117.29,162.15,104.69,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.11,53.72,98.24,53.72,117.29,165.08,104.73,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,53.72,98.24,52.75,117.29,164.10,104.76,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.11,56.65,98.24,52.75,117.25,164.10,104.73,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,103.11,56.65,98.24,52.75,117.25,165.08,104.69,
0.018,0.003,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.11,56.65,98.21,52.75,117.25,164.10,104.73,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.11,56.65,98.24,53.72,117.25,161.17,104.73,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.11,54.70,98.24,54.70,117.22,162.15,104.76,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.11,55.68,98.21,53.72,117.25,164.10,104.76,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,53.72,98.21,53.72,117.25,164.10,104.76,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,103.11,53.72,98.21,54.70,117.29,162.15,104.76,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,56.65,98.24,53.72,117.22,164.10,104.69,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.11,54.70,98.28,52.75,117.25,164.10,104.73,
0.009,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,103.11,55.68,98.21,52.75,117.25,164.10,104.76,
0.012,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,82.05,103.08,54.70,98.24,52.75,117.22,161.17,104.73,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.11,56.65,98.24,54.70,117.25,164.10,104.73,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,823.44,0.00,4000.00,0.00,86.94,103.11,53.72,98.21,52.75,117.25,165.08,104.76,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,81.07,103.11,53.72,98.17,52.75,117.22,165.08,104.76,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,55.68,98.21,52.75,117.22,166.06,104.73,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.11,53.72,98.24,52.75,117.22,168.01,104.73,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.11,51.77,98.21,50.79,117.22,167.03,104.69,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,53.72,98.21,50.79,117.25,167.03,104.69,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,81.07,103.11,53.72,98.21,50.79,117.22,165.08,104.76,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.08,53.72,98.21,50.79,117.22,165.08,104.76,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.11,51.77,98.21,49.82,117.22,167.03,104.69,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,103.11,51.77,98.24,50.79,117.18,168.99,104.73,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,103.08,54.70,98.24,49.82,117.22,168.01,104.69,
0.012,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,103.11,53.72,98.24,50.79,117.22,168.01,104.76,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,84.00,103.08,50.79,98.21,50.79,117.25,167.03,104.69,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.11,51.77,98.21,49.82,117.22,165.08,104.73,
0.026,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,103.08,53.72,98.24,49.82,117.22,165.08,104.69,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.11,53.72,98.17,48.84,117.22,168.99,104.73,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.11,53.72,98.21,48.84,117.22,165.08,104.73,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,53.72,98.21,50.79,117.22,168.01,104.73,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,81.07,103.08,55.68,98.21,52.75,117.22,166.06,104.73,
0.021,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,84.00,103.11,53.72,98.24,50.79,117.22,167.03,104.69,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,55.68,98.21,49.82,117.22,168.01,104.73,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.11,53.72,98.21,49.82,117.22,165.08,104.69,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.98,103.11,53.72,98.17,49.82,117.22,164.10,104.69,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,54.70,98.24,52.75,117.25,164.10,104.73,
0.018,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.08,56.65,98.21,50.79,117.22,164.10,104.69,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.11,55.68,98.21,49.82,117.22,165.08,104.69,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.08,55.68,98.21,50.79,117.22,164.10,104.73,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.00,103.11,55.68,98.17,50.79,117.22,164.10,104.73,
0.018,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.11,53.72,98.21,49.82,117.22,167.03,104.69,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,81.07,103.08,54.70,98.24,50.79,117.22,167.03,104.69,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,103.04,51.77,98.21,50.79,117.22,165.08,104.69,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,80.10,103.00,55.68,98.21,49.82,117.22,165.08,104.69,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,82.05,103.11,53.72,98.21,50.79,117.14,168.01,104.73,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,103.04,55.68,98.21,50.79,117.14,167.03,104.69,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,103.11,51.77,98.13,51.77,117.11,167.03,104.65,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,103.04,53.72,98.17,49.82,117.22,167.03,104.65,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,82.05,103.04,51.77,98.17,48.84,117.11,167.03,104.65,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,81.07,103.08,53.72,98.13,50.79,117.14,167.03,104.69,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,103.11,51.77,98.13,49.82,117.14,167.03,104.69,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,103.08,55.68,98.17,49.82,117.11,165.08,104.65,
0.015,0.003,0.000,0.012,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,103.04,50.79,98.17,51.77,117.11,165.08,104.62,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,103.08,50.79,98.24,49.82,117.11,167.03,104.62,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,82.05,103.04,53.72,98.13,51.77,117.11,165.08,104.62,
0.009,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.08,50.79,98.17,51.77,117.11,167.03,104.65,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,84.00,103.11,51.77,98.17,52.75,117.14,167.03,104.65,
0.012,0.003,0.000,0.012,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,103.08,50.79,98.21,52.75,117.11,167.03,104.62,
0.009,0.003,0.000,0.018,0.000,0.003, ,∞,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,81.07,103.08,50.79,98.21,49.82,117.11,168.01,104.65,
0.015,0.006,0.000,0.018,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.04,50.79,98.13,51.77,117.11,167.03,104.65,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,50.79,117.14,165.08,104.65,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.00,51.77,98.17,50.79,117.14,164.10,104.65,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.98,103.04,51.77,98.13,51.77,117.11,164.10,104.65,
0.018,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,103.04,53.72,98.21,51.77,117.11,162.15,104.62,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,81.07,103.08,51.77,98.17,51.77,117.11,165.08,104.65,
0.009,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,103.08,55.68,98.17,51.77,117.11,164.10,104.62,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,82.05,103.04,53.72,98.21,50.79,117.14,165.08,104.65,
0.012,0.000,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.08,51.77,98.13,51.77,117.07,165.08,104.62,
0.012,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,81.07,103.04,53.72,98.17,51.77,117.11,164.10,104.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,52.75,117.11,165.08,104.65,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,51.77,117.07,164.10,104.69,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,984.62,0.00,4000.00,0.00,84.00,103.08,50.79,98.17,52.75,117.07,165.08,104.65,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.04,51.77,98.13,51.77,117.11,167.03,104.62,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.00,103.04,50.79,98.13,51.77,117.11,167.03,104.65,
0.021,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,82.05,103.04,51.77,98.21,49.82,117.07,165.08,104.58,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.11,51.77,98.21,51.77,117.07,165.08,104.65,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.04,51.77,98.17,51.77,117.11,164.10,104.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,49.82,117.11,165.08,104.65,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,51.77,117.11,164.10,104.65,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.08,51.77,98.13,52.75,117.07,165.08,104.65,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.08,53.72,98.13,53.72,117.07,164.10,104.65,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,81.07,103.04,53.72,98.17,53.72,117.11,162.15,104.62,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.04,51.77,98.17,53.72,117.07,162.15,104.62,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,103.04,55.68,98.17,53.72,117.03,165.08,104.58,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.04,55.68,98.17,52.75,117.07,161.17,104.62,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.00,55.68,98.17,54.70,117.07,159.22,104.62,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,103.08,55.68,98.13,54.70,117.07,159.22,104.65,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.04,55.68,98.17,54.70,117.03,158.24,104.58,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,103.00,53.72,98.13,54.70,117.07,159.22,104.65,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,86.94,103.00,55.68,98.13,54.70,117.03,161.17,104.62,
0.012,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.08,53.72,98.13,54.70,117.07,162.15,104.62,
0.006,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.04,55.68,98.21,56.65,117.03,161.17,104.54,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.04,55.68,98.13,54.70,117.11,159.22,104.62,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,103.04,55.68,98.17,53.72,117.07,160.20,104.58,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,86.94,103.00,55.68,98.13,54.70,117.07,161.17,104.65,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,87.91,103.04,55.68,98.17,54.70,117.03,158.24,104.58,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,53.72,98.21,54.70,117.03,162.15,104.62,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,823.44,0.00,4000.00,0.00,87.91,103.04,55.68,98.17,54.70,117.03,162.15,104.62,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.04,53.72,98.13,54.70,117.03,162.15,104.62,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.04,56.65,98.21,53.72,117.03,161.17,104.58,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,53.72,98.17,53.72,117.03,162.15,104.65,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,103.04,55.68,98.13,52.75,117.07,161.17,104.62,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.04,55.68,98.17,52.75,117.03,164.10,104.58,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.98,103.08,55.68,98.13,52.75,117.03,162.15,104.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.04,56.65,98.13,52.75,117.03,161.17,104.58,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.04,53.72,98.13,53.72,117.00,162.15,104.62,
0.012,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.04,55.68,98.17,54.70,117.03,164.10,104.65,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,53.72,98.13,52.75,117.03,165.08,104.62,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,53.72,98.17,52.75,117.03,162.15,104.58,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,55.68,98.13,53.72,117.00,161.17,104.62,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.00,55.68,98.13,52.75,117.00,161.17,104.62,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,87.91,103.04,56.65,98.17,53.72,117.00,159.22,104.62,
0.023,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.08,56.65,98.13,54.70,117.00,160.20,104.58,
