SAP ID,109000090213,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.08,55.68,98.17,54.70,117.03,161.17,104.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.00,58.61,98.13,53.72,117.00,159.22,104.62,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.08,56.65,98.13,54.70,116.96,158.24,104.65,
0.015,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.04,56.65,98.13,56.65,117.00,158.24,104.62,
0.021,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,84.98,103.04,58.61,98.13,56.65,117.03,161.17,104.58,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.04,58.61,98.10,56.65,117.03,158.24,104.58,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,89.87,103.00,58.61,98.13,56.65,117.00,158.24,104.62,
0.018,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.00,58.61,98.17,58.61,116.96,157.26,104.58,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,89.87,103.04,58.61,98.13,57.63,116.96,157.26,104.58,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.00,56.65,98.13,58.61,116.92,158.24,104.54,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.04,56.65,98.13,56.65,116.92,158.24,104.58,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,90.84,103.04,56.65,98.13,56.65,116.96,158.24,104.58,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.04,59.58,98.13,58.61,117.00,158.24,104.58,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,102.97,58.61,98.13,57.63,117.00,155.31,104.62,
0.018,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,93.77,103.08,56.65,98.13,57.63,116.96,157.26,104.62,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.04,56.65,98.13,56.65,116.96,157.26,104.58,
0.015,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.08,56.65,98.13,54.70,117.00,155.31,104.58,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.00,55.68,98.13,56.65,116.96,158.24,104.58,
0.009,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,87.91,103.00,56.65,98.10,56.65,117.00,158.24,104.58,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,89.87,103.04,56.65,98.13,56.65,117.00,159.22,104.62,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.04,55.68,98.17,56.65,117.00,161.17,104.58,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,102.97,55.68,98.13,56.65,116.96,162.15,104.58,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.04,55.68,98.13,56.65,117.00,162.15,104.58,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.00,53.72,98.13,54.70,116.92,161.17,104.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.08,53.72,98.10,57.63,116.96,158.24,104.58,
0.015,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.04,55.68,98.13,57.63,116.96,157.26,104.54,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.04,53.72,98.10,56.65,116.96,160.20,104.58,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,89.87,103.04,53.72,98.13,58.61,116.96,159.22,104.62,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,103.04,55.68,98.13,56.65,116.92,160.20,104.58,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,103.04,55.68,98.13,56.65,116.92,158.24,104.58,
0.012,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.04,58.61,98.13,60.56,117.00,158.24,104.58,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,103.08,58.61,98.13,57.63,116.96,158.24,104.58,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,92.80,103.04,58.61,98.10,58.61,116.92,157.26,104.65,
0.015,0.000,0.000,0.015,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.00,59.58,98.13,60.56,116.89,158.24,104.62,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.00,58.61,98.06,58.61,116.92,158.24,104.62,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.04,61.54,98.10,58.61,116.96,158.24,104.58,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.04,59.58,98.13,57.63,117.00,159.22,104.62,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.00,59.58,98.13,58.61,116.96,160.20,104.58,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.08,58.61,98.13,58.61,116.96,158.24,104.58,
0.021,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,103.08,59.58,98.17,57.63,116.92,158.24,104.54,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,92.80,103.04,62.52,98.13,56.65,116.96,161.17,104.54,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,103.08,61.54,98.13,56.65,116.92,160.20,104.58,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.08,62.52,98.10,58.61,116.92,160.20,104.58,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,87.91,103.04,62.52,98.13,58.61,116.92,160.20,104.51,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.08,62.52,98.13,57.63,116.92,160.20,104.54,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,103.04,59.58,98.10,56.65,116.96,161.17,104.54,
0.015,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,89.87,103.04,59.58,98.10,56.65,116.96,161.17,104.54,
0.015,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.04,59.58,98.13,57.63,116.92,161.17,104.54,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,103.04,61.54,98.10,57.63,116.92,158.24,104.54,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,103.08,61.54,98.13,57.63,116.89,158.24,104.58,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,103.00,61.54,98.13,57.63,116.96,158.24,104.54,
0.018,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,103.00,59.58,98.10,54.70,116.92,161.17,104.54,
0.015,0.003,0.000,0.023,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,103.04,59.58,98.13,57.63,116.92,161.17,104.58,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.04,59.58,98.10,56.65,116.92,161.17,104.58,
0.023,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.04,56.65,98.13,54.70,116.92,161.17,104.54,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,86.94,103.04,59.58,98.13,57.63,116.96,160.20,104.54,
0.018,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,59.58,98.13,56.65,116.92,162.15,104.54,
0.023,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.00,59.58,98.10,56.65,116.92,161.17,104.54,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.04,58.61,98.06,54.70,116.89,158.24,104.58,
0.015,0.009,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,103.00,59.58,98.10,56.65,116.89,160.20,104.54,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.00,61.54,98.13,56.65,116.89,160.20,104.54,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,103.00,59.58,98.13,56.65,116.89,158.24,104.54,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,103.00,59.58,98.13,56.65,116.89,160.20,104.54,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,103.04,59.58,98.10,57.63,116.89,161.17,104.51,
0.015,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,87.91,103.04,58.61,98.13,58.61,116.92,160.20,104.54,
0.015,0.003,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.00,61.54,98.13,57.63,116.92,158.24,104.54,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,103.00,59.58,98.10,54.70,116.92,158.24,104.54,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.00,61.54,98.10,54.70,116.89,160.20,104.54,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.00,61.54,98.10,54.70,116.89,161.17,104.58,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.98,102.97,61.54,98.10,54.70,116.92,161.17,104.51,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,103.00,58.61,98.10,54.70,116.92,162.15,104.54,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.97,58.61,98.10,52.75,116.89,164.10,104.54,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,84.00,103.00,58.61,98.10,52.75,116.85,162.15,104.51,
0.015,0.000,0.000,0.023,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.00,58.61,98.13,52.75,116.89,164.10,104.51,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,102.97,58.61,98.13,53.72,116.89,164.10,104.51,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,102.97,58.61,98.10,53.72,116.89,164.10,104.51,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,103.00,56.65,98.10,52.75,116.89,164.10,104.51,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.04,58.61,98.06,51.77,116.89,167.03,104.51,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.98,103.00,56.65,98.10,52.75,116.89,168.01,104.51,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,82.05,102.97,58.61,98.10,52.75,116.85,167.03,104.51,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,102.97,55.68,98.10,52.75,116.89,165.08,104.54,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,102.97,55.68,98.10,52.75,116.89,165.08,104.51,
0.021,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,102.97,55.68,98.13,52.75,116.89,164.10,104.54,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,102.97,56.65,98.10,53.72,116.89,164.10,104.51,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,102.97,55.68,98.10,52.75,116.89,161.17,104.47,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,103.00,55.68,98.06,52.75,116.89,164.10,104.47,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,102.97,56.65,98.13,53.72,116.89,165.08,104.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,83.03,102.93,56.65,98.10,52.75,116.89,164.10,104.47,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,103.00,55.68,98.10,52.75,116.85,164.10,104.51,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.98,103.04,58.61,98.10,54.70,116.89,164.10,104.47,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,102.97,55.68,98.10,55.68,116.81,164.10,104.51,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.00,55.68,98.10,53.72,116.81,162.15,104.51,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.00,103.00,58.61,98.10,53.72,116.85,164.10,104.51,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,103.04,55.68,98.06,52.75,116.85,164.10,104.51,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,102.93,55.68,98.10,54.70,116.85,163.13,104.47,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,102.97,56.65,98.06,53.72,116.81,162.15,104.51,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,102.97,53.72,98.10,51.77,116.85,167.03,104.47,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.00,102.97,55.68,98.06,52.75,116.85,165.08,104.47,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.98,102.97,55.68,98.10,52.75,116.85,167.03,104.51,
0.012,0.000,0.000,0.015,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.97,55.68,98.10,53.72,116.85,167.03,104.51,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,103.00,55.68,98.10,52.75,116.85,165.08,104.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,55.68,98.10,53.72,116.85,167.03,104.43,
0.023,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,103.00,52.75,98.10,51.77,116.81,168.01,104.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,102.93,52.75,98.06,51.77,116.81,169.96,104.51,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,102.93,55.68,98.06,51.77,116.81,168.01,104.47,
0.021,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,53.72,98.06,52.75,116.78,169.96,104.43,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,80.10,102.93,53.72,98.10,51.77,116.81,168.01,104.47,
0.018,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,102.97,55.68,98.10,48.84,116.85,169.96,104.47,
0.012,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,53.72,98.06,51.77,116.81,168.01,104.51,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,81.07,102.93,50.79,98.06,51.77,116.81,169.96,104.51,
0.023,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,102.97,55.68,98.06,49.82,116.81,168.01,104.43,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,81.07,103.00,53.72,98.06,49.82,116.81,169.96,104.43,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,81.07,102.97,50.79,98.13,48.84,116.85,168.01,104.43,
0.018,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,102.93,52.75,98.06,48.84,116.81,169.96,104.47,
0.021,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,82.05,102.97,53.72,98.06,49.82,116.81,168.01,104.51,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,83.03,102.93,53.72,98.10,49.82,116.81,169.96,104.47,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.00,102.97,55.68,98.06,49.82,116.81,169.96,104.51,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,82.05,102.97,56.65,98.10,49.82,116.81,168.01,104.47,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,82.05,102.97,55.68,98.06,48.84,116.78,168.01,104.54,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,84.00,102.93,56.65,98.06,48.84,116.78,167.03,104.47,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.97,55.68,98.10,49.82,116.81,167.03,104.43,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,55.68,98.06,49.82,116.81,168.01,104.47,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,83.03,102.93,55.68,98.10,51.77,116.78,169.96,104.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,82.05,102.97,55.68,98.10,49.82,116.81,168.01,104.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,56.65,98.06,49.82,116.78,168.01,104.47,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.97,58.61,98.10,51.77,116.78,167.03,104.43,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,102.97,56.65,98.10,49.82,116.78,168.01,104.43,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,82.05,102.97,56.65,98.10,49.82,116.81,169.96,104.43,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,102.93,55.68,98.06,49.82,116.78,168.01,104.47,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,102.93,56.65,98.10,49.82,116.78,168.01,104.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,102.97,52.75,98.06,49.82,116.78,170.94,104.43,
0.015,0.006,0.000,0.021,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,81.07,102.89,55.68,98.06,49.82,116.81,168.01,104.40,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,102.93,52.75,98.10,48.84,116.78,169.96,104.43,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,83.03,102.93,53.72,98.06,48.84,116.74,167.03,104.47,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,80.10,102.93,52.75,98.06,48.84,116.74,168.01,104.43,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,81.07,102.97,52.75,98.06,47.86,116.78,168.01,104.47,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,80.10,102.89,52.75,98.06,48.84,116.74,169.96,104.40,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,81.07,102.89,52.75,98.10,49.82,116.78,169.96,104.43,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,80.10,102.93,52.75,98.06,49.82,116.78,169.96,104.43,
0.012,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,788.28,0.00,4000.00,0.00,81.07,102.86,48.84,98.06,52.75,116.78,167.03,104.43,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,984.62,0.00,4000.00,0.00,84.00,102.93,50.79,98.02,51.77,116.78,167.03,104.43,
0.015,0.003,0.000,0.015,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,848.84,0.00,4000.00,0.00,81.07,102.93,52.75,98.06,49.82,116.78,168.01,104.43,
0.006,0.062,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,83.03,102.93,50.79,98.10,49.82,116.78,169.96,104.43,
0.009,0.176,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,83.03,102.93,48.84,98.10,48.84,116.74,168.01,104.43,
0.012,0.355,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,102.93,52.75,98.10,49.82,116.78,167.03,104.43,
0.015,0.586,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,848.84,0.00,4000.00,0.00,81.07,102.93,48.84,98.06,49.82,116.70,168.01,104.43,
0.015,0.835,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,102.89,50.79,98.06,49.82,116.78,169.96,104.40,
0.012,1.114,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,80.10,102.89,50.79,98.06,49.82,116.78,168.01,104.40,
0.018,1.407,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,83.03,102.89,48.84,98.06,48.84,116.74,169.96,104.43,
0.018,1.703,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,102.89,48.84,98.06,49.82,116.74,168.01,104.43,
0.021,2.002,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,102.93,50.79,98.06,51.77,116.78,165.08,104.43,
0.015,2.298,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,83.03,102.93,53.72,98.06,51.77,116.74,165.08,104.43,
0.012,2.600,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,882.05,0.00,4000.00,0.00,83.03,102.93,50.79,98.06,48.84,116.74,165.08,104.43,
0.018,2.893,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,102.97,48.84,98.06,51.77,116.78,167.03,104.40,
0.015,3.174,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,102.89,50.79,98.06,51.77,116.74,167.03,104.40,
0.018,3.453,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.89,52.75,98.06,51.77,116.70,168.01,104.40,
0.015,3.719,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,83.03,102.82,50.79,98.10,51.77,116.78,165.08,104.43,
0.018,3.992,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.89,48.84,98.06,51.77,116.74,167.03,104.40,
0.021,4.250,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,102.89,50.79,98.06,51.77,116.74,166.06,104.40,
0.015,4.490,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,81.07,102.89,52.75,98.02,51.77,116.70,168.01,104.47,
0.018,4.742,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,81.07,102.89,52.75,98.02,49.82,116.74,168.01,104.43,
0.021,4.977,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,102.89,50.79,98.06,51.77,116.70,168.01,104.36,
0.023,5.208,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,80.10,102.89,50.79,98.10,48.84,116.74,168.01,104.40,
0.021,5.422,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,83.03,102.93,52.75,98.10,49.82,116.78,167.03,104.40,
0.015,5.639,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,81.07,102.93,52.75,98.06,52.75,116.74,168.01,104.40,
0.021,5.856,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,102.93,50.79,98.06,49.82,116.70,167.03,104.40,
0.015,6.055,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,83.03,102.89,50.79,98.06,49.82,116.70,166.06,104.36,
0.012,6.243,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,102.93,50.79,98.10,51.77,116.70,166.06,104.40,
0.015,6.433,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,83.03,102.93,50.79,98.06,48.84,116.70,167.03,104.40,
0.009,6.612,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.00,102.89,52.75,98.02,52.75,116.70,166.06,104.40,
0.012,6.782,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,84.98,102.93,50.79,98.06,53.72,116.74,164.10,104.40,
0.015,6.940,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,84.00,102.89,52.75,98.10,53.72,116.74,164.10,104.40,
0.006,7.093,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.98,102.89,52.75,98.06,53.72,116.74,165.08,104.43,
0.015,7.236,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,84.00,102.89,53.72,98.02,52.75,116.70,164.10,104.40,
0.018,7.365,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,84.98,102.89,53.72,98.02,55.68,116.70,163.13,104.43,
0.015,7.485,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,102.89,50.79,98.06,55.68,116.70,161.17,104.36,
0.015,7.597,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,102.93,52.75,98.06,56.65,116.67,163.13,104.43,
0.015,7.693,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.89,55.68,98.02,55.68,116.74,161.17,104.40,
0.015,7.778,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,102.93,53.72,98.02,53.72,116.70,161.17,104.40,
0.015,7.849,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,102.89,53.72,98.06,53.72,116.70,163.13,104.32,
0.015,7.913,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,102.89,55.68,98.06,53.72,116.70,163.13,104.36,
0.018,7.960,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,53.72,98.10,53.72,116.70,164.10,104.36,
0.015,7.995,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,87.91,102.93,53.72,98.06,53.72,116.74,163.13,104.36,
0.015,8.019,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.93,55.68,98.06,52.75,116.70,163.13,104.43,
0.015,8.030,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,776.56,0.00,4000.00,0.00,86.94,102.89,56.65,98.02,53.72,116.67,164.10,104.40,
0.021,8.039,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,102.89,52.75,98.02,53.72,116.67,161.17,104.40,
0.015,8.048,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,86.94,102.89,53.72,98.10,53.72,116.67,163.13,104.32,
0.015,8.048,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,102.89,56.65,98.06,53.72,116.67,166.06,104.36,
0.012,8.045,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.98,102.89,55.68,98.10,53.72,116.70,164.10,104.36,
0.012,8.054,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,86.94,102.89,55.68,98.10,53.72,116.67,164.10,104.40,
0.018,8.089,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,84.00,102.86,55.68,98.10,53.72,116.70,164.10,104.40,
0.015,8.148,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.89,56.65,98.06,52.75,116.70,163.13,104.40,
0.012,8.230,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.89,55.68,98.02,52.75,116.67,164.10,104.36,
0.021,8.315,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,102.89,56.65,98.02,49.82,116.70,166.06,104.40,
0.015,8.406,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,84.98,102.89,55.68,98.06,52.75,116.67,164.10,104.43,
0.012,8.491,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,84.98,102.89,56.65,98.06,52.75,116.67,164.10,104.40,
0.021,8.570,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,84.98,102.89,55.68,98.10,53.72,116.63,163.13,104.36,
0.018,8.649,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,86.94,102.89,53.72,98.06,55.68,116.70,164.10,104.36,
0.015,8.731,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,87.91,102.93,53.72,98.06,52.75,116.67,166.06,104.36,
0.012,8.804,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.86,56.65,98.10,53.72,116.63,164.10,104.32,
0.015,8.872,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.86,55.68,98.02,55.68,116.67,161.17,104.32,
0.021,8.945,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,89.87,102.86,58.61,98.10,53.72,116.67,158.24,104.36,
0.015,9.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,89.87,102.86,56.65,98.10,55.68,116.67,158.24,104.36,
0.015,9.071,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,102.89,55.68,98.06,55.68,116.67,161.17,104.40,
0.009,9.121,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,90.84,102.89,56.65,98.02,56.65,116.67,163.13,104.40,
0.009,9.168,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,102.89,55.68,98.02,56.65,116.63,163.13,104.32,
0.018,9.215,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,102.86,56.65,98.06,56.65,116.67,160.20,104.32,
0.018,9.256,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.86,56.65,98.06,56.65,116.67,158.24,104.32,
0.021,9.291,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,102.89,56.65,98.06,57.63,116.67,160.20,104.32,
0.015,9.320,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.89,56.65,98.06,56.65,116.67,161.17,104.32,
0.018,9.349,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,102.86,59.58,98.10,56.65,116.63,158.24,104.36,
0.018,9.379,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,87.91,102.86,58.61,98.06,55.68,116.59,161.17,104.32,
0.015,9.396,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,87.91,102.82,56.65,98.06,56.65,116.63,161.17,104.32,
0.015,9.414,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,102.89,56.65,98.06,57.63,116.63,160.20,104.36,
0.015,9.428,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,102.89,58.61,98.02,55.68,116.63,160.20,104.36,
0.015,9.446,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,102.86,56.65,98.06,56.65,116.63,160.20,104.40,
0.021,9.464,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,102.86,56.65,98.06,57.63,116.67,159.22,104.29,
0.018,9.470,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,92.80,102.86,53.72,98.02,55.68,116.63,163.13,104.32,
0.012,9.478,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,90.84,102.93,55.68,98.06,56.65,116.67,161.17,104.36,
0.018,9.490,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.86,55.68,98.06,55.68,116.63,158.24,104.32,
0.018,9.496,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,102.86,55.68,98.10,56.65,116.63,160.20,104.36,
0.015,9.502,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.86,53.72,98.02,56.65,116.63,161.17,104.36,
0.012,9.511,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,102.89,53.72,98.06,55.68,116.67,163.13,104.36,
0.018,9.513,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,89.87,102.89,53.72,98.06,55.68,116.59,163.13,104.36,
0.015,9.519,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,89.87,102.86,52.75,98.06,56.65,116.63,161.17,104.36,
0.012,9.525,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,102.86,53.72,98.06,56.65,116.59,161.17,104.40,
0.018,9.528,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,102.86,55.68,98.06,56.65,116.63,161.17,104.32,
0.015,9.537,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,90.84,102.86,53.72,98.02,57.63,116.63,160.20,104.36,
0.012,9.540,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.89,55.68,98.06,56.65,116.56,161.17,104.29,
0.015,9.546,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.86,56.65,98.02,57.63,116.59,161.17,104.36,
0.018,9.555,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,86.94,102.93,56.65,98.06,57.63,116.63,161.17,104.40,
0.018,9.557,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,90.84,102.93,55.68,98.06,57.63,116.63,160.20,104.36,
0.015,9.563,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,56.65,98.06,56.65,116.63,161.17,104.32,
0.018,9.566,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,102.89,56.65,98.10,57.63,116.59,161.17,104.32,
0.012,9.566,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,87.91,102.89,56.65,98.06,57.63,116.56,160.20,104.40,
0.015,9.575,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,90.84,102.89,56.65,98.10,60.56,116.63,160.20,104.40,
0.015,9.578,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,102.89,58.61,98.02,60.56,116.59,160.20,104.36,
0.009,9.578,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,89.87,102.82,58.61,98.06,57.63,116.59,160.20,104.32,
0.012,9.581,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,90.84,102.86,58.61,98.10,57.63,116.63,161.17,104.32,
0.015,9.587,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,102.82,58.61,98.06,57.63,116.67,163.13,104.36,
0.015,9.590,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,56.65,98.06,57.63,116.63,161.17,104.36,
0.015,9.590,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.82,59.58,98.06,56.65,116.59,158.24,104.36,
0.015,9.593,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,90.84,102.89,58.61,98.06,58.61,116.59,161.17,104.36,
0.015,9.596,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,59.58,98.10,56.65,116.63,163.13,104.36,
0.021,9.590,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.86,59.58,98.06,56.65,116.56,160.20,104.36,
0.015,9.587,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.93,59.58,98.02,57.63,116.59,160.20,104.36,
0.015,9.584,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,59.58,98.06,57.63,116.63,161.17,104.36,
0.015,9.581,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,102.89,58.61,98.06,57.63,116.63,163.13,104.36,
0.015,9.581,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,87.91,102.89,58.61,98.06,56.65,116.56,161.17,104.32,
0.018,9.581,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,102.86,59.58,98.06,55.68,116.59,163.13,104.36,
0.015,9.578,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,102.86,58.61,98.06,53.72,116.56,160.20,104.36,
0.015,9.581,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,90.84,102.82,59.58,98.10,55.68,116.63,161.17,104.32,
0.018,9.584,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.86,58.61,98.06,57.63,116.59,160.20,104.36,
0.015,9.581,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.89,58.61,98.06,56.65,116.59,158.24,104.32,
0.018,9.575,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,86.94,102.89,58.61,98.02,56.65,116.59,163.13,104.32,
0.018,9.581,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,86.94,102.86,59.58,98.10,56.65,116.59,163.13,104.32,
0.021,9.587,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.89,58.61,98.06,55.68,116.52,163.13,104.32,
0.012,9.584,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,87.91,102.86,58.61,98.10,57.63,116.56,161.17,104.32,
0.018,9.584,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.82,58.61,98.06,56.65,116.59,161.17,104.36,
0.021,9.590,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.86,59.58,98.10,56.65,116.63,158.24,104.36,
0.018,9.596,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,87.91,102.86,59.58,98.06,56.65,116.56,160.20,104.40,
0.015,9.598,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,86.94,102.86,58.61,98.06,56.65,116.56,160.20,104.32,
0.015,9.598,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,87.91,102.82,59.58,98.06,57.63,116.56,156.29,104.25,
0.015,9.607,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,89.87,102.89,61.54,98.06,57.63,116.52,156.29,104.25,
0.021,9.613,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,90.84,102.82,59.58,98.06,57.63,116.59,156.29,104.21,
0.015,9.616,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,90.84,102.89,59.58,98.10,58.61,116.56,159.22,104.29,
0.021,9.622,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,95.73,102.82,62.52,98.10,56.65,116.52,159.22,104.21,
0.018,9.622,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,106.47,102.82,62.52,98.06,57.63,116.56,163.13,104.18,
0.012,9.628,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,121.12,102.82,67.40,98.06,56.65,116.52,165.08,104.14,
0.021,9.634,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,140.66,102.82,71.31,98.06,58.61,116.56,166.06,104.14,
0.012,9.631,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,158.24,102.78,79.12,98.06,64.47,116.52,171.92,104.14,
0.015,9.631,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,182.66,102.78,86.94,98.02,66.42,116.52,178.75,104.14,
0.018,9.640,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,210.01,102.71,95.73,98.06,70.33,116.56,182.66,104.14,
0.015,9.640,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,249.08,102.75,109.40,98.02,78.14,116.48,191.45,104.10,
0.018,9.640,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,263.74,102.75,134.80,98.02,99.63,116.52,197.31,104.10,
0.012,9.645,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,247.13,102.67,158.24,97.99,134.80,116.45,198.29,104.07,
0.012,9.642,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,196.34,102.75,151.40,97.99,179.73,116.45,204.15,104.03,
0.015,9.654,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,164.10,102.71,126.01,97.99,225.64,116.37,221.73,103.96,
0.012,9.648,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,146.52,102.75,106.47,98.02,244.20,116.41,232.48,103.92,
0.021,9.648,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,136.75,102.82,93.77,97.99,231.50,116.37,221.73,103.92,
0.015,9.654,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,129.91,102.78,90.84,97.99,187.55,116.37,210.01,103.92,
0.015,9.645,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,836.14,0.00,4000.00,0.00,124.05,102.75,86.94,98.02,144.57,116.37,207.08,103.99,
0.015,9.648,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,121.12,102.82,84.98,98.02,122.10,116.45,203.17,103.96,
0.015,9.642,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,117.22,102.82,86.94,97.99,108.42,116.45,203.17,103.99,
0.012,9.640,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,109.40,102.82,86.94,98.02,96.70,116.48,196.34,103.92,
0.015,9.645,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,106.47,102.82,86.94,98.02,85.96,116.45,197.31,103.96,
0.015,9.637,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,106.47,102.78,86.94,98.02,80.10,116.45,204.15,103.96,
0.018,9.634,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,106.47,102.78,79.12,97.95,78.14,116.45,204.15,103.99,
0.018,9.634,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,103.54,102.82,76.19,98.02,77.17,116.48,203.17,103.99,
0.021,9.637,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,102.56,102.82,76.19,98.02,77.17,116.52,203.17,103.99,
0.015,9.634,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,984.62,0.00,4000.00,0.00,103.54,102.86,75.21,98.02,78.14,116.52,202.20,104.10,
0.015,9.637,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,105.49,102.82,74.24,98.06,77.17,116.48,203.17,104.07,
0.023,9.634,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,104.52,102.78,73.26,98.02,77.17,116.52,201.22,104.07,
0.015,9.634,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,106.47,102.78,75.21,98.02,77.17,116.52,200.24,104.07,
0.021,9.634,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,108.42,102.78,79.12,97.99,79.12,116.48,204.15,104.03,
0.009,9.631,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,114.29,102.82,84.98,98.02,85.96,116.48,204.15,104.03,
0.015,9.631,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,125.03,102.82,93.77,98.02,101.59,116.48,206.11,103.99,
0.015,9.631,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,132.84,102.82,93.77,98.02,113.31,116.45,206.11,103.92,
0.009,9.625,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,127.96,102.82,93.77,97.99,105.49,116.45,200.24,103.99,
0.012,9.613,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,126.98,102.78,100.61,97.99,92.80,116.48,197.31,103.96,
0.012,9.596,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,138.71,102.82,106.47,98.02,86.94,116.45,194.38,103.99,
0.018,9.566,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,130.89,102.75,106.47,97.95,85.96,116.48,190.48,103.92,
0.026,9.528,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,121.12,102.78,100.61,98.02,84.00,116.45,191.45,103.96,
0.018,9.464,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,121.12,102.78,106.47,97.99,82.05,116.52,195.36,103.99,
0.018,9.393,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,121.12,102.75,134.80,97.95,83.03,116.48,191.45,103.96,
0.018,9.326,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,124.05,102.78,275.46,97.91,85.96,116.52,193.41,103.92,
0.015,9.241,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,130.89,102.75,523.57,97.73,83.03,116.48,193.41,103.99,
0.021,9.156,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,172.89,102.78,813.68,97.55,91.82,116.48,185.59,103.99,
0.006,9.065,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,179.73,102.71,1018.80,97.40,105.49,116.48,181.68,103.92,
0.015,8.983,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,194.38,102.71,1104.76,97.25,113.31,116.48,186.57,103.92,
0.015,8.886,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,763.86,102.49,1302.08,97.11,170.94,116.41,229.55,103.88,
0.012,8.772,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,1945.79,102.09,1405.62,96.96,182.66,116.37,259.83,103.85,
0.015,8.652,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,1880.34,101.54,1791.45,96.81,170.94,116.34,250.06,103.77,
0.015,8.508,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,2761.42,101.25,2265.20,96.52,273.50,116.34,294.02,103.77,
0.015,8.359,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,2796.58,100.84,3104.27,96.01,1712.33,115.79,593.89,103.63,
0.015,8.198,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,2626.62,100.70,3222.47,95.68,1621.49,115.27,756.04,103.52,
0.015,8.019,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,2392.19,100.62,3310.38,95.46,1542.37,115.05,708.18,103.41,
0.018,7.840,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,2370.70,100.66,3357.26,95.35,2837.61,114.36,2238.83,102.97,
0.012,7.649,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,2728.21,100.59,3164.84,95.38,2939.19,113.77,3108.18,102.31,
0.038,7.468,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,2795.60,100.59,3063.25,95.57,2928.45,113.52,3257.63,101.90,
0.103,7.286,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,2853.24,100.77,3141.39,96.12,2953.85,113.48,3203.91,101.94,
0.094,7.072,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,2890.35,100.62,3168.74,95.86,2865.93,113.41,3155.07,101.65,
