SAP ID,109000090213,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1107.69,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.053,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,927.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1117.46,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1091.09,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1043.22,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1058.85,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1134.07,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1000.24,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,∞,∞,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,∞,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1030.53,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,909.40,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,969.96,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1014.90,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,985.59,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,941.64,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,895.73,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1074.48,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,955.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
