SAP ID,109000090213,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.431,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.431,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.428,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.431,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.443,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.009,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,-0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.443,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.440,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.437,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.431,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.434,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.431,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.32,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.27,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.27,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.27,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.426,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.420,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.423,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.414,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.417,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.12,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.009,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.32,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.27,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.27,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.35,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,0.64,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.43,0.24,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.72,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.80,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.80,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.88,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,1.20,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.96,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.05,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,1.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,1.12,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.36,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.45,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.84,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.411,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.408,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.76,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.92,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,2.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.405,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.92,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,2.07,1.92,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,2.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,2.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.23,2.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.15,2.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.15,2.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.23,2.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.30,2.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.23,2.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.23,2.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.30,2.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.23,2.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.30,2.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.30,2.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.38,2.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.30,2.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.46,2.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.46,2.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.62,2.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.54,2.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.69,2.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.69,2.48,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.77,2.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,2.85,2.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,2.77,2.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,3.16,2.72,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.01,2.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.09,2.80,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.01,3.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.16,3.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.16,3.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,3.48,3.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.40,3.44,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,3.48,3.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,3.48,3.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.63,3.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.55,3.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.71,3.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.79,3.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.87,3.84,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.02,3.76,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,3.94,3.84,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.10,4.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.10,3.76,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,4.10,4.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.18,4.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.41,3.92,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.34,3.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.49,4.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.49,4.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.57,4.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.57,4.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.73,4.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.73,4.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,4.80,4.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,4.96,4.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.04,4.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.376,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.19,4.96,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.19,4.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.376,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.04,4.72,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.27,5.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.27,4.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.35,5.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.27,5.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.43,5.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.51,5.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.51,5.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.51,5.36,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.66,5.52,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.66,5.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.90,5.61,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,5.98,5.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.05,5.61,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.13,5.93,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.13,5.77,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.13,5.93,0.00 ,,103.54,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.13,5.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.13,6.09,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.52,6.09,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.60,6.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.52,6.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.60,6.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.83,6.49,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
