SAP ID,109000090213,
9.393,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.83,6.33,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.91,6.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,6.91,6.65,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.23,6.73,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.15,6.81,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.30,7.13,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.23,6.81,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,7.46,7.05,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.46,6.97,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.003,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,7.69,7.29,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.402,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.69,7.21,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.85,7.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,8.01,7.37,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.08,7.37,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,8.16,7.53,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.16,7.53,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.396,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,8.32,7.61,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.24,7.61,0.00 ,,103.54,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,8.40,7.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.47,7.85,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.399,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,8.55,7.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.79,8.25,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,8.71,8.09,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.390,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.87,8.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.94,8.41,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.02,8.41,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.393,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.10,8.25,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.10,8.57,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.41,8.65,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.41,8.81,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.57,8.81,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.65,8.81,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.72,9.05,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,9.65,8.89,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,9.88,9.13,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.88,9.21,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.12,9.53,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.12,9.29,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.27,9.53,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.27,9.45,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.58,9.93,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.58,9.77,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.58,9.69,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.74,10.01,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.82,10.01,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.97,9.93,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.21,10.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,11.21,10.57,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.37,10.41,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.52,10.57,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.60,10.49,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.76,11.05,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.76,10.81,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.91,11.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.07,11.29,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.22,11.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.46,11.45,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,12.46,11.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.54,11.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.61,11.53,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.69,11.69,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.77,11.77,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.85,11.77,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.01,12.01,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,13.24,12.01,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.24,12.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.32,12.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.47,12.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.71,12.65,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.71,12.73,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,13.86,12.81,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.02,12.89,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.10,13.13,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,14.33,13.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.41,13.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,14.57,13.21,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.57,13.29,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,14.80,13.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.72,13.69,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.96,13.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.27,14.01,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.35,13.93,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.35,14.17,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.58,14.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.82,14.57,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.82,14.41,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.21,14.89,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.97,14.73,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.36,15.13,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.60,15.37,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.52,15.37,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.83,15.69,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.68,15.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.07,15.77,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.07,15.61,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.46,16.09,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.46,15.85,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.69,16.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.85,16.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.00,16.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.00,16.49,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.00,16.65,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.24,16.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.39,17.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.376,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.71,17.22,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.55,17.38,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.86,17.62,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.385,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.02,17.46,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,19.25,17.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.33,17.70,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.57,17.94,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.382,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.64,18.02,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,19.72,18.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.04,18.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.04,18.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.19,18.66,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.43,18.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.74,18.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.82,19.14,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.82,19.38,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.05,19.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.13,19.70,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.36,19.78,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.373,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.52,19.78,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.75,20.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,21.83,20.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.99,20.42,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.14,20.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.46,20.74,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.53,20.82,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.53,20.98,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.367,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.93,21.22,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.370,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.93,21.22,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.24,21.54,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.24,21.62,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.47,21.94,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.71,21.94,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,23.94,22.10,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.02,22.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.10,22.66,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.33,22.58,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.64,23.06,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.72,22.82,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,24.88,23.22,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.96,23.38,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.35,23.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.50,23.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.74,24.10,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.74,24.02,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.97,24.26,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,26.13,24.50,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,26.13,24.50,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,26.75,24.98,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,26.75,24.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.07,25.14,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.07,25.30,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,27.38,25.54,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.46,25.78,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.77,25.86,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.92,26.02,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,28.16,26.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,28.24,26.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.39,26.66,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.63,26.98,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.78,27.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,29.10,27.30,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,29.33,27.30,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,29.41,27.46,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.341,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,29.56,27.62,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,29.72,28.03,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,30.03,28.11,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,30.19,28.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.341,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,30.50,28.67,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,30.50,28.75,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,30.89,28.99,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,30.97,29.07,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.21,29.31,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.60,29.39,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.60,29.63,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.83,30.11,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.99,30.11,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,32.22,30.27,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,32.30,30.35,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,32.61,30.59,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,32.69,30.67,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.08,31.23,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.24,31.07,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.47,31.47,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.78,31.79,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.94,32.11,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.10,32.03,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.25,32.27,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.56,32.43,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.80,32.67,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.95,32.91,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,35.19,33.07,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,35.58,33.15,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,35.66,33.55,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,35.89,33.95,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.05,33.87,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,36.36,34.35,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.59,34.43,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.91,34.75,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.06,34.75,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.14,35.15,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.53,35.15,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.69,35.63,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.84,35.79,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.08,36.03,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,38.39,36.27,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.47,36.19,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.78,36.67,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.94,36.67,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,39.25,37.07,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.56,37.39,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.364,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.64,37.63,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.72,37.71,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.361,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.03,37.95,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,40.34,38.19,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.34,38.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.66,38.67,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.97,38.83,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,41.44,39.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.358,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,41.59,39.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,41.75,39.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,41.91,39.64,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,42.22,40.04,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,42.53,40.28,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,42.69,40.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.00,40.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.16,41.08,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.47,41.24,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,43.70,41.40,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.94,41.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,44.17,41.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,44.41,42.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.355,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,44.56,42.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,44.87,42.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.11,43.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.349,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.34,43.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.73,43.48,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.73,43.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,46.28,43.80,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,46.36,43.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.341,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,46.67,44.20,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,46.91,44.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,47.06,44.84,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,47.30,44.92,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,47.69,45.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.346,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,47.69,45.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.15,45.72,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.343,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.47,46.20,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.55,46.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.335,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,48.94,46.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,49.09,46.84,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,49.48,47.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,49.72,47.32,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.335,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,49.95,47.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,50.26,47.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.335,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,50.50,48.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.341,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,50.65,48.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.332,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,51.05,48.44,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.338,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,51.20,48.60,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.332,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,51.67,49.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.335,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,51.75,49.56,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.335,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,52.06,49.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.317,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,52.37,49.72,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.297,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,52.76,50.37,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.267,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,52.84,50.20,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.238,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.15,50.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.217,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.47,51.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.194,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.70,51.33,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.168,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,54.09,51.33,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.141,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,54.33,51.73,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.109,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,54.56,51.89,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.071,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,54.87,52.21,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
9.039,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.11,52.45,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.995,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.50,52.77,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.957,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.65,52.93,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.921,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.97,53.33,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.883,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,56.20,53.49,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.854,0.003,0.000,0.000,0.000,0.012, ,0.00,0.00,0.00,56.51,53.89,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.810,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,56.90,54.05,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.787,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,57.06,54.29,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.749,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,57.45,54.61,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.713,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,57.68,54.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.681,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,58.00,55.25,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.649,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,58.15,55.49,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.617,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,58.54,55.89,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.581,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,58.86,56.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.543,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,59.09,56.53,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.502,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,59.48,56.53,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.447,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,59.79,57.17,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.397,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,60.11,57.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.347,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,60.34,57.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.300,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,60.73,57.73,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.242,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,60.81,58.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.189,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,61.28,58.61,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.145,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,61.59,58.93,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.089,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,61.98,59.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.048,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,62.06,59.25,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
8.004,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,62.45,59.57,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.963,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,62.68,59.73,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.931,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,63.15,60.37,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.896,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,63.23,60.37,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.860,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,63.62,61.01,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.828,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,63.78,61.01,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.799,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,64.32,61.50,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.767,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,64.40,61.74,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.737,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,64.71,61.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.702,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,65.03,62.30,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.679,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,65.42,62.54,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.652,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,66.20,62.94,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.629,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,66.20,63.10,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.603,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,66.51,63.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.579,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,66.67,63.82,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.559,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,67.14,64.14,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.535,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,67.37,64.38,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.515,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,67.84,64.86,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.482,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,67.99,64.94,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.453,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,68.31,65.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.427,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,68.70,65.58,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.394,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,69.09,66.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
