SAP ID,109000090213,
7.368,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,69.32,66.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.336,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,69.64,66.46,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.304,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,69.95,66.54,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.280,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,70.26,66.86,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.251,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,70.81,67.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.236,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,71.20,67.66,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.201,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,71.35,67.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.178,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,71.74,68.46,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.151,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,71.82,68.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.125,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,72.21,69.26,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.093,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,72.53,69.42,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.063,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,72.84,69.90,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
7.031,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,73.31,70.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.990,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,73.46,70.62,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.946,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,74.01,70.78,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.905,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,74.32,71.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.861,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,74.71,71.50,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.820,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,74.95,71.90,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.776,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,75.26,72.14,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.732,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,75.42,72.30,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.685,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,75.88,72.79,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.641,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,76.12,72.95,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.615,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,76.67,73.27,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.577,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,76.98,73.59,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.545,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,77.45,74.07,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.509,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,77.68,74.23,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.477,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,77.99,74.63,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.436,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,78.15,74.71,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.395,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,78.70,75.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.357,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,78.93,75.59,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.313,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,79.09,75.91,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.269,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,79.63,76.15,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.225,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,79.79,76.63,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.175,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,80.18,76.95,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.125,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,80.49,77.11,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.084,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,80.81,77.59,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
6.040,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,81.12,78.07,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.996,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,81.43,78.39,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.947,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,81.66,78.55,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.900,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,82.21,79.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.850,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,82.52,79.67,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.806,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,82.99,79.91,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.756,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,83.23,80.23,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.706,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,83.62,80.47,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.657,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,83.93,80.71,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.607,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,84.32,81.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.554,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,84.48,81.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.498,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,84.94,81.59,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.443,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,85.26,81.99,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.378,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,85.57,82.39,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.314,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,86.19,82.63,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.240,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,86.35,82.95,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.170,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,86.59,83.19,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.085,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,87.05,83.59,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
5.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,87.44,84.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.921,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,87.76,84.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.830,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,88.15,84.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.748,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,88.38,84.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.657,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,88.93,85.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.569,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,89.16,86.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.481,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,89.48,86.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.387,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,89.87,86.56,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.300,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,90.18,87.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.203,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,90.57,87.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,91.04,87.84,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
4.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,91.43,88.08,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.907,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,91.82,88.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,92.05,88.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.675,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,92.60,89.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.584,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,92.99,89.52,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.491,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,93.38,90.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.414,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,93.69,90.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.347,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,94.01,90.64,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.271,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,94.47,91.20,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.209,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,94.71,91.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.142,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,95.33,92.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.083,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,95.72,92.32,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.007,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,96.04,92.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.937,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,96.51,92.88,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.869,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,96.90,93.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.790,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,97.21,93.76,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.714,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,97.60,94.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.632,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,97.99,94.40,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.547,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,98.46,94.89,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.465,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,98.77,95.05,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.380,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,98.93,95.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.289,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,99.63,95.85,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.192,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,99.94,96.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.096,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,100.18,96.49,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.019,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,100.72,96.97,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.940,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,101.11,97.29,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.885,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,101.43,97.61,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.835,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,101.82,98.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.785,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,102.29,98.65,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.744,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,102.75,98.97,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.706,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,103.07,99.37,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.668,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,103.54,99.77,0.00 ,,68.38,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.632,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,103.93,100.09,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.600,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,104.32,100.73,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.571,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,104.78,100.97,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.536,0.006,0.000,0.000,0.000,0.012, ,0.00,0.00,0.00,105.10,101.21,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.501,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,105.41,101.93,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.474,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,105.88,102.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.436,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,106.27,102.49,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.401,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,106.66,102.81,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.354,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,107.13,103.37,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.316,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,107.44,103.77,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.275,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,107.75,104.09,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.231,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,108.14,104.81,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.190,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,108.46,104.97,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.137,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,108.92,105.53,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.093,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,109.24,105.77,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.040,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,109.71,106.01,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.979,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,110.10,106.42,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.914,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,110.49,106.98,0.00 ,,134.80,0.00,4000.00,0.00,4000.00,0.00,4000.00,35.49,4000.00,0.00,4000.00,0.00,
0.838,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,110.80,107.22,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,33.00,4000.00,42.20,4000.00,0.00,4000.00,0.00,
0.756,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,111.27,107.78,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,47.95,4000.00,57.73,4000.00,0.00,4000.00,0.00,
0.662,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,111.50,107.94,0.00 ,,103.54,0.00,4000.00,0.00,4000.00,64.87,4000.00,73.63,4000.00,0.00,4000.00,0.00,
0.551,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,112.13,108.58,0.00 ,,33.21,0.00,4000.00,0.00,4000.00,74.43,4000.00,73.33,4000.00,0.00,4000.00,0.00,
0.440,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,112.36,108.50,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,77.62,4000.00,68.57,4000.00,0.00,4000.00,0.00,
0.349,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,112.67,109.06,0.00 ,,33.21,0.00,4000.00,0.00,4000.00,81.98,4000.00,65.60,4000.00,0.00,4000.00,0.00,
0.275,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,113.22,109.46,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,82.64,4000.00,62.23,4000.00,28.68,4000.00,28.53,
0.223,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,113.46,109.86,0.00 ,,169.96,0.00,4000.00,0.00,4000.00,84.43,4000.00,61.90,4000.00,52.97,4000.00,42.78,
0.179,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,114.08,110.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,83.96,4000.00,50.29,4000.00,72.34,4000.00,56.89,
0.144,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,114.24,110.82,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,78.10,4000.00,57.07,4000.00,85.60,4000.00,67.73,
0.111,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,114.70,111.30,0.00 ,,235.41,0.00,4000.00,0.00,4000.00,71.58,4000.00,62.53,4000.00,89.93,4000.00,75.09,
0.100,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,115.10,111.54,0.00 ,,33.21,0.00,4000.00,0.00,4000.00,76.85,4000.00,55.38,4000.00,92.53,4000.00,74.87,
0.079,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,115.56,112.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,85.71,4000.00,60.22,4000.00,99.41,4000.00,71.94,
0.070,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,115.95,112.18,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,93.11,4000.00,64.25,4000.00,105.31,4000.00,65.13,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,116.50,112.90,0.00 ,,137.73,0.00,4000.00,0.00,4000.00,93.19,4000.00,56.23,4000.00,106.56,4000.00,67.84,
0.050,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,116.81,113.22,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,83.88,4000.00,61.14,4000.00,110.95,4000.00,65.86,
0.041,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,117.13,113.62,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,82.97,4000.00,73.44,3660.07,116.45,4000.00,57.44,
0.035,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,117.67,113.94,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,89.05,4000.00,80.44,3284.98,119.67,4000.00,61.90,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,117.99,114.34,0.00 ,,33.21,0.00,4000.00,0.00,4000.00,95.93,4000.00,86.23,3451.04,118.53,4000.00,70.11,
0.035,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,118.45,114.98,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,100.66,4000.00,88.02,4000.00,115.49,4000.00,67.91,
0.035,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,118.77,115.22,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,104.21,4000.00,89.56,4000.00,105.75,4000.00,66.08,
0.029,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,119.00,115.54,0.00 ,,34.19,0.00,4000.00,0.00,3205.86,106.70,4000.00,93.26,4000.00,92.56,4000.00,74.14,
0.029,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,119.70,115.86,0.00 ,,96.70,0.00,4000.00,0.00,1351.89,108.57,4000.00,94.87,4000.00,74.84,4000.00,79.30,
0.029,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,120.17,116.34,0.00 ,,146.52,0.00,4000.00,0.00,588.03,108.72,4000.00,92.16,4000.00,72.53,4000.00,83.88,
0.029,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,120.49,116.74,0.00 ,,0.00,0.00,4000.00,0.00,448.35,109.41,4000.00,86.30,4000.00,77.29,4000.00,89.45,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,121.03,117.23,0.00 ,,35.16,0.00,4000.00,0.00,444.44,109.74,4000.00,88.64,4000.00,88.42,4000.00,95.35,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,121.34,117.55,0.00 ,,35.16,0.00,4000.00,0.00,926.98,109.85,4000.00,93.33,4000.00,101.65,3844.69,99.71,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,121.97,118.11,0.00 ,,103.54,0.00,4000.00,0.00,2695.97,108.10,4000.00,97.47,4000.00,111.83,4000.00,101.87,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,122.28,118.67,0.00 ,,35.16,0.00,4000.00,0.00,3071.06,103.44,3633.70,100.33,4000.00,118.61,4000.00,98.57,
0.026,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,122.67,118.91,0.00 ,,34.19,0.00,4000.00,0.00,3997.07,103.37,3374.85,102.01,4000.00,122.53,4000.00,95.02,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,123.14,119.31,0.00 ,,0.00,0.00,4000.00,0.00,2885.47,105.05,3111.11,103.04,3847.62,124.80,4000.00,93.77,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,123.69,120.03,0.00 ,,35.16,0.00,4000.00,0.00,2504.52,106.81,2864.96,103.55,2660.81,126.45,4000.00,95.38,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,124.16,120.27,0.00 ,,34.19,0.00,4000.00,0.00,2812.21,108.02,2848.35,103.92,3251.77,127.25,4000.00,98.64,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,124.55,120.83,0.00 ,,0.00,0.00,4000.00,0.00,2967.52,108.72,2492.80,104.21,2464.47,127.40,4000.00,100.70,
0.023,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,124.86,121.07,0.00 ,,0.00,0.00,4000.00,0.00,2867.89,109.23,2530.89,104.32,2669.60,127.62,3533.09,102.97,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,125.33,121.71,0.00 ,,0.00,0.00,4000.00,0.00,2751.65,109.60,3026.13,104.21,3127.72,127.84,3895.48,104.76,
0.026,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,125.64,121.87,0.00 ,,34.19,0.00,4000.00,0.00,3061.29,109.71,3244.93,104.03,3158.97,128.02,4000.00,106.08,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,126.27,122.59,0.00 ,,0.00,0.00,4000.00,0.00,3430.53,109.56,3632.72,103.74,3117.95,128.17,3782.17,107.07,
0.026,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,126.58,122.75,0.00 ,,34.19,0.00,4000.00,0.00,3556.53,109.41,3968.74,103.44,2984.13,128.32,3590.72,107.77,
0.023,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,126.97,123.39,0.00 ,,0.00,0.00,4000.00,0.00,3506.72,109.34,3864.22,103.37,2588.52,128.64,3398.29,108.32,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,127.44,123.71,0.00 ,,0.00,0.00,4000.00,0.00,3415.87,109.34,4000.00,103.11,2468.38,128.75,3560.44,108.64,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,127.75,124.11,0.00 ,,35.16,0.00,4000.00,0.00,3682.54,109.23,4000.00,103.00,2803.42,128.79,3773.38,108.72,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,128.22,124.67,0.00 ,,68.38,0.00,4000.00,0.00,3939.44,108.90,4000.00,103.00,2624.66,128.79,3905.25,108.79,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,128.76,125.31,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,108.83,4000.00,103.00,2606.11,128.79,3771.43,108.83,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,129.00,125.47,0.00 ,,0.00,0.00,4000.00,0.00,3974.60,108.68,4000.00,102.93,2982.17,128.57,3681.56,108.94,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,129.31,125.95,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,108.61,4000.00,102.82,3040.78,128.35,3788.03,108.97,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,129.70,126.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,108.57,4000.00,102.71,3495.97,127.99,3582.91,108.97,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,130.25,126.75,0.00 ,,35.16,0.00,4000.00,0.00,3869.11,108.57,4000.00,102.64,3305.49,127.84,3856.41,108.97,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,130.64,127.15,0.00 ,,34.19,0.00,4000.00,0.00,3846.64,108.57,4000.00,102.71,3307.45,127.84,4000.00,108.79,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,130.95,127.63,0.00 ,,0.00,0.00,4000.00,0.00,3650.31,108.64,4000.00,102.67,3176.56,127.77,4000.00,108.64,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,131.34,128.27,0.00 ,,0.00,0.00,4000.00,0.00,3548.72,108.75,4000.00,102.67,3424.66,127.66,4000.00,108.64,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,131.65,128.44,0.00 ,,69.35,0.00,4000.00,0.00,3452.01,108.75,3854.46,102.86,3135.53,127.73,4000.00,108.64,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,132.12,128.84,0.00 ,,0.00,0.00,4000.00,0.00,3587.79,108.75,3841.76,102.93,3029.06,127.80,4000.00,108.64,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,132.44,129.16,0.00 ,,0.00,0.00,4000.00,0.00,3572.16,108.68,3819.29,102.89,3165.81,127.80,4000.00,108.64,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,132.90,129.72,0.00 ,,0.00,0.00,4000.00,0.00,3596.58,108.64,3863.25,102.89,3050.55,127.80,4000.00,108.64,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,133.06,129.80,0.00 ,,35.16,0.00,4000.00,0.00,3611.23,108.61,3799.76,102.93,3004.64,127.88,4000.00,108.68,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,133.69,130.60,0.00 ,,0.00,0.00,4000.00,0.00,3551.65,108.61,3607.33,102.97,3042.74,127.84,4000.00,108.72,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,133.84,130.76,0.00 ,,0.00,0.00,4000.00,0.00,3254.70,108.75,3243.96,103.11,3280.10,127.62,4000.00,108.57,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,134.39,131.40,0.00 ,,0.00,0.00,4000.00,0.00,3024.18,108.90,3269.35,103.26,3239.07,127.51,4000.00,108.50,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,134.62,131.88,0.00 ,,0.00,0.00,4000.00,0.00,2918.68,109.05,3306.47,103.30,3379.73,127.47,4000.00,108.35,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,135.09,132.12,0.00 ,,0.00,0.00,4000.00,0.00,2745.79,109.08,3215.63,103.33,3274.24,127.36,4000.00,108.32,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,135.40,132.52,0.00 ,,34.19,0.00,4000.00,0.00,2494.75,109.34,2965.57,103.44,3188.28,127.36,4000.00,108.24,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,135.79,132.92,0.00 ,,0.00,0.00,4000.00,0.00,2365.81,109.45,3198.05,103.44,3148.23,127.36,4000.00,108.35,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,136.26,133.24,0.00 ,,0.00,0.00,4000.00,0.00,2356.04,109.56,3228.33,103.33,3086.69,127.44,3844.69,108.57,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,136.42,133.48,0.00 ,,35.16,0.00,4000.00,0.00,2286.69,109.49,3055.43,103.33,2835.65,127.62,3526.25,108.75,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,136.97,134.28,0.00 ,,35.16,0.00,4000.00,0.00,2492.80,109.56,3033.94,103.30,2544.57,127.88,3441.27,109.01,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,137.28,134.44,0.00 ,,0.00,0.00,4000.00,0.00,2658.85,109.38,3212.70,103.33,2526.01,127.95,3326.98,109.08,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,137.90,134.76,0.00 ,,0.00,0.00,4000.00,0.00,2733.09,109.27,3260.56,103.22,2583.64,127.95,3217.58,109.23,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,138.06,135.32,0.00 ,,0.00,0.00,4000.00,0.00,2640.29,109.23,3048.60,103.22,2639.32,127.95,3304.52,109.30,
0.018,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,138.37,135.64,0.00 ,,0.00,0.00,4000.00,0.00,2448.84,109.30,2974.36,103.30,2631.50,127.91,3326.98,109.30,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,138.53,135.72,0.00 ,,0.00,0.00,4000.00,0.00,2242.74,109.38,3027.11,103.30,2630.53,127.84,3182.42,109.27,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,139.08,136.28,0.00 ,,0.00,0.00,4000.00,0.00,2243.71,109.38,2967.52,103.33,2520.15,127.84,3148.23,109.38,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,139.39,136.68,0.00 ,,0.00,0.00,4000.00,0.00,2358.00,109.41,2802.44,103.37,2549.45,127.88,3103.30,109.34,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,139.78,137.00,0.00 ,,0.00,0.00,4000.00,0.00,2368.74,109.34,2758.49,103.41,2507.45,127.84,3051.53,109.38,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,140.17,137.24,0.00 ,,35.16,0.00,4000.00,0.00,2518.19,109.27,2858.12,103.44,2458.61,127.88,3141.39,109.41,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,140.64,137.88,0.00 ,,35.16,0.00,4000.00,0.00,2538.71,109.19,2834.68,103.37,2521.12,127.88,3145.30,109.38,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,140.87,138.20,0.00 ,,0.00,0.00,4000.00,0.00,2593.41,109.16,2805.37,103.37,2573.87,127.77,3166.79,109.38,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,141.26,138.52,0.00 ,,35.16,0.00,4000.00,0.00,2635.41,109.01,2702.81,103.37,2671.55,127.62,3218.56,109.30,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,141.73,139.00,0.00 ,,35.16,0.00,4000.00,0.00,2466.42,109.12,2694.99,103.41,2627.59,127.58,3170.70,109.30,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,142.20,139.32,0.00 ,,0.00,0.00,4000.00,0.00,2170.45,109.23,2686.20,103.37,2512.33,127.58,2984.13,109.38,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,142.51,139.81,0.00 ,,0.00,0.00,4000.00,0.00,2058.12,109.30,2639.32,103.48,2451.77,127.66,3025.15,109.30,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,142.90,140.05,0.00 ,,0.00,0.00,4000.00,0.00,2044.44,109.41,2534.80,103.41,2516.24,127.66,3086.69,109.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,143.22,140.13,0.00 ,,0.00,0.00,4000.00,0.00,2080.59,109.41,2429.30,103.52,2507.45,127.58,2989.99,109.34,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,143.45,140.77,0.00 ,,0.00,0.00,4000.00,0.00,2176.31,109.34,2422.47,103.55,2562.15,127.55,3244.93,109.27,
0.018,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,143.92,141.17,0.00 ,,35.16,0.00,4000.00,0.00,2314.04,109.23,2440.05,103.52,2615.87,127.44,3298.66,109.19,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,144.23,141.25,0.00 ,,35.16,0.00,4000.00,0.00,2469.35,109.16,2591.45,103.48,2561.17,127.44,3089.62,109.27,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,144.54,141.73,0.00 ,,0.00,0.00,4000.00,0.00,2502.56,109.01,2558.24,103.44,2596.34,127.44,3185.35,109.19,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,144.93,142.21,0.00 ,,0.00,0.00,4000.00,0.00,2406.84,109.05,2536.75,103.41,2437.12,127.40,3273.26,109.08,
0.023,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.32,142.53,0.00 ,,0.00,0.00,4000.00,0.00,2250.55,109.05,2635.41,103.37,2347.25,127.51,3403.17,108.97,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.48,142.69,0.00 ,,0.00,0.00,4000.00,0.00,2236.87,109.12,2570.94,103.33,2226.13,127.58,3341.64,108.97,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.71,143.25,0.00 ,,0.00,0.00,4000.00,0.00,2231.99,109.08,2566.06,103.33,2273.99,127.51,3371.92,108.97,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.95,143.81,0.00 ,,35.16,0.00,4000.00,0.00,2281.81,109.08,2540.66,103.30,2318.93,127.51,3413.92,108.97,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,146.42,144.05,0.00 ,,0.00,0.00,4000.00,0.00,2406.84,108.97,2553.36,103.30,2368.74,127.47,3328.94,108.94,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,146.81,144.45,0.00 ,,0.00,0.00,4000.00,0.00,2471.31,108.90,2528.94,103.30,2323.81,127.51,3272.28,108.97,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,147.12,144.85,0.00 ,,35.16,0.00,4000.00,0.00,2475.21,108.86,2607.08,103.30,2245.67,127.47,3242.98,108.94,
0.018,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,147.28,144.93,0.00 ,,0.00,0.00,4000.00,0.00,2442.98,108.79,2533.82,103.26,2320.88,127.44,3236.14,108.97,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,147.82,145.17,0.00 ,,35.16,0.00,4000.00,0.00,2287.67,108.83,2584.62,103.22,2421.49,127.36,3127.72,108.97,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,147.98,145.57,0.00 ,,0.00,0.00,4000.00,0.00,2251.53,108.86,2655.92,103.11,2526.01,127.22,3037.85,109.05,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,148.37,145.81,0.00 ,,0.00,0.00,4000.00,0.00,2215.38,109.01,2763.37,103.04,2503.54,127.11,2967.52,109.12,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,148.84,146.21,0.00 ,,35.16,0.00,4000.00,0.00,1706.47,109.12,2545.54,103.08,2532.84,127.07,2926.50,109.19,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,149.31,146.85,0.00 ,,34.19,0.00,4000.00,0.00,1687.91,109.45,1812.94,103.44,2457.63,127.07,2966.54,109.19,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,149.54,147.01,0.00 ,,34.19,0.00,4000.00,0.00,1177.05,109.67,1168.25,103.96,2474.24,127.03,3045.67,109.16,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,149.85,147.09,0.00 ,,0.00,0.00,4000.00,0.00,718.93,110.00,1686.94,104.03,2632.48,126.96,1977.05,109.52,
0.012,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,150.48,147.57,0.00 ,,34.19,0.00,4000.00,0.00,541.15,110.22,2229.06,103.77,2650.06,126.85,1089.13,110.04,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,150.64,148.13,0.00 ,,35.16,0.00,4000.00,0.00,999.27,110.29,2796.58,103.37,1863.74,127.33,860.56,110.44,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,151.10,148.37,0.00 ,,0.00,0.00,4000.00,0.00,1900.85,109.85,2918.68,103.08,1067.64,127.99,1582.42,110.59,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,151.49,148.69,0.00 ,,34.19,0.00,4000.00,0.00,2133.33,109.63,2741.88,102.97,629.06,128.64,2561.17,110.22,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,151.81,148.77,0.00 ,,35.16,0.00,4000.00,0.00,2299.39,109.30,2929.43,102.89,504.03,129.01,2745.79,109.85,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,151.96,148.93,0.00 ,,35.16,0.00,4000.00,0.00,2390.23,109.16,2547.50,103.00,623.20,129.12,2868.86,109.49,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,152.59,149.65,0.00 ,,35.16,0.00,4000.00,0.00,2184.13,109.16,2567.03,103.08,1866.67,128.46,2894.26,109.45,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,152.82,149.81,0.00 ,,0.00,0.00,4000.00,0.00,1464.22,109.30,2277.90,103.11,1882.30,127.99,2826.86,109.52,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,153.29,150.29,0.00 ,,0.00,0.00,4000.00,0.00,953.36,109.60,2007.33,103.37,2401.95,127.69,2468.38,109.56,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,153.53,150.45,0.00 ,,35.16,0.00,4000.00,0.00,629.06,109.93,1880.34,103.41,2859.10,127.29,3019.29,109.41,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,153.99,150.94,0.00 ,,0.00,0.00,4000.00,0.00,469.84,110.15,2007.33,103.48,2669.60,126.96,1944.81,109.63,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,154.38,151.02,0.00 ,,34.19,0.00,4000.00,0.00,465.93,110.29,2145.05,103.37,2274.97,127.00,1145.79,110.11,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,154.62,151.66,0.00 ,,0.00,0.00,4000.00,0.00,457.14,110.33,2163.61,103.33,1458.36,127.47,850.79,110.44,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.09,152.06,0.00 ,,0.00,0.00,4000.00,0.00,500.12,110.37,1888.16,103.37,886.94,128.10,1154.58,110.44,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.40,152.30,0.00 ,,34.19,0.00,4000.00,0.00,441.51,110.40,2007.33,103.44,592.92,128.53,1797.31,110.44,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.63,152.54,0.00 ,,0.00,0.00,4000.00,0.00,421.00,110.40,2266.18,103.26,488.40,128.79,1312.82,110.51,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.95,153.26,0.00 ,,35.16,0.00,4000.00,0.00,415.14,110.44,2231.99,103.26,523.57,128.90,935.78,110.66,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,156.18,153.58,0.00 ,,0.00,0.00,4000.00,0.00,437.61,110.48,2017.09,103.22,822.47,128.79,842.98,110.84,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,156.57,153.74,0.00 ,,0.00,0.00,4000.00,0.00,417.09,110.37,1631.26,103.44,836.14,128.68,711.11,110.92,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,156.81,154.38,0.00 ,,0.00,0.00,4000.00,0.00,490.35,110.37,1225.89,103.77,775.58,128.64,504.03,111.10,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,157.04,154.70,0.00 ,,0.00,0.00,4000.00,0.00,667.16,110.26,972.89,103.96,647.62,128.72,446.40,111.17,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,157.51,155.10,0.00 ,,0.00,0.00,4000.00,0.00,688.64,110.18,811.72,104.14,596.83,128.72,400.49,111.25,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,157.82,155.58,0.00 ,,0.00,0.00,4000.00,0.00,650.55,110.11,641.76,104.32,613.43,128.72,341.88,111.32,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.13,155.74,0.00 ,,0.00,0.00,4000.00,0.00,610.50,110.11,441.51,104.51,586.08,128.75,298.90,111.39,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.37,155.98,0.00 ,,0.00,0.00,4000.00,0.00,567.52,110.07,326.25,104.62,485.47,128.79,261.78,111.39,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.76,156.38,0.00 ,,34.19,0.00,4000.00,0.00,489.38,110.15,243.22,104.69,423.93,128.83,244.20,111.39,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.92,156.62,0.00 ,,0.00,0.00,4000.00,0.00,375.09,110.22,187.55,104.76,402.44,128.83,231.50,111.39,
0.015,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,159.15,156.70,0.00 ,,35.16,0.00,4000.00,0.00,294.99,110.26,154.33,104.76,361.42,128.86,219.78,111.54,
0.023,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,159.46,157.10,0.00 ,,0.00,0.00,4000.00,0.00,237.36,110.33,135.78,104.80,316.48,128.90,208.06,111.50,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,159.70,157.50,0.00 ,,35.16,0.00,4000.00,0.00,207.08,110.33,128.94,104.80,277.41,128.94,205.13,111.50,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,159.93,157.66,0.00 ,,0.00,0.00,4000.00,0.00,196.34,110.40,117.22,104.84,246.15,128.97,197.31,111.50,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,160.17,157.74,0.00 ,,0.00,0.00,4000.00,0.00,182.66,110.40,107.45,104.80,218.80,129.01,196.34,111.47,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,160.56,158.14,0.00 ,,0.00,0.00,4000.00,0.00,184.62,110.40,101.59,104.84,199.27,128.97,196.34,111.47,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,160.79,158.30,0.00 ,,0.00,0.00,4000.00,0.00,174.85,110.37,97.68,104.84,168.01,128.97,193.41,111.43,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,160.95,158.54,0.00 ,,0.00,0.00,4000.00,0.00,170.94,110.33,94.75,104.80,146.52,129.05,190.48,111.39,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,161.18,158.86,0.00 ,,35.16,0.00,4000.00,0.00,167.03,110.37,91.82,104.84,131.87,129.01,186.57,111.50,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,161.49,159.02,0.00 ,,0.00,0.00,4000.00,0.00,158.24,110.37,89.87,104.76,126.01,128.97,188.52,111.39,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,161.81,159.02,0.00 ,,0.00,0.00,4000.00,0.00,151.40,110.37,84.00,104.80,118.19,128.97,187.55,111.43,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,161.88,159.18,0.00 ,,0.00,0.00,4000.00,0.00,150.43,110.33,84.00,104.76,110.38,128.97,183.64,111.47,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.12,159.50,0.00 ,,0.00,0.00,4000.00,0.00,144.57,110.37,81.07,104.73,103.54,128.94,185.59,111.39,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.27,159.34,0.00 ,,0.00,0.00,4000.00,0.00,141.64,110.33,77.17,104.73,99.63,128.90,183.64,111.43,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.51,159.82,0.00 ,,0.00,0.00,4000.00,0.00,140.66,110.37,77.17,104.69,97.68,128.90,181.68,111.43,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.66,159.82,0.00 ,,0.00,0.00,4000.00,0.00,137.73,110.29,77.17,104.73,95.73,128.90,181.68,111.43,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.98,160.14,0.00 ,,0.00,0.00,4000.00,0.00,135.78,110.29,75.21,104.69,90.84,128.86,182.66,111.36,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,162.98,160.38,0.00 ,,35.16,0.00,4000.00,0.00,139.68,110.29,74.24,104.69,89.87,128.83,181.68,111.43,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,163.29,161.10,0.00 ,,35.16,0.00,4000.00,0.00,136.75,110.26,73.26,104.65,89.87,128.79,184.62,111.39,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,163.60,160.78,0.00 ,,35.16,0.00,4000.00,0.00,133.82,110.26,71.31,104.65,87.91,128.79,179.73,111.39,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,163.68,161.18,0.00 ,,34.19,0.00,4000.00,0.00,135.78,110.22,68.38,104.65,88.89,128.75,182.66,111.36,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,163.99,161.26,0.00 ,,0.00,0.00,4000.00,0.00,131.87,110.26,67.40,104.65,87.91,128.72,182.66,111.32,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,164.07,161.42,0.00 ,,0.00,0.00,4000.00,0.00,132.84,110.22,71.31,104.62,87.91,128.72,178.75,111.39,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,164.30,161.83,0.00 ,,35.16,0.00,4000.00,0.00,129.91,110.22,70.33,104.58,87.91,128.64,174.85,111.36,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,164.46,162.31,0.00 ,,0.00,0.00,4000.00,0.00,129.91,110.18,70.33,104.62,87.91,128.68,174.85,111.28,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,164.70,162.23,0.00 ,,0.00,0.00,4000.00,0.00,127.96,110.15,70.33,104.62,84.00,128.68,177.78,111.28,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,164.70,162.15,0.00 ,,34.19,0.00,4000.00,0.00,125.03,110.18,70.33,104.58,82.05,128.64,177.78,111.25,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.01,162.71,0.00 ,,34.19,0.00,4000.00,0.00,120.15,110.15,71.31,104.62,81.07,128.61,173.87,111.32,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.01,162.87,0.00 ,,0.00,0.00,4000.00,0.00,115.26,110.15,71.31,104.58,76.19,128.61,174.85,111.25,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.40,163.11,0.00 ,,35.16,0.00,4000.00,0.00,116.24,110.11,70.33,104.58,74.24,128.57,173.87,111.25,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.40,163.19,0.00 ,,34.19,0.00,4000.00,0.00,114.29,110.11,70.33,104.58,74.24,128.53,176.80,111.25,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.63,163.43,0.00 ,,34.19,0.00,4000.00,0.00,111.36,110.15,68.38,104.54,72.28,128.50,174.85,111.25,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.63,163.59,0.00 ,,34.19,0.00,4000.00,0.00,110.38,110.11,68.38,104.51,72.28,128.50,177.78,111.21,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.79,163.99,0.00 ,,35.16,0.00,4000.00,0.00,109.40,110.11,68.38,104.51,67.40,128.50,173.87,111.21,
0.021,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,165.71,163.91,0.00 ,,35.16,0.00,4000.00,0.00,109.40,110.15,70.33,104.51,69.35,128.50,177.78,111.25,
0.015,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,165.95,164.23,0.00 ,,34.19,0.00,4000.00,0.00,106.47,110.07,68.38,104.51,67.40,128.42,172.89,111.17,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.02,163.99,0.00 ,,69.35,0.00,4000.00,0.00,105.49,110.07,70.33,104.54,65.45,128.42,172.89,111.17,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.26,164.39,0.00 ,,34.19,0.00,4000.00,0.00,103.54,110.04,70.33,104.51,67.40,128.42,173.87,111.17,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.26,164.87,0.00 ,,34.19,0.00,4000.00,0.00,102.56,110.00,68.38,104.47,65.45,128.39,173.87,111.17,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.18,164.95,0.00 ,,34.19,0.00,4000.00,0.00,101.59,110.07,68.38,104.47,63.49,128.35,173.87,111.17,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.49,165.03,0.00 ,,34.19,0.00,4000.00,0.00,103.54,110.00,67.40,104.43,63.49,128.32,175.82,111.14,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.49,165.11,0.00 ,,69.35,0.00,4000.00,0.00,101.59,110.00,68.38,104.43,62.52,128.28,173.87,111.14,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.73,165.19,0.00 ,,34.19,0.00,4000.00,0.00,99.63,110.00,68.38,104.40,66.42,128.32,174.85,111.17,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.80,165.35,0.00 ,,34.19,0.00,4000.00,0.00,98.66,109.96,70.33,104.36,62.52,128.17,172.89,111.17,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.96,165.83,0.00 ,,34.19,0.00,4000.00,0.00,98.66,110.00,67.40,104.36,62.52,128.24,172.89,111.21,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.88,165.91,0.00 ,,34.19,0.00,4000.00,0.00,98.66,109.89,67.40,104.40,62.52,128.24,170.94,111.14,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.12,165.99,0.00 ,,34.19,0.00,4000.00,0.00,98.66,109.96,66.42,104.36,60.56,128.21,172.89,111.14,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,166.96,165.83,0.00 ,,0.00,0.00,4000.00,0.00,97.68,109.93,67.40,104.36,60.56,128.13,171.92,111.10,
0.021,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,167.12,165.99,0.00 ,,34.19,0.00,4000.00,0.00,97.68,109.93,67.40,104.36,64.47,128.13,170.94,111.14,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.19,166.31,0.00 ,,35.16,0.00,4000.00,0.00,95.73,109.93,64.47,104.36,61.54,128.17,172.89,111.10,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.43,166.23,0.00 ,,69.35,0.00,4000.00,0.00,94.75,109.85,66.42,104.32,61.54,128.10,171.92,111.06,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.66,166.31,0.00 ,,102.56,0.00,4000.00,0.00,97.68,109.93,63.49,104.32,61.54,128.10,173.87,111.10,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.66,166.39,0.00 ,,0.00,0.00,4000.00,0.00,95.73,109.89,66.42,104.32,59.58,128.10,169.96,111.14,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,167.74,166.15,0.00 ,,69.35,0.00,4000.00,0.00,93.77,109.89,67.40,104.32,59.58,128.02,171.92,111.10,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.13,166.39,0.00 ,,34.19,0.00,4000.00,0.00,97.68,109.82,66.42,104.25,60.56,128.02,168.01,111.06,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.05,166.71,0.00 ,,35.16,0.00,4000.00,0.00,94.75,109.89,67.40,104.25,59.58,128.02,168.99,111.06,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.29,166.87,0.00 ,,69.35,0.00,4000.00,0.00,94.75,109.82,67.40,104.21,60.56,127.99,165.08,111.06,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.44,166.71,0.00 ,,0.00,0.00,4000.00,0.00,93.77,109.85,70.33,104.21,60.56,127.95,166.06,111.03,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.52,167.03,0.00 ,,34.19,0.00,4000.00,0.00,95.73,109.82,69.35,104.21,59.58,127.95,166.06,111.06,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.52,167.03,0.00 ,,0.00,0.00,4000.00,0.00,97.68,109.82,67.40,104.21,60.56,127.91,168.99,111.06,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.84,167.35,0.00 ,,0.00,0.00,4000.00,0.00,93.77,109.78,63.49,104.14,60.56,127.88,169.96,111.03,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,168.99,167.35,0.00 ,,69.35,0.00,4000.00,0.00,91.82,109.78,67.40,104.18,60.56,127.88,168.01,111.03,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.07,167.51,0.00 ,,34.19,0.00,4000.00,0.00,93.77,109.78,66.42,104.14,60.56,127.80,169.96,111.03,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.30,168.07,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.78,66.42,104.18,58.61,127.84,169.96,111.03,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.23,168.39,0.00 ,,69.35,0.00,4000.00,0.00,90.84,109.71,69.35,104.18,59.58,127.80,168.99,111.06,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.62,168.71,0.00 ,,0.00,0.00,4000.00,0.00,89.87,109.67,64.47,104.14,58.61,127.80,168.99,110.95,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.69,168.71,0.00 ,,34.19,0.00,4000.00,0.00,89.87,109.67,64.47,104.10,58.61,127.77,168.99,110.99,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,169.77,169.19,0.00 ,,0.00,0.00,4000.00,0.00,91.82,109.63,64.47,104.14,59.58,127.69,169.96,110.99,
