SAP ID,109000090213,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.09,169.35,0.00 ,,0.00,0.00,4000.00,0.00,89.87,109.74,63.49,104.14,58.61,127.69,172.89,110.99,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.16,169.43,0.00 ,,34.19,0.00,4000.00,0.00,87.91,109.71,60.56,104.07,58.61,127.69,172.89,111.03,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.32,169.75,0.00 ,,34.19,0.00,4000.00,0.00,89.87,109.67,60.56,104.07,59.58,127.66,175.82,110.99,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.55,170.23,0.00 ,,0.00,0.00,4000.00,0.00,89.87,109.67,60.56,104.07,60.56,127.66,173.87,110.95,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.55,170.07,0.00 ,,35.16,0.00,4000.00,0.00,86.94,109.67,60.56,104.03,61.54,127.62,171.92,110.99,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,170.87,170.39,0.00 ,,69.35,0.00,4000.00,0.00,87.91,109.63,61.54,104.07,58.61,127.62,173.87,110.95,
0.012,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,170.94,170.23,0.00 ,,34.19,0.00,4000.00,0.00,90.84,109.63,63.49,104.07,58.61,127.58,172.89,110.95,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,171.33,170.55,0.00 ,,34.19,0.00,4000.00,0.00,90.84,109.60,61.54,104.03,58.61,127.55,169.96,110.92,
0.018,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,171.41,170.47,0.00 ,,69.35,0.00,4000.00,0.00,91.82,109.60,63.49,104.03,58.61,127.55,169.96,110.99,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,171.65,171.03,0.00 ,,35.16,0.00,4000.00,0.00,91.82,109.60,61.54,103.99,57.63,127.51,168.99,110.95,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,171.73,170.87,0.00 ,,0.00,0.00,4000.00,0.00,91.82,109.56,63.49,103.99,58.61,127.51,171.92,110.92,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,171.96,171.27,0.00 ,,35.16,0.00,4000.00,0.00,93.77,109.56,61.54,103.96,57.63,127.47,170.94,110.88,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.12,171.51,0.00 ,,35.16,0.00,4000.00,0.00,91.82,109.60,64.47,103.99,57.63,127.47,170.94,110.84,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.19,171.59,0.00 ,,34.19,0.00,4000.00,0.00,93.77,109.52,63.49,103.99,57.63,127.44,170.94,110.88,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.51,171.67,0.00 ,,35.16,0.00,4000.00,0.00,93.77,109.49,63.49,103.92,58.61,127.44,168.99,110.88,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.51,171.83,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.52,63.49,103.92,62.52,127.36,171.92,110.88,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.74,171.91,0.00 ,,34.19,0.00,4000.00,0.00,96.70,109.49,66.42,103.88,60.56,127.36,170.94,110.84,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,172.90,171.99,0.00 ,,0.00,0.00,4000.00,0.00,96.70,109.52,64.47,103.88,62.52,127.36,172.89,110.81,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,173.05,172.31,0.00 ,,69.35,0.00,4000.00,0.00,94.75,109.49,66.42,103.92,60.56,127.33,174.85,110.84,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,173.21,172.07,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.41,67.40,103.92,62.52,127.36,175.82,110.77,
0.012,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,173.44,172.39,0.00 ,,0.00,0.00,4000.00,0.00,98.66,109.49,67.40,103.92,62.52,127.29,172.89,110.77,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,173.37,172.55,0.00 ,,34.19,0.00,4000.00,0.00,94.75,109.41,64.47,103.88,62.52,127.29,170.94,110.73,
0.018,0.003,0.000,0.003,0.000,0.009, ,0.00,0.00,0.00,173.52,172.95,0.00 ,,70.33,0.00,4000.00,0.00,94.75,109.49,64.47,103.88,60.56,127.22,171.92,110.66,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,173.76,172.71,0.00 ,,34.19,0.00,4000.00,0.00,94.75,109.41,64.47,103.81,60.56,127.25,170.94,110.66,
0.018,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,173.99,173.28,0.00 ,,0.00,0.00,4000.00,0.00,97.68,109.41,66.42,103.85,62.52,127.22,175.82,110.59,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,174.22,173.36,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.41,67.40,103.85,63.49,127.22,175.82,110.66,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,174.30,173.44,0.00 ,,35.16,0.00,4000.00,0.00,92.80,109.34,69.35,103.81,61.54,127.18,175.82,110.62,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,174.54,173.44,0.00 ,,35.16,0.00,4000.00,0.00,97.68,109.34,64.47,103.77,63.49,127.18,178.75,110.59,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,174.69,173.84,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.34,67.40,103.77,63.49,127.18,175.82,110.62,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,174.93,174.24,0.00 ,,35.16,0.00,4000.00,0.00,94.75,109.34,66.42,103.81,62.52,127.14,180.71,110.55,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,175.01,174.16,0.00 ,,0.00,0.00,4000.00,0.00,92.80,109.38,67.40,103.81,64.47,127.11,178.75,110.55,
0.012,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,175.24,174.64,0.00 ,,34.19,0.00,4000.00,0.00,93.77,109.38,66.42,103.81,62.52,127.11,181.68,110.55,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,175.24,174.64,0.00 ,,35.16,0.00,4000.00,0.00,94.75,109.30,64.47,103.81,62.52,127.07,181.68,110.55,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,175.47,174.80,0.00 ,,0.00,0.00,4000.00,0.00,93.77,109.41,67.40,103.74,61.54,127.07,185.59,110.55,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,175.63,174.96,0.00 ,,35.16,0.00,4000.00,0.00,90.84,109.30,69.35,103.77,61.54,127.07,184.62,110.55,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,175.71,175.20,0.00 ,,34.19,0.00,4000.00,0.00,93.77,109.27,66.42,103.74,61.54,127.03,185.59,110.51,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,175.94,175.44,0.00 ,,0.00,0.00,4000.00,0.00,95.73,109.19,67.40,103.74,59.58,127.03,186.57,110.51,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,176.10,175.36,0.00 ,,35.16,0.00,4000.00,0.00,90.84,109.23,65.45,103.70,59.58,127.00,184.62,110.55,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,176.18,175.52,0.00 ,,35.16,0.00,4000.00,0.00,95.73,109.19,66.42,103.63,61.54,127.00,181.68,110.51,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,176.41,175.60,0.00 ,,0.00,0.00,4000.00,0.00,96.70,109.23,67.40,103.70,61.54,126.96,181.68,110.51,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,176.33,175.84,0.00 ,,0.00,0.00,4000.00,0.00,95.73,109.23,65.45,103.66,61.54,126.96,180.71,110.51,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,176.57,176.00,0.00 ,,0.00,0.00,4000.00,0.00,94.75,109.27,67.40,103.66,62.52,126.92,174.85,110.51,
0.012,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,176.57,176.00,0.00 ,,34.19,0.00,4000.00,0.00,92.80,109.19,66.42,103.66,59.58,126.92,169.96,110.44,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,176.72,176.32,0.00 ,,0.00,0.00,4000.00,0.00,96.70,109.23,66.42,103.66,59.58,126.89,174.85,110.37,
0.009,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.11,176.64,0.00 ,,69.35,0.00,4000.00,0.00,99.63,109.23,63.49,103.66,59.58,126.92,181.68,110.37,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.11,176.56,0.00 ,,35.16,0.00,4000.00,0.00,101.59,109.23,66.42,103.63,61.54,126.85,181.68,110.37,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.19,176.56,0.00 ,,35.16,0.00,4000.00,0.00,108.42,109.19,69.35,103.63,62.52,126.85,182.66,110.40,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,177.51,176.96,0.00 ,,35.16,0.00,4000.00,0.00,112.33,109.19,70.33,103.59,63.49,126.85,180.71,110.37,
0.018,0.006,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,177.66,176.72,0.00 ,,0.00,0.00,4000.00,0.00,114.29,109.12,75.21,103.55,64.47,126.81,177.78,110.33,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,177.82,177.04,0.00 ,,0.00,0.00,4000.00,0.00,114.29,109.08,75.21,103.55,70.33,126.81,178.75,110.37,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.82,177.20,0.00 ,,0.00,0.00,4000.00,0.00,111.36,109.12,73.26,103.55,76.19,126.78,180.71,110.33,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.97,177.28,0.00 ,,35.16,0.00,4000.00,0.00,106.47,109.12,72.28,103.55,82.05,126.78,181.68,110.33,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,177.44,0.00 ,,0.00,0.00,4000.00,0.00,103.54,109.16,73.26,103.55,85.96,126.70,187.55,110.29,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,177.60,0.00 ,,0.00,0.00,4000.00,0.00,104.52,109.12,72.28,103.55,83.03,126.70,187.55,110.33,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,177.68,0.00 ,,35.16,0.00,4000.00,0.00,107.45,109.12,72.28,103.55,83.03,126.67,184.62,110.33,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,177.92,0.00 ,,0.00,0.00,4000.00,0.00,114.29,109.05,72.28,103.52,81.07,126.63,184.62,110.37,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.00,0.00 ,,0.00,0.00,4000.00,0.00,115.26,109.08,72.28,103.52,82.05,126.59,183.64,110.37,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.83,178.24,0.00 ,,35.16,0.00,4000.00,0.00,117.22,109.01,70.33,103.52,80.10,126.67,179.73,110.33,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.91,178.08,0.00 ,,0.00,0.00,4000.00,0.00,118.19,109.01,69.35,103.52,83.03,126.63,183.64,110.29,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,179.07,178.24,0.00 ,,0.00,0.00,4000.00,0.00,119.17,109.01,68.38,103.52,94.75,126.56,183.64,110.37,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,179.22,178.56,0.00 ,,35.16,0.00,4000.00,0.00,117.22,109.01,68.38,103.48,123.08,126.52,183.64,110.33,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,179.22,178.72,0.00 ,,0.00,0.00,4000.00,0.00,117.22,109.01,65.45,103.48,139.68,126.52,187.55,110.26,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,179.46,179.04,0.00 ,,35.16,0.00,4000.00,0.00,108.42,109.01,66.42,103.44,130.89,126.45,183.64,110.29,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.54,179.04,0.00 ,,0.00,0.00,4000.00,0.00,103.54,109.01,66.42,103.44,114.29,126.45,180.71,110.26,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.69,179.28,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.97,69.35,103.44,103.54,126.45,179.73,110.26,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,179.69,179.04,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.94,69.35,103.44,93.77,126.45,181.68,110.26,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,179.77,179.28,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.94,71.31,103.41,86.94,126.45,181.68,110.33,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,179.93,178.80,0.00 ,,0.00,0.00,4000.00,0.00,97.68,109.01,69.35,103.44,81.07,126.41,180.71,110.26,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.01,179.28,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.94,69.35,103.44,83.03,126.41,179.73,110.26,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,180.16,179.60,0.00 ,,0.00,0.00,4000.00,0.00,100.61,108.90,68.38,103.44,87.91,126.45,177.78,110.26,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.32,179.76,0.00 ,,35.16,0.00,4000.00,0.00,100.61,108.90,68.38,103.41,91.82,126.37,177.78,110.26,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.55,179.76,0.00 ,,0.00,0.00,4000.00,0.00,100.61,108.94,65.45,103.41,91.82,126.37,180.71,110.26,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.55,179.76,0.00 ,,35.16,0.00,4000.00,0.00,104.52,108.94,66.42,103.37,92.80,126.37,181.68,110.29,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.79,179.84,0.00 ,,0.00,0.00,4000.00,0.00,103.54,108.90,65.45,103.37,83.03,126.34,181.68,110.29,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.79,179.84,0.00 ,,35.16,0.00,4000.00,0.00,103.54,108.83,65.45,103.37,74.24,126.30,181.68,110.26,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.86,180.08,0.00 ,,0.00,0.00,4000.00,0.00,104.52,108.86,65.45,103.37,69.35,126.34,181.68,110.22,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.02,180.40,0.00 ,,0.00,0.00,4000.00,0.00,104.52,108.90,62.52,103.33,69.35,126.30,183.64,110.26,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.18,180.80,0.00 ,,0.00,0.00,4000.00,0.00,100.61,108.86,63.49,103.41,67.40,126.30,180.71,110.26,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,181.25,181.04,0.00 ,,0.00,0.00,4000.00,0.00,102.56,108.90,62.52,103.33,67.40,126.26,179.73,110.26,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,181.41,181.04,0.00 ,,0.00,0.00,4000.00,0.00,100.61,108.86,63.49,103.33,68.38,126.23,177.78,110.26,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,181.57,181.28,0.00 ,,35.16,0.00,4000.00,0.00,100.61,108.86,65.45,103.33,68.38,126.26,177.78,110.26,
0.015,0.009,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,181.80,181.60,0.00 ,,35.16,0.00,4000.00,0.00,99.63,108.86,66.42,103.30,66.42,126.23,179.73,110.22,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,181.88,181.52,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.83,63.49,103.30,66.42,126.26,177.78,110.18,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,181.88,181.68,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.83,65.45,103.30,65.45,126.19,177.78,110.22,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,181.96,181.92,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.79,65.45,103.30,62.52,126.19,175.82,110.18,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,182.11,182.08,0.00 ,,35.16,0.00,4000.00,0.00,98.66,108.79,65.45,103.30,62.52,126.15,176.80,110.22,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,182.11,182.08,0.00 ,,0.00,0.00,4000.00,0.00,102.56,108.79,65.45,103.26,63.49,126.15,177.78,110.15,
0.018,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,182.27,182.32,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.79,68.38,103.30,63.49,126.12,176.80,110.15,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,182.50,182.40,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.75,65.45,103.26,62.52,126.15,179.73,110.18,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,182.43,182.40,0.00 ,,35.16,0.00,4000.00,0.00,96.70,108.75,65.45,103.22,62.52,126.15,179.73,110.15,
0.015,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,182.58,182.40,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.72,68.38,103.22,61.54,126.12,176.80,110.11,
0.009,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,182.66,182.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.68,63.49,103.26,63.49,126.15,179.73,110.11,
0.021,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,182.74,182.40,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.72,61.54,103.19,63.49,126.15,176.80,110.07,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,182.66,182.32,0.00 ,,0.00,0.00,4000.00,0.00,94.75,108.72,59.58,103.22,63.49,126.08,178.75,110.07,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,182.90,182.32,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.72,59.58,103.11,65.45,126.04,178.75,110.04,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,182.97,182.64,0.00 ,,35.16,0.00,4000.00,0.00,96.70,108.68,58.61,103.11,66.42,126.04,175.82,110.04,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,182.97,182.40,0.00 ,,70.33,0.00,4000.00,0.00,95.73,108.75,59.58,103.11,66.42,126.01,170.94,110.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.05,182.72,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.72,59.58,103.11,66.42,125.97,172.89,110.04,
0.015,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.13,182.56,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.72,58.61,103.11,63.49,125.97,172.89,110.04,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.21,182.56,0.00 ,,34.19,0.00,4000.00,0.00,96.70,108.68,56.65,103.11,63.49,126.01,170.94,110.00,
0.018,0.006,0.000,0.023,0.000,0.000, ,0.00,0.00,0.00,183.13,182.24,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.68,55.68,103.11,63.49,125.97,170.94,110.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.21,182.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,108.72,58.61,103.08,64.47,125.93,164.10,110.04,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.29,182.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,108.61,61.54,103.11,62.52,125.97,162.15,109.96,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.36,182.32,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.64,62.52,103.11,60.56,125.97,165.08,109.93,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.44,182.32,0.00 ,,34.19,0.00,4000.00,0.00,94.75,108.61,62.52,103.11,59.58,125.93,167.03,109.93,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.36,182.32,0.00 ,,0.00,0.00,4000.00,0.00,96.70,108.64,62.52,103.11,60.56,125.93,170.94,109.93,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.52,182.40,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.64,62.52,103.08,60.56,125.90,168.99,109.96,
0.021,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.52,182.56,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.61,63.49,103.08,60.56,125.86,167.03,109.89,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,183.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.61,63.49,103.08,61.54,125.86,167.03,109.93,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,183.52,181.20,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.61,65.45,103.11,60.56,125.82,171.92,109.85,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.75,177.20,0.00 ,,35.16,0.00,4000.00,0.00,96.70,108.61,68.38,103.08,62.52,125.86,171.92,109.89,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.68,180.24,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.57,66.42,103.08,64.47,125.82,167.03,109.85,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.68,181.36,0.00 ,,69.35,0.00,4000.00,0.00,98.66,108.61,66.42,103.04,65.45,125.82,159.22,109.82,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.60,181.04,0.00 ,,35.16,0.00,4000.00,0.00,96.70,108.57,66.42,103.04,64.47,125.79,159.22,109.82,
0.018,0.000,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,183.68,181.60,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.53,66.42,103.00,66.42,125.79,161.17,109.71,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.60,182.16,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.50,65.45,103.04,67.40,125.75,166.06,109.71,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.83,182.88,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.53,65.45,103.04,64.47,125.75,171.92,109.74,
0.018,0.006,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.75,182.64,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.53,64.47,103.00,61.54,125.75,175.82,109.74,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.68,182.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,108.53,64.47,103.00,64.47,125.71,175.82,109.78,
0.021,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.83,182.64,0.00 ,,34.19,0.00,4000.00,0.00,94.75,108.53,65.45,103.00,62.52,125.71,178.75,109.74,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.75,182.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,108.53,64.47,102.97,64.47,125.68,177.78,109.78,
0.015,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.75,182.80,0.00 ,,35.16,0.00,4000.00,0.00,91.82,108.53,66.42,103.00,64.47,125.71,169.96,109.78,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.60,182.96,0.00 ,,35.16,0.00,4000.00,0.00,92.80,108.42,65.45,103.00,65.45,125.68,168.01,109.78,
0.015,0.000,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.83,182.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,108.50,62.52,103.00,62.52,125.64,167.03,109.71,
0.015,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.52,182.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,108.46,64.47,102.97,62.52,125.64,169.96,109.74,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,183.68,182.88,0.00 ,,0.00,0.00,4000.00,0.00,97.68,108.50,64.47,102.97,65.45,125.64,170.94,109.71,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.44,182.48,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.50,64.47,102.93,62.52,125.64,166.06,109.71,
0.018,0.006,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,183.60,182.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.46,65.45,102.93,64.47,125.60,159.22,109.71,
0.021,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.52,182.48,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.46,65.45,102.93,62.52,125.60,159.22,109.60,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,183.44,182.72,0.00 ,,70.33,0.00,4000.00,0.00,94.75,108.46,64.47,102.93,64.47,125.60,164.10,109.63,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.36,182.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.35,65.45,102.97,65.45,125.57,169.96,109.63,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,183.36,182.80,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.46,65.45,102.93,64.47,125.57,170.94,109.63,
0.021,0.009,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,183.29,182.00,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.42,64.47,102.93,65.45,125.53,168.01,109.63,
0.012,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,183.29,178.32,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.39,65.45,102.93,64.47,125.53,163.13,109.63,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,183.13,176.64,0.00 ,,34.19,0.00,4000.00,0.00,95.73,108.42,68.38,102.89,63.49,125.53,164.10,109.56,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,183.05,179.12,0.00 ,,35.16,0.00,4000.00,0.00,98.66,108.42,65.45,102.93,63.49,125.46,166.06,109.60,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,182.90,180.88,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.39,67.40,102.86,64.47,125.46,167.03,109.67,
0.018,0.000,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,182.82,181.68,0.00 ,,0.00,0.00,4000.00,0.00,101.59,108.42,67.40,102.89,63.49,125.49,166.06,109.63,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,182.90,178.96,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.39,65.45,102.89,63.49,125.46,163.13,109.60,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,182.43,181.04,0.00 ,,35.16,0.00,4000.00,0.00,102.56,108.35,64.47,102.82,65.45,125.42,167.03,109.60,
0.021,0.006,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,182.43,180.72,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.32,64.47,102.82,64.47,125.42,167.03,109.63,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,182.27,181.28,0.00 ,,35.16,0.00,4000.00,0.00,99.63,108.32,65.45,102.82,63.49,125.46,167.03,109.63,
0.021,0.009,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,182.35,180.48,0.00 ,,0.00,0.00,4000.00,0.00,99.63,108.35,65.45,102.86,63.49,125.42,172.89,109.60,
0.023,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,182.19,181.04,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.32,65.45,102.89,63.49,125.42,166.06,109.60,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,182.04,181.12,0.00 ,,0.00,0.00,4000.00,0.00,101.59,108.32,64.47,102.86,64.47,125.35,163.13,109.60,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.96,180.72,0.00 ,,35.16,0.00,4000.00,0.00,98.66,108.32,64.47,102.86,64.47,125.35,164.10,109.52,
0.015,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,181.88,180.88,0.00 ,,35.16,0.00,4000.00,0.00,99.63,108.32,62.52,102.82,65.45,125.35,167.03,109.56,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,181.72,180.96,0.00 ,,0.00,0.00,4000.00,0.00,98.66,108.32,64.47,102.78,64.47,125.35,167.03,109.56,
0.015,0.000,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,181.72,180.88,0.00 ,,0.00,0.00,4000.00,0.00,97.68,108.28,64.47,102.82,64.47,125.31,167.03,109.49,
0.018,0.003,0.000,0.018,0.000,0.003, ,0.00,0.00,0.00,181.49,180.56,0.00 ,,69.35,0.00,4000.00,0.00,97.68,108.28,62.52,102.78,63.49,125.35,167.03,109.52,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.49,180.72,0.00 ,,0.00,0.00,4000.00,0.00,95.73,108.32,62.52,102.82,64.47,125.27,170.94,109.52,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.41,180.56,0.00 ,,0.00,0.00,4000.00,0.00,97.68,108.32,62.52,102.78,64.47,125.31,172.89,109.60,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,181.33,180.56,0.00 ,,34.19,0.00,4000.00,0.00,94.75,108.24,62.52,102.78,66.42,125.27,169.96,109.52,
0.021,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,181.25,180.40,0.00 ,,0.00,0.00,4000.00,0.00,97.68,108.28,64.47,102.75,71.31,125.24,170.94,109.56,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,181.18,180.72,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.24,67.40,102.75,71.31,125.24,168.01,109.60,
0.021,0.003,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,181.18,180.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.24,72.28,102.75,72.28,125.20,167.03,109.60,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.94,180.32,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.24,75.21,102.75,71.31,125.24,166.06,109.52,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.86,180.24,0.00 ,,35.16,0.00,4000.00,0.00,97.68,108.24,77.17,102.71,70.33,125.20,162.15,109.52,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.71,180.32,0.00 ,,35.16,0.00,4000.00,0.00,95.73,108.21,80.10,102.75,70.33,125.20,164.10,109.52,
0.018,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,180.86,180.24,0.00 ,,0.00,0.00,4000.00,0.00,97.68,108.21,80.10,102.75,71.31,125.20,167.03,109.52,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.79,180.48,0.00 ,,0.00,0.00,4000.00,0.00,100.61,108.17,78.14,102.71,75.21,125.20,167.03,109.49,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.94,180.40,0.00 ,,0.00,0.00,4000.00,0.00,101.59,108.21,75.21,102.71,73.26,125.20,168.99,109.52,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.71,180.32,0.00 ,,0.00,0.00,4000.00,0.00,108.42,108.21,72.28,102.75,75.21,125.16,166.06,109.52,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.63,180.56,0.00 ,,69.35,0.00,4000.00,0.00,107.45,108.17,74.24,102.71,71.31,125.16,166.06,109.52,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.47,180.24,0.00 ,,34.19,0.00,4000.00,0.00,108.42,108.17,72.28,102.71,69.35,125.13,166.06,109.56,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,180.40,180.24,0.00 ,,34.19,0.00,4000.00,0.00,108.42,108.17,71.31,102.75,66.42,125.13,164.10,109.52,
0.018,0.012,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.32,179.92,0.00 ,,34.19,0.00,4000.00,0.00,108.42,108.13,70.33,102.67,66.42,125.09,163.13,109.49,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,180.32,180.08,0.00 ,,69.35,0.00,4000.00,0.00,109.40,108.10,71.31,102.71,64.47,125.13,162.15,109.52,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,180.24,179.84,0.00 ,,69.35,0.00,4000.00,0.00,111.36,108.13,72.28,102.71,62.52,125.09,162.15,109.49,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.40,180.08,0.00 ,,0.00,0.00,4000.00,0.00,112.33,108.13,71.31,102.67,63.49,125.09,167.03,109.45,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.24,179.92,0.00 ,,0.00,0.00,4000.00,0.00,111.36,108.10,70.33,102.64,64.47,125.05,166.06,109.49,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,180.16,179.76,0.00 ,,34.19,0.00,4000.00,0.00,109.40,108.13,71.31,102.64,68.38,125.05,166.06,109.52,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,180.08,179.60,0.00 ,,0.00,0.00,4000.00,0.00,109.40,108.17,71.31,102.67,69.35,125.05,168.99,109.49,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,180.01,179.52,0.00 ,,0.00,0.00,4000.00,0.00,108.42,108.10,70.33,102.67,75.21,125.05,168.99,109.52,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.93,179.60,0.00 ,,35.16,0.00,4000.00,0.00,108.42,108.10,73.26,102.64,82.05,125.02,165.08,109.49,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,180.01,179.36,0.00 ,,0.00,0.00,4000.00,0.00,109.40,108.02,71.31,102.64,93.77,124.98,168.99,109.45,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,179.93,179.36,0.00 ,,35.16,0.00,4000.00,0.00,115.26,108.10,73.26,102.64,109.40,124.91,168.99,109.45,
0.023,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,179.61,179.28,0.00 ,,35.16,0.00,4000.00,0.00,119.17,108.06,74.24,102.60,116.24,124.91,170.94,109.41,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.77,179.12,0.00 ,,35.16,0.00,4000.00,0.00,126.01,108.06,81.07,102.53,122.10,124.95,170.94,109.41,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,179.61,178.80,0.00 ,,0.00,0.00,4000.00,0.00,126.01,108.06,91.82,102.64,117.22,124.87,172.89,109.41,
0.012,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,179.61,178.80,0.00 ,,35.16,0.00,4000.00,0.00,125.03,108.02,110.38,102.56,109.40,124.87,173.87,109.49,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.46,178.40,0.00 ,,35.16,0.00,4000.00,0.00,119.17,108.02,126.01,102.53,98.66,124.87,176.80,109.49,
0.012,0.006,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,179.46,178.48,0.00 ,,0.00,0.00,4000.00,0.00,111.36,107.99,126.01,102.56,86.94,124.91,172.89,109.49,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,179.38,178.40,0.00 ,,0.00,0.00,4000.00,0.00,107.45,108.02,115.26,102.56,78.14,124.95,177.78,109.45,
0.015,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,179.22,178.16,0.00 ,,35.16,0.00,4000.00,0.00,102.56,108.06,105.49,102.53,71.31,124.87,175.82,109.41,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.07,178.08,0.00 ,,34.19,0.00,4000.00,0.00,100.61,107.99,96.70,102.53,68.38,124.95,175.82,109.41,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,179.15,178.08,0.00 ,,103.54,0.00,4000.00,0.00,97.68,108.02,92.80,102.53,66.42,124.87,175.82,109.41,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,179.07,177.84,0.00 ,,35.16,0.00,4000.00,0.00,94.75,108.02,85.96,102.53,66.42,124.87,176.80,109.41,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.91,177.92,0.00 ,,0.00,0.00,4000.00,0.00,96.70,107.99,80.10,102.53,65.45,124.87,176.80,109.38,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.91,178.00,0.00 ,,34.19,0.00,4000.00,0.00,94.75,108.02,78.14,102.49,64.47,124.87,173.87,109.45,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.76,177.68,0.00 ,,34.19,0.00,4000.00,0.00,96.70,107.99,76.19,102.53,64.47,124.80,172.89,109.38,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.00,0.00 ,,34.19,0.00,4000.00,0.00,96.70,107.99,73.26,102.49,64.47,124.76,170.94,109.45,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,177.68,0.00 ,,0.00,0.00,4000.00,0.00,97.68,107.99,73.26,102.53,62.52,124.76,169.96,109.38,
0.015,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.36,177.76,0.00 ,,35.16,0.00,4000.00,0.00,96.70,107.99,68.38,102.53,63.49,124.84,166.06,109.41,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,177.84,0.00 ,,35.16,0.00,4000.00,0.00,96.70,107.91,70.33,102.49,64.47,124.76,167.03,109.34,
0.012,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.29,178.00,0.00 ,,35.16,0.00,4000.00,0.00,100.61,107.95,71.31,102.49,64.47,124.76,168.99,109.38,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,177.92,0.00 ,,35.16,0.00,4000.00,0.00,97.68,107.99,70.33,102.49,63.49,124.76,169.96,109.38,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.13,178.00,0.00 ,,0.00,0.00,4000.00,0.00,97.68,107.95,68.38,102.49,62.52,124.76,168.99,109.34,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.05,178.16,0.00 ,,35.16,0.00,4000.00,0.00,93.77,107.88,68.38,102.49,62.52,124.73,171.92,109.34,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.05,178.00,0.00 ,,0.00,0.00,4000.00,0.00,93.77,107.91,67.40,102.42,59.58,124.73,171.92,109.34,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.13,178.00,0.00 ,,0.00,0.00,4000.00,0.00,93.77,107.88,64.47,102.42,58.61,124.73,175.82,109.30,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.97,177.84,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.95,67.40,102.45,59.58,124.69,175.82,109.27,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,177.92,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.88,65.45,102.45,61.54,124.73,175.82,109.27,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.97,178.08,0.00 ,,0.00,0.00,4000.00,0.00,93.77,107.88,62.52,102.45,59.58,124.69,173.87,109.30,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,178.00,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.91,62.52,102.45,59.58,124.65,173.87,109.30,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,178.08,0.00 ,,35.16,0.00,4000.00,0.00,87.91,107.88,65.45,102.42,62.52,124.69,172.89,109.27,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.74,177.84,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.84,64.47,102.45,59.58,124.65,172.89,109.27,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,177.92,0.00 ,,35.16,0.00,4000.00,0.00,90.84,107.84,59.58,102.45,58.61,124.65,172.89,109.30,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.90,178.00,0.00 ,,35.16,0.00,4000.00,0.00,87.91,107.88,61.54,102.42,57.63,124.65,175.82,109.27,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.74,177.84,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.84,61.54,102.42,57.63,124.62,174.85,109.23,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,177.58,177.92,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.88,60.56,102.38,56.65,124.65,171.92,109.27,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,178.16,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.80,61.54,102.38,56.65,124.62,172.89,109.27,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.58,178.00,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.84,61.54,102.38,56.65,124.65,168.99,109.30,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,178.00,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.77,62.52,102.42,57.63,124.65,168.01,109.30,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.74,177.84,0.00 ,,69.35,0.00,4000.00,0.00,89.87,107.77,60.56,102.42,57.63,124.58,165.08,109.27,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,177.74,177.92,0.00 ,,0.00,0.00,4000.00,0.00,87.91,107.77,61.54,102.42,57.63,124.58,168.01,109.23,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.66,177.76,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.80,60.56,102.34,58.61,124.62,168.01,109.23,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,177.74,178.00,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.80,61.54,102.38,59.58,124.54,171.92,109.19,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.58,177.76,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.73,61.54,102.38,59.58,124.51,169.96,109.23,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.74,178.16,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.77,61.54,102.38,58.61,124.51,171.92,109.27,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.74,178.00,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.73,62.52,102.34,58.61,124.51,172.89,109.23,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.66,178.00,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.80,60.56,102.34,59.58,124.51,168.99,109.16,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,177.74,178.00,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.73,60.56,102.31,58.61,124.47,162.15,109.16,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.74,178.16,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.77,60.56,102.34,61.54,124.51,157.26,109.12,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.90,178.08,0.00 ,,70.33,0.00,4000.00,0.00,90.84,107.73,58.61,102.31,61.54,124.47,164.10,109.05,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.74,178.08,0.00 ,,69.35,0.00,4000.00,0.00,90.84,107.73,58.61,102.34,62.52,124.47,167.03,109.08,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.82,178.16,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.77,58.61,102.34,61.54,124.47,164.10,109.05,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,177.82,178.24,0.00 ,,34.19,0.00,4000.00,0.00,89.87,107.73,57.63,102.34,59.58,124.47,167.03,109.01,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,177.74,178.08,0.00 ,,34.19,0.00,4000.00,0.00,86.94,107.73,58.61,102.34,62.52,124.47,168.01,109.01,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,177.74,177.92,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.69,57.63,102.34,61.54,124.40,168.01,109.01,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.82,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.69,57.63,102.31,59.58,124.43,171.92,109.01,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.66,178.08,0.00 ,,0.00,0.00,4000.00,0.00,85.96,107.66,55.68,102.31,59.58,124.40,173.87,109.01,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,177.66,178.00,0.00 ,,35.16,0.00,4000.00,0.00,85.96,107.66,55.68,102.31,58.61,124.40,173.87,108.90,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.74,178.00,0.00 ,,35.16,0.00,4000.00,0.00,84.00,107.73,57.63,102.27,58.61,124.36,171.92,109.01,
0.021,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.74,177.76,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.66,57.63,102.27,57.63,124.36,174.85,108.97,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,177.92,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.66,57.63,102.27,60.56,124.36,171.92,108.97,
0.018,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.82,178.00,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.69,58.61,102.27,57.63,124.36,173.87,108.94,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.74,177.92,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.66,58.61,102.23,57.63,124.36,175.82,109.01,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,177.90,178.00,0.00 ,,34.19,0.00,4000.00,0.00,85.96,107.66,55.68,102.20,56.65,124.36,177.78,109.05,
0.023,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,177.66,178.00,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.66,55.68,102.27,56.65,124.32,174.85,109.08,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.97,178.16,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.66,57.63,102.27,55.68,124.29,174.85,109.05,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,177.82,177.92,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.66,58.61,102.20,56.65,124.29,171.92,109.05,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,177.82,178.08,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.58,60.56,102.23,57.63,124.32,171.92,109.01,
0.018,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,177.82,177.92,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.66,58.61,102.23,57.63,124.29,171.92,109.01,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.97,178.24,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.62,60.56,102.20,56.65,124.36,171.92,108.97,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.05,178.00,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.58,58.61,102.23,55.68,124.29,173.87,109.01,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.97,177.92,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.58,63.49,102.20,57.63,124.29,168.99,109.05,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.05,177.84,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.58,63.49,102.20,57.63,124.29,168.99,108.97,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,177.90,178.00,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.58,63.49,102.20,56.65,124.29,168.99,109.01,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.13,178.08,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.55,63.49,102.20,57.63,124.25,171.92,109.01,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.05,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.55,63.49,102.20,57.63,124.21,171.92,109.01,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.13,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.55,64.47,102.12,56.65,124.18,168.01,108.97,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.55,64.47,102.20,57.63,124.18,168.01,108.97,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.13,178.24,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.58,66.42,102.16,57.63,124.18,168.99,108.97,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.13,178.00,0.00 ,,0.00,0.00,4000.00,0.00,85.96,107.51,66.42,102.16,58.61,124.14,168.01,108.90,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.55,66.42,102.16,61.54,124.14,171.92,108.97,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.51,66.42,102.12,63.49,124.25,171.92,108.94,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,107.58,66.42,102.09,66.42,124.14,173.87,108.97,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,177.92,0.00 ,,0.00,0.00,4000.00,0.00,83.03,107.55,64.47,102.12,67.40,124.14,171.92,109.01,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.00,0.00 ,,0.00,0.00,4000.00,0.00,84.98,107.51,67.40,102.12,68.38,124.14,174.85,108.94,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,177.92,0.00 ,,35.16,0.00,4000.00,0.00,83.03,107.47,69.35,102.09,68.38,124.10,171.92,108.90,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,85.96,107.51,63.49,102.16,71.31,124.07,168.01,108.94,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.21,178.00,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.47,60.56,102.09,71.31,124.10,167.03,108.90,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.44,58.61,102.09,69.35,124.03,169.96,108.79,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.51,60.56,102.12,66.42,124.03,169.96,108.86,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,177.04,0.00 ,,35.16,0.00,4000.00,0.00,84.98,107.47,60.56,102.09,63.49,124.03,169.96,108.86,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,177.76,0.00 ,,0.00,0.00,4000.00,0.00,85.96,107.44,60.56,102.09,62.52,124.03,169.96,108.86,
0.009,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,175.12,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.47,61.54,102.09,60.56,124.07,170.94,108.83,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,176.88,0.00 ,,0.00,0.00,4000.00,0.00,86.94,107.47,61.54,102.05,57.63,124.03,169.96,108.79,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.21,177.04,0.00 ,,35.16,0.00,4000.00,0.00,86.94,107.51,64.47,102.05,57.63,124.03,169.96,108.75,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,177.92,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.47,64.47,102.05,54.70,124.03,169.96,108.75,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,177.92,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.47,66.42,102.05,57.63,123.96,171.92,108.79,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.00,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.51,70.33,102.05,55.68,123.99,173.87,108.79,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.13,177.36,0.00 ,,0.00,0.00,4000.00,0.00,95.73,107.44,73.26,102.05,55.68,123.99,177.78,108.75,
0.023,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,177.36,0.00 ,,0.00,0.00,4000.00,0.00,96.70,107.44,76.19,102.01,54.70,123.99,176.80,108.75,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.21,177.84,0.00 ,,0.00,0.00,4000.00,0.00,100.61,107.44,74.24,102.05,56.65,123.99,178.75,108.75,
0.012,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,0.00,0.00,4000.00,0.00,99.63,107.40,71.31,102.05,56.65,123.96,180.71,108.75,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,100.61,107.40,73.26,102.01,56.65,123.96,177.78,108.79,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.21,178.32,0.00 ,,35.16,0.00,4000.00,0.00,96.70,107.36,70.33,101.98,59.58,123.96,177.78,108.75,
0.021,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,35.16,0.00,4000.00,0.00,96.70,107.40,70.33,102.01,57.63,123.92,174.85,108.72,
0.021,0.012,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.21,178.56,0.00 ,,0.00,0.00,4000.00,0.00,95.73,107.40,67.40,101.98,56.65,123.92,174.85,108.83,
0.029,0.015,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.29,178.72,0.00 ,,0.00,0.00,4000.00,0.00,96.70,107.33,63.49,102.01,57.63,123.92,174.85,108.79,
0.021,0.018,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.21,178.48,0.00 ,,0.00,0.00,4000.00,0.00,93.77,107.33,64.47,102.01,56.65,123.88,174.85,108.75,
0.023,0.018,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.33,61.54,102.01,57.63,123.88,171.92,108.79,
0.018,0.015,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,178.64,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.36,63.49,101.98,57.63,123.92,172.89,108.75,
0.015,0.012,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.80,0.00 ,,0.00,0.00,4000.00,0.00,93.77,107.40,61.54,101.90,59.58,123.85,168.01,108.75,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.80,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.36,63.49,102.01,57.63,123.85,168.01,108.72,
0.015,0.009,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.29,178.80,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.36,63.49,101.98,57.63,123.81,172.89,108.75,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.33,61.54,101.98,59.58,123.81,170.94,108.75,
0.015,0.006,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.21,178.64,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.36,63.49,101.98,59.58,123.85,176.80,108.75,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.21,178.64,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.33,61.54,101.94,57.63,123.85,173.87,108.72,
0.018,0.006,0.000,0.006,0.000,0.009, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,34.19,0.00,4000.00,0.00,89.87,107.33,63.49,101.98,57.63,123.85,174.85,108.75,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.33,63.49,101.94,60.56,123.81,172.89,108.68,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.33,63.49,101.98,59.58,123.81,173.87,108.68,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.36,64.47,101.87,60.56,123.81,168.01,108.72,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.33,60.56,101.94,61.54,123.81,172.89,108.75,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.29,61.54,101.87,59.58,123.81,169.96,108.72,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.33,63.49,101.87,61.54,123.77,166.06,108.72,
0.015,0.006,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.29,64.47,101.94,60.56,123.74,163.13,108.68,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.29,63.49,101.90,62.52,123.77,164.10,108.72,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,93.77,107.33,63.49,101.90,61.54,123.77,166.06,108.68,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.29,61.54,101.87,61.54,123.74,166.06,108.61,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.96,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.29,61.54,101.87,61.54,123.66,166.06,108.64,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.76,179.04,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.29,61.54,101.87,61.54,123.70,168.01,108.75,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.96,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.25,63.49,101.87,60.56,123.70,168.99,108.68,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,179.04,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.22,63.49,101.83,61.54,123.70,167.03,108.68,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,179.04,0.00 ,,69.35,0.00,4000.00,0.00,89.87,107.29,64.47,101.90,59.58,123.70,166.06,108.61,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.96,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.25,61.54,101.90,59.58,123.70,164.10,108.64,
0.018,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.83,179.12,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.25,63.49,101.87,60.56,123.66,168.99,108.61,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,179.20,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.25,61.54,101.87,59.58,123.66,169.96,108.57,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.25,61.54,101.87,56.65,123.66,170.94,108.61,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,179.12,0.00 ,,34.19,0.00,4000.00,0.00,88.89,107.18,61.54,101.87,55.68,123.66,169.96,108.61,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.68,179.28,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.18,61.54,101.87,55.68,123.66,169.96,108.64,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,179.12,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.22,63.49,101.87,56.65,123.63,172.89,108.68,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.76,179.20,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.18,61.54,101.83,54.70,123.59,168.99,108.61,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,179.12,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.18,63.49,101.87,55.68,123.59,167.03,108.68,
