SAP ID,109000090213,
0.021,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.83,179.12,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.18,63.49,101.83,56.65,123.59,167.03,108.61,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,179.04,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.14,61.54,101.83,55.68,123.59,167.03,108.61,
0.021,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,179.04,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.18,64.47,101.83,56.65,123.55,167.03,108.61,
0.021,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.83,179.20,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.18,61.54,101.79,56.65,123.55,162.15,108.61,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.91,179.04,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.18,63.49,101.79,55.68,123.55,165.08,108.57,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.83,179.04,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.22,61.54,101.79,55.68,123.55,167.03,108.57,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.18,63.49,101.79,57.63,123.55,167.03,108.57,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.11,61.54,101.79,60.56,123.52,163.13,108.53,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.18,58.61,101.76,59.58,123.52,165.08,108.53,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,89.87,107.18,60.56,101.83,59.58,123.52,165.08,108.53,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.11,64.47,101.76,60.56,123.52,165.08,108.50,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.91,178.80,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.11,61.54,101.76,62.52,123.48,166.06,108.50,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.83,178.88,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.11,63.49,101.76,61.54,123.52,163.13,108.53,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.83,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.11,64.47,101.76,62.52,123.44,162.15,108.46,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.11,63.49,101.76,62.52,123.48,162.15,108.46,
0.018,0.009,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.83,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.11,63.49,101.72,62.52,123.44,165.08,108.50,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,35.16,0.00,4000.00,0.00,91.82,107.11,63.49,101.72,62.52,123.44,165.08,108.50,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.14,64.47,101.72,64.47,123.41,165.08,108.50,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.03,63.49,101.76,65.45,123.44,161.17,108.46,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.83,178.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,107.11,63.49,101.72,66.42,123.48,163.13,108.50,
0.018,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,34.19,0.00,4000.00,0.00,92.80,107.11,64.47,101.72,66.42,123.41,161.17,108.46,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.83,178.88,0.00 ,,0.00,0.00,4000.00,0.00,94.75,107.07,64.47,101.72,66.42,123.44,163.13,108.46,
0.021,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.83,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.11,64.47,101.72,67.40,123.44,161.17,108.46,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.07,66.42,101.72,67.40,123.41,163.13,108.42,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.03,64.47,101.65,67.40,123.37,165.08,108.42,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.03,64.47,101.72,67.40,123.41,165.08,108.46,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.91,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.07,63.49,101.72,66.42,123.41,168.01,108.39,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.88,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.03,64.47,101.72,67.40,123.37,166.06,108.46,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.83,178.88,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.03,64.47,101.68,66.42,123.33,163.13,108.46,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.91,178.96,0.00 ,,35.16,0.00,4000.00,0.00,88.89,107.00,67.40,101.65,66.42,123.37,167.03,108.46,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.07,63.49,101.68,65.45,123.37,167.03,108.46,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.88,0.00 ,,35.16,0.00,4000.00,0.00,92.80,107.03,61.54,101.65,64.47,123.33,169.96,108.46,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.83,178.80,0.00 ,,0.00,0.00,4000.00,0.00,88.89,107.03,60.56,101.68,62.52,123.33,169.96,108.50,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.88,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.96,60.56,101.65,64.47,123.37,168.99,108.42,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,107.00,60.56,101.65,61.54,123.33,168.01,108.42,
0.018,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.00,59.58,101.65,60.56,123.30,165.08,108.42,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.83,178.80,0.00 ,,35.16,0.00,4000.00,0.00,89.87,107.03,60.56,101.61,60.56,123.30,166.06,108.42,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.88,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.00,59.58,101.65,60.56,123.30,165.08,108.46,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.96,60.56,101.65,60.56,123.30,166.06,108.50,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,107.00,59.58,101.65,59.58,123.26,165.08,108.46,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.00,60.56,101.65,61.54,123.30,163.13,108.46,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,∞ ,,0.00,0.00,4000.00,0.00,91.82,106.96,61.54,101.68,61.54,123.30,162.15,108.46,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.96,60.56,101.65,60.56,123.26,162.15,108.46,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.92,61.54,101.61,61.54,123.26,162.15,108.46,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.96,63.49,101.61,61.54,123.26,162.15,108.46,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.96,64.47,101.61,61.54,123.22,161.17,108.46,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,178.88,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.92,63.49,101.61,60.56,123.22,163.13,108.46,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,69.35,0.00,4000.00,0.00,92.80,107.00,63.49,101.65,60.56,123.22,162.15,108.50,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,34.19,0.00,4000.00,0.00,91.82,106.92,63.49,101.61,61.54,123.22,163.13,108.46,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.80,0.00 ,,69.35,0.00,4000.00,0.00,90.84,107.00,64.47,101.61,59.58,123.19,162.15,108.50,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.96,63.49,101.65,60.56,123.19,163.13,108.46,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.80,0.00 ,,34.19,0.00,4000.00,0.00,91.82,106.92,63.49,101.65,61.54,123.22,161.17,108.50,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.96,66.42,101.58,63.49,123.19,159.22,108.46,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.96,69.35,101.61,64.47,123.19,161.17,108.46,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,107.00,69.35,101.58,65.45,123.19,163.13,108.42,
0.023,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.89,66.42,101.58,65.45,123.19,162.15,108.42,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,90.84,106.89,67.40,101.54,63.49,123.15,163.13,108.46,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,69.35,0.00,4000.00,0.00,91.82,106.89,64.47,101.54,63.49,123.11,162.15,108.42,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.89,66.42,101.54,64.47,123.11,161.17,108.42,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,69.35,0.00,4000.00,0.00,94.75,106.96,66.42,101.54,63.49,123.15,159.22,108.42,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.89,69.35,101.58,64.47,123.15,158.24,108.39,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.76,178.80,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.85,66.42,101.58,64.47,123.11,162.15,108.32,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.89,66.42,101.61,64.47,123.11,162.15,108.39,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.89,64.47,101.54,65.45,123.11,164.10,108.35,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.89,64.47,101.58,66.42,123.11,162.15,108.35,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,34.19,0.00,4000.00,0.00,91.82,106.85,66.42,101.58,65.45,123.11,164.10,108.32,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,34.19,0.00,4000.00,0.00,94.75,106.81,63.49,101.54,65.45,123.08,162.15,108.32,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.81,66.42,101.54,66.42,123.11,164.10,108.32,
0.012,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.85,69.35,101.50,67.40,123.04,165.08,108.32,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,34.19,0.00,4000.00,0.00,94.75,106.85,69.35,101.54,68.38,123.00,165.08,108.28,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.81,64.47,101.54,68.38,123.00,162.15,108.32,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.85,65.45,101.47,69.35,123.00,164.10,108.35,
0.023,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.85,66.42,101.50,69.35,123.08,162.15,108.32,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.85,66.42,101.54,70.33,123.00,164.10,108.32,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.81,69.35,101.54,69.35,123.00,166.06,108.32,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.85,66.42,101.50,70.33,123.00,166.06,108.28,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.81,66.42,101.50,70.33,123.04,165.08,108.32,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.78,65.45,101.50,70.33,123.00,166.06,108.32,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,106.81,65.45,101.47,72.28,122.97,164.10,108.32,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.76,178.72,0.00 ,,69.35,0.00,4000.00,0.00,91.82,106.78,65.45,101.47,74.24,122.93,165.08,108.28,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.81,63.49,101.50,74.24,122.93,168.99,108.24,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.78,62.52,101.43,75.21,122.93,168.01,108.32,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.83,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.81,62.52,101.43,72.28,122.93,168.99,108.28,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.74,62.52,101.43,72.28,122.93,168.01,108.28,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.78,62.52,101.47,72.28,122.89,168.99,108.24,
0.021,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.83,178.48,0.00 ,,34.19,0.00,4000.00,0.00,91.82,106.74,62.52,101.43,70.33,122.93,168.99,108.32,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.70,63.49,101.47,70.33,122.93,170.94,108.28,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.74,60.56,101.47,69.35,122.89,170.94,108.24,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.74,59.58,101.43,69.35,122.89,172.89,108.28,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.08,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.74,60.56,101.43,71.31,122.89,172.89,108.28,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.16,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.70,60.56,101.47,70.33,122.89,172.89,108.24,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.74,60.56,101.39,69.35,122.89,170.94,108.28,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.74,59.58,101.43,68.38,122.86,168.99,108.28,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.78,59.58,101.39,69.35,122.89,168.99,108.24,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.74,60.56,101.43,69.35,122.86,168.99,108.24,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.16,0.00 ,,34.19,0.00,4000.00,0.00,84.98,106.67,60.56,101.43,68.38,122.89,166.06,108.24,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.08,0.00 ,,35.16,0.00,4000.00,0.00,87.91,106.70,59.58,101.43,65.45,122.82,168.01,108.24,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,106.67,60.56,101.39,65.45,122.86,168.01,108.28,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,88.89,106.74,60.56,101.39,62.52,122.82,170.94,108.21,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.70,62.52,101.39,62.52,122.82,168.99,108.24,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,88.89,106.70,63.49,101.39,62.52,122.82,168.99,108.21,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.24,0.00 ,,69.35,0.00,4000.00,0.00,84.98,106.67,62.52,101.39,60.56,122.78,168.01,108.21,
0.018,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.67,62.52,101.36,59.58,122.78,168.01,108.24,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.67,63.49,101.36,58.61,122.82,165.08,108.21,
0.015,0.000,0.000,0.015,0.000,0.009, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.63,63.49,101.39,58.61,122.78,166.06,108.24,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,106.63,63.49,101.36,57.63,122.78,167.03,108.21,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.67,65.45,101.36,55.68,122.78,167.03,108.17,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,87.91,106.63,70.33,101.39,54.70,122.78,168.01,108.17,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.67,69.35,101.39,55.68,122.78,168.01,108.21,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.70,70.33,101.39,57.63,122.75,168.01,108.17,
0.015,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.63,70.33,101.39,57.63,122.75,168.01,108.13,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,87.91,106.63,71.31,101.32,57.63,122.71,168.01,108.13,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.00,106.59,74.24,101.28,57.63,122.71,168.01,108.24,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.63,74.24,101.32,58.61,122.75,168.01,108.24,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,106.63,72.28,101.39,55.68,122.75,168.01,108.17,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.59,71.31,101.32,55.68,122.71,168.01,108.21,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,106.59,71.31,101.32,57.63,122.75,170.94,108.13,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,87.91,106.59,72.28,101.32,55.68,122.75,168.99,108.13,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.63,75.21,101.32,57.63,122.67,170.94,108.17,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,106.67,75.21,101.25,59.58,122.71,170.94,108.21,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,70.33,0.00,4000.00,0.00,88.89,106.59,76.19,101.28,58.61,122.67,168.01,108.13,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,69.35,0.00,4000.00,0.00,88.89,106.59,75.21,101.28,58.61,122.64,170.94,108.10,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.63,78.14,101.32,59.58,122.67,170.94,108.17,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.59,79.12,101.25,58.61,122.67,168.99,108.13,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.59,82.05,101.28,58.61,122.64,170.94,108.10,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.88,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.56,82.05,101.28,58.61,122.64,167.03,108.13,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.52,86.94,101.28,60.56,122.67,168.01,108.10,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.56,84.00,101.21,59.58,122.71,167.03,108.13,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.56,82.05,101.28,62.52,122.64,168.01,108.10,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.56,81.07,101.21,60.56,122.64,168.01,108.17,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.56,80.10,101.21,62.52,122.60,170.94,108.10,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.56,81.07,101.21,60.56,122.60,168.01,108.10,
0.015,0.006,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,106.56,77.17,101.21,62.52,122.64,167.03,108.06,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.56,78.14,101.28,58.61,122.64,168.01,108.10,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.56,77.17,101.21,58.61,122.56,168.01,108.10,
0.018,0.012,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.56,75.21,101.28,60.56,122.56,167.03,108.06,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.52,77.17,101.25,60.56,122.60,168.01,108.10,
0.018,0.006,0.000,0.009,0.000,0.009, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.52,75.21,101.25,59.58,122.60,170.94,108.10,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.56,75.21,101.21,57.63,122.56,171.92,108.06,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,35.16,0.00,4000.00,0.00,91.82,106.52,74.24,101.17,57.63,122.60,174.85,108.06,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.52,74.24,101.21,54.70,122.56,170.94,108.06,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.45,74.24,101.21,54.70,122.56,173.87,108.06,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.52,72.28,101.17,56.65,122.53,169.96,108.06,
0.012,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.45,77.17,101.21,54.70,122.53,170.94,108.06,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.45,75.21,101.17,53.72,122.53,168.01,108.06,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.48,72.28,101.17,52.75,122.53,168.01,108.06,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.45,74.24,101.17,52.75,122.49,170.94,108.06,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.45,72.28,101.21,52.75,122.53,169.96,108.02,
0.012,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,106.48,71.31,101.21,51.77,122.53,167.03,108.02,
0.009,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.45,71.31,101.17,52.75,122.49,168.01,107.99,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.45,71.31,101.17,52.75,122.45,165.08,108.02,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.45,72.28,101.14,53.72,122.42,164.10,107.99,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.45,71.31,101.14,53.72,122.45,167.03,108.02,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.88,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.48,69.35,101.14,53.72,122.42,165.08,108.02,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.41,68.38,101.14,54.70,122.45,167.03,108.06,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,106.41,66.42,101.14,53.72,122.42,165.08,108.02,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,0.00,0.00,4000.00,0.00,83.03,106.41,66.42,101.14,54.70,122.42,167.03,107.99,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,69.35,0.00,4000.00,0.00,84.00,106.41,66.42,101.17,54.70,122.38,166.06,107.95,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,106.41,63.49,101.17,56.65,122.45,167.03,107.95,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.41,62.52,101.14,56.65,122.45,165.08,107.99,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.00,106.41,65.45,101.14,58.61,122.38,168.01,107.99,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.37,63.49,101.17,57.63,122.34,169.96,107.99,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,106.37,63.49,101.14,58.61,122.38,167.03,107.95,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.41,62.52,101.14,57.63,122.34,168.01,107.95,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,87.91,106.48,62.52,101.10,58.61,122.34,167.03,107.99,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.37,60.56,101.17,58.61,122.34,166.06,107.91,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.41,62.52,101.14,58.61,122.38,163.13,107.91,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.34,63.49,101.14,57.63,122.38,161.17,107.99,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.37,63.49,101.14,56.65,122.34,164.10,107.91,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.34,62.52,101.10,57.63,122.34,164.10,107.88,
0.015,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.37,62.52,101.10,56.65,122.34,166.06,107.95,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.34,63.49,101.10,57.63,122.34,167.03,107.91,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.30,62.52,101.10,54.70,122.31,167.03,107.95,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.34,59.58,101.06,53.72,122.31,168.01,107.95,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.34,62.52,101.06,53.72,122.31,168.01,107.95,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.34,59.58,101.06,52.75,122.31,168.01,107.91,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.34,60.56,101.10,53.72,122.27,168.01,107.91,
0.018,0.003,0.000,0.012,0.000,0.012, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.30,63.49,101.06,52.75,122.31,167.03,107.91,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.34,63.49,101.10,53.72,122.27,167.03,107.95,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.37,65.45,101.06,53.72,122.27,168.01,107.95,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.30,65.45,101.06,53.72,122.27,167.03,107.88,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.34,63.49,101.06,53.72,122.27,166.06,107.91,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,70.33,0.00,4000.00,0.00,93.77,106.37,65.45,101.03,52.75,122.31,166.06,107.91,
0.009,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.34,66.42,101.06,54.70,122.27,164.10,107.91,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.34,66.42,101.03,53.72,122.23,160.20,107.91,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.30,65.45,101.06,54.70,122.23,163.13,107.91,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.83,178.72,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.37,63.49,101.10,56.65,122.23,163.13,107.88,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.30,63.49,101.06,57.63,122.23,161.17,107.88,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.26,65.45,101.03,56.65,122.23,163.13,107.91,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.30,63.49,101.10,56.65,122.20,161.17,107.88,
0.015,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.30,63.49,101.10,57.63,122.23,163.13,107.80,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.26,66.42,101.06,57.63,122.20,164.10,107.80,
0.018,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.26,65.45,101.03,56.65,122.20,164.10,107.84,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,106.26,66.42,101.03,57.63,122.16,164.10,107.80,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.34,68.38,101.03,58.61,122.16,166.06,107.88,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.16,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.26,65.45,100.99,59.58,122.16,164.10,107.88,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.16,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.26,66.42,101.03,61.54,122.16,164.10,107.88,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.26,66.42,100.99,61.54,122.20,166.06,107.80,
0.012,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.30,69.35,101.03,62.52,122.20,164.10,107.84,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.30,66.42,101.03,62.52,122.16,166.06,107.88,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.23,66.42,101.03,62.52,122.16,167.03,107.88,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.08,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.23,68.38,100.99,59.58,122.16,167.03,107.77,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.08,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.26,71.31,100.99,61.54,122.09,168.99,107.80,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.21,178.24,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.26,68.38,100.99,61.54,122.09,166.06,107.91,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.23,69.35,101.03,59.58,122.12,167.03,107.80,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.26,72.28,100.99,61.54,122.12,167.03,107.80,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.23,69.35,100.95,61.54,122.09,166.06,107.80,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.23,72.28,100.99,59.58,122.12,162.15,107.80,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.19,72.28,100.99,59.58,122.09,162.15,107.77,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.19,71.31,100.99,58.61,122.09,162.15,107.77,
0.015,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.23,72.28,100.95,59.58,122.05,163.13,107.73,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.24,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.26,72.28,100.95,58.61,122.09,163.13,107.73,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.23,74.24,100.92,59.58,122.09,160.20,107.77,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,70.33,0.00,4000.00,0.00,92.80,106.23,72.28,100.99,61.54,122.05,162.15,107.73,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.15,71.31,100.99,57.63,122.09,164.10,107.73,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.19,71.31,100.95,56.65,122.05,164.10,107.73,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.19,72.28,100.95,59.58,122.05,165.08,107.69,
0.015,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.19,71.31,100.99,59.58,122.05,166.06,107.73,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.23,71.31,100.95,61.54,122.05,163.13,107.77,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.15,71.31,100.95,62.52,122.01,162.15,107.73,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,94.75,106.19,69.35,100.99,59.58,121.98,162.15,107.69,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.19,69.35,100.95,58.61,122.01,160.20,107.73,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.15,71.31,100.92,59.58,122.01,160.20,107.77,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.15,71.31,100.92,61.54,121.98,160.20,107.77,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.19,72.28,100.92,58.61,121.98,162.15,107.77,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.12,71.31,100.95,62.52,121.98,162.15,107.73,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.15,69.35,100.95,63.49,121.98,159.22,107.69,
0.023,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.15,68.38,100.92,64.47,122.01,160.20,107.69,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.12,68.38,100.95,63.49,121.98,159.22,107.73,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.15,69.35,100.95,63.49,121.98,160.20,107.73,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.15,68.38,100.92,62.52,121.94,162.15,107.69,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.15,68.38,100.95,61.54,121.94,162.15,107.73,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.12,66.42,100.95,61.54,121.94,165.08,107.69,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.15,66.42,100.88,61.54,121.90,165.08,107.66,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.12,66.42,100.95,62.52,121.98,165.08,107.69,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.12,71.31,100.88,61.54,121.90,163.13,107.73,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,34.19,0.00,4000.00,0.00,93.77,106.12,69.35,100.88,61.54,121.90,166.06,107.73,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,96.70,106.08,69.35,100.92,61.54,121.90,165.08,107.69,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.12,72.28,100.95,62.52,121.94,165.08,107.69,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.88,0.00 ,,35.16,0.00,4000.00,0.00,96.70,106.08,69.35,100.92,61.54,121.98,166.06,107.69,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.12,69.35,100.88,61.54,121.90,165.08,107.66,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.12,69.35,100.92,61.54,121.90,166.06,107.69,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.08,71.31,100.92,62.52,121.90,163.13,107.66,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.12,71.31,100.92,64.47,121.90,162.15,107.62,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.08,69.35,100.92,66.42,121.90,163.13,107.69,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,95.73,106.12,66.42,100.88,64.47,121.90,162.15,107.73,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.12,71.31,100.84,64.47,121.90,165.08,107.66,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.12,71.31,100.88,64.47,121.90,163.13,107.66,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,35.16,0.00,4000.00,0.00,95.73,106.08,74.24,100.88,63.49,121.90,163.13,107.69,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,69.35,0.00,4000.00,0.00,93.77,106.12,72.28,100.88,63.49,121.90,160.20,107.69,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,93.77,106.12,72.28,100.92,63.49,121.83,162.15,107.66,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.12,72.28,100.88,63.49,121.90,163.13,107.69,
0.012,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,106.08,74.24,100.88,61.54,121.83,166.06,107.66,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.08,74.24,100.84,63.49,121.87,162.15,107.66,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.08,71.31,100.84,60.56,121.79,163.13,107.69,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,34.19,0.00,4000.00,0.00,93.77,106.08,72.28,100.88,60.56,121.83,165.08,107.62,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.08,72.28,100.84,61.54,121.79,163.13,107.66,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.01,71.31,100.88,62.52,121.79,161.17,107.58,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.24,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.12,71.31,100.84,62.52,121.83,162.15,107.62,
0.018,0.000,0.000,0.018,0.000,0.006, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,106.04,71.31,100.84,61.54,121.79,162.15,107.62,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.01,71.31,100.84,62.52,121.79,162.15,107.62,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,106.04,72.28,100.84,63.49,121.79,165.08,107.62,
0.015,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,69.35,0.00,4000.00,0.00,90.84,106.04,69.35,100.88,60.56,121.76,162.15,107.58,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.04,69.35,100.81,58.61,121.76,165.08,107.58,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,69.35,0.00,4000.00,0.00,92.80,105.97,71.31,100.88,60.56,121.76,165.08,107.62,
0.015,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.08,71.31,100.77,58.61,121.76,163.13,107.58,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.01,71.31,100.77,60.56,121.76,166.06,107.58,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.08,69.35,100.81,60.56,121.72,166.06,107.62,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,70.33,0.00,4000.00,0.00,88.89,106.01,71.31,100.77,58.61,121.76,166.06,107.66,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.97,74.24,100.77,60.56,121.76,166.06,107.62,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,106.01,71.31,100.77,57.63,121.76,166.06,107.62,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,106.01,69.35,100.84,60.56,121.72,165.08,107.62,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.97,69.35,100.77,58.61,121.76,165.08,107.55,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.93,68.38,100.77,58.61,121.72,162.15,107.58,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,69.35,0.00,4000.00,0.00,89.87,105.93,69.35,100.77,58.61,121.72,165.08,107.55,
0.009,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.93,69.35,100.73,58.61,121.68,163.13,107.58,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,106.01,71.31,100.73,60.56,121.68,163.13,107.62,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,92.80,106.01,69.35,100.81,61.54,121.65,162.15,107.62,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.97,71.31,100.73,60.56,121.72,163.13,107.62,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.97,72.28,100.73,58.61,121.68,162.15,107.58,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,69.35,0.00,4000.00,0.00,90.84,105.93,72.28,100.77,57.63,121.65,165.08,107.58,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.93,66.42,100.77,58.61,121.65,163.13,107.58,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.97,71.31,100.73,57.63,121.68,165.08,107.58,
0.021,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.93,71.31,100.73,57.63,121.68,165.08,107.55,
0.018,0.006,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.93,69.35,100.77,58.61,121.65,165.08,107.51,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,105.93,72.28,100.77,56.65,121.65,168.99,107.58,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.90,71.31,100.73,57.63,121.68,167.03,107.58,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.97,71.31,100.73,55.68,121.65,168.01,107.55,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.93,71.31,100.77,56.65,121.65,166.06,107.55,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.97,69.35,100.77,55.68,121.65,165.08,107.47,
0.012,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.90,69.35,100.73,55.68,121.65,162.15,107.55,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.86,68.38,100.73,55.68,121.61,162.15,107.51,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.93,70.33,100.70,57.63,121.65,165.08,107.51,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,70.33,0.00,4000.00,0.00,89.87,105.90,68.38,100.70,57.63,121.61,165.08,107.55,
0.018,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,69.35,0.00,4000.00,0.00,88.89,105.93,68.38,100.73,56.65,121.61,166.06,107.47,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.90,69.35,100.73,57.63,121.61,165.08,107.51,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.93,66.42,100.77,56.65,121.58,166.06,107.51,
0.021,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.90,65.45,100.70,56.65,121.54,168.01,107.44,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.93,62.52,100.73,58.61,121.54,168.01,107.51,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.90,66.42,100.77,58.61,121.58,166.06,107.47,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,66.42,100.73,58.61,121.58,166.06,107.47,
0.018,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.90,70.33,100.70,57.63,121.58,168.01,107.47,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,70.33,100.70,58.61,121.58,168.01,107.47,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,86.94,105.90,70.33,100.70,57.63,121.58,168.99,107.47,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,69.35,0.00,4000.00,0.00,88.89,105.86,70.33,100.66,57.63,121.54,168.01,107.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,68.38,100.70,57.63,121.54,169.96,107.51,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.82,68.38,100.70,56.65,121.54,168.99,107.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,69.35,100.73,55.68,121.54,168.99,107.44,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,70.33,0.00,4000.00,0.00,89.87,105.86,71.31,100.70,56.65,121.54,171.92,107.44,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,72.28,100.70,56.65,121.54,168.99,107.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.86,70.33,100.70,56.65,121.58,168.99,107.47,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,34.19,0.00,4000.00,0.00,88.89,105.86,71.31,100.70,54.70,121.54,170.94,107.44,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.86,68.38,100.70,54.70,121.50,169.96,107.47,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.82,70.33,100.66,55.68,121.50,168.99,107.44,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.86,71.31,100.66,55.68,121.47,171.92,107.40,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.82,71.31,100.62,54.70,121.50,171.92,107.44,
