SAP ID,109000090213,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,86.94,105.82,74.24,100.62,54.70,121.50,170.94,107.44,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.82,71.31,100.70,52.75,121.47,174.85,107.44,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.82,71.31,100.66,54.70,121.50,172.89,107.44,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.82,71.31,100.66,52.75,121.43,172.89,107.44,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,105.79,71.31,100.66,56.65,121.47,172.89,107.47,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.82,70.33,100.66,55.68,121.47,172.89,107.44,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.79,70.33,100.62,54.70,121.50,174.85,107.44,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.79,71.31,100.62,55.68,121.43,170.94,107.40,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,105.82,68.38,100.66,55.68,121.43,171.92,107.44,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,82.05,105.79,70.33,100.66,55.68,121.47,171.92,107.40,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.82,68.38,100.62,55.68,121.43,174.85,107.44,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.82,70.33,100.66,55.68,121.39,170.94,107.44,
0.018,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.82,67.40,100.59,55.68,121.43,172.89,107.40,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.82,67.40,100.62,55.68,121.43,171.92,107.40,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.82,65.45,100.62,54.70,121.43,171.92,107.40,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.75,65.45,100.66,55.68,121.39,170.94,107.40,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.82,67.40,100.62,55.68,121.39,168.99,107.40,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.75,68.38,100.62,55.68,121.43,168.99,107.40,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.71,67.40,100.66,57.63,121.39,168.99,107.40,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,105.49,0.00,4000.00,0.00,85.96,105.79,65.45,100.59,57.63,121.39,168.99,107.44,
0.023,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.75,65.45,100.62,55.68,121.39,171.92,107.40,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.24,0.00 ,,35.16,0.00,4000.00,0.00,86.94,105.79,64.47,100.62,57.63,121.36,170.94,107.44,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.75,65.45,100.62,54.70,121.36,170.94,107.36,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.79,65.45,100.62,55.68,121.36,171.92,107.44,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.75,68.38,100.62,54.70,121.36,174.85,107.40,
0.021,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.75,67.40,100.62,55.68,121.36,171.92,107.40,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.71,65.45,100.62,55.68,121.32,170.94,107.40,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.75,65.45,100.59,54.70,121.36,170.94,107.36,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.71,64.47,100.62,54.70,121.32,170.94,107.36,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.71,67.40,100.59,55.68,121.36,170.94,107.36,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.71,65.45,100.55,52.75,121.36,170.94,107.40,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.08,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.71,65.45,100.59,52.75,121.32,174.85,107.36,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.71,65.45,100.55,52.75,121.32,168.99,107.36,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.71,65.45,100.59,51.77,121.32,170.94,107.33,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.71,64.47,100.59,54.70,121.32,170.94,107.36,
0.023,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.68,62.52,100.55,56.65,121.32,168.01,107.36,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.71,64.47,100.55,55.68,121.28,170.94,107.36,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.68,65.45,100.59,55.68,121.28,168.99,107.33,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.08,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.71,65.45,100.55,54.70,121.28,171.92,107.33,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.71,62.52,100.55,56.65,121.25,170.94,107.33,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.68,62.52,100.55,55.68,121.25,168.99,107.36,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.68,64.47,100.59,55.68,121.25,170.94,107.29,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,82.05,105.68,64.47,100.55,54.70,121.25,168.99,107.33,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.71,62.52,100.55,55.68,121.21,168.99,107.33,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,70.33,0.00,4000.00,0.00,84.98,105.68,65.45,100.55,56.65,121.25,168.99,107.36,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.64,64.47,100.59,57.63,121.21,168.01,107.36,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,64.47,100.55,57.63,121.21,168.01,107.36,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,65.45,100.51,56.65,121.17,167.03,107.33,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.64,67.40,100.55,56.65,121.21,168.99,107.33,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,65.45,100.55,56.65,121.21,168.01,107.25,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,65.45,100.55,57.63,121.21,170.94,107.29,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.64,65.45,100.55,59.58,121.21,168.99,107.33,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,86.94,105.68,65.45,100.51,59.58,121.21,168.01,107.29,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.64,64.47,100.59,59.58,121.14,168.99,107.29,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.64,64.47,100.55,57.63,121.21,171.92,107.33,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.68,64.47,100.51,57.63,121.21,171.92,107.33,
0.012,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.64,65.45,100.55,56.65,121.17,168.99,107.25,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.64,65.45,100.51,57.63,121.17,171.92,107.29,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.64,64.47,100.55,57.63,121.17,168.01,107.29,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,70.33,0.00,4000.00,0.00,85.96,105.64,64.47,100.51,57.63,121.14,167.03,107.33,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.64,64.47,100.51,59.58,121.14,168.99,107.29,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.60,62.52,100.48,59.58,121.14,170.94,107.25,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,62.52,100.48,57.63,121.17,170.94,107.33,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.64,61.54,100.55,59.58,121.14,168.01,107.29,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.64,62.52,100.51,56.65,121.14,168.01,107.29,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.68,64.47,100.51,59.58,121.14,168.99,107.29,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.60,65.45,100.51,61.54,121.14,167.03,107.29,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.60,64.47,100.55,62.52,121.14,165.08,107.25,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.64,64.47,100.48,62.52,121.06,164.10,107.25,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.68,65.45,100.48,61.54,121.10,165.08,107.25,
0.021,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.64,67.40,100.44,62.52,121.10,164.10,107.25,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.60,65.45,100.48,62.52,121.14,164.10,107.25,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.57,64.47,100.48,61.54,121.06,162.15,107.25,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.60,67.40,100.40,61.54,121.10,164.10,107.25,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.57,65.45,100.44,62.52,121.10,161.17,107.25,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.57,65.45,100.51,61.54,121.10,164.10,107.25,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.53,65.45,100.48,61.54,121.06,167.03,107.22,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.64,65.45,100.48,60.56,121.10,164.10,107.25,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.60,68.38,100.48,59.58,121.10,164.10,107.25,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.64,67.40,100.51,59.58,121.10,165.08,107.18,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.64,68.38,100.48,59.58,121.03,165.08,107.22,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.16,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.57,70.33,100.48,59.58,121.06,162.15,107.22,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.57,68.38,100.44,59.58,121.06,165.08,107.22,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.57,68.38,100.44,59.58,121.03,167.03,107.14,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.60,70.33,100.44,59.58,121.03,165.08,107.18,
0.018,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.53,71.31,100.40,60.56,121.03,167.03,107.25,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.57,68.38,100.44,59.58,121.03,167.03,107.22,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.57,65.45,100.44,60.56,120.99,168.01,107.22,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.57,67.40,100.44,59.58,121.03,168.99,107.25,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.57,70.33,100.48,59.58,121.03,167.03,107.22,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.53,68.38,100.48,59.58,121.03,168.01,107.18,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.57,67.40,100.48,60.56,120.99,167.03,107.22,
0.015,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.57,67.40,100.44,59.58,120.99,167.03,107.18,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.57,68.38,100.44,59.58,121.03,167.03,107.18,
0.009,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.57,67.40,100.44,59.58,120.99,165.08,107.18,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.21,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.53,70.33,100.44,59.58,120.95,165.08,107.18,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.57,68.38,100.44,60.56,120.99,165.08,107.22,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.00,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.57,67.40,100.48,59.58,120.99,163.13,107.18,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.57,67.40,100.44,60.56,120.99,161.17,107.14,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.53,65.45,100.44,60.56,120.99,163.13,107.18,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.21,178.32,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.53,67.40,100.40,61.54,120.95,160.20,107.14,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.13,178.24,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.49,70.33,100.44,61.54,120.95,160.20,107.14,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.53,68.38,100.44,59.58,120.95,161.17,107.14,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.08,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.49,68.38,100.44,60.56,120.95,161.17,107.14,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.21,178.16,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.49,70.33,100.44,60.56,120.92,163.13,107.14,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.21,178.32,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.49,70.33,100.44,61.54,120.95,160.20,107.14,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.53,68.38,100.40,61.54,120.92,163.13,107.14,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,95.73,105.49,67.40,100.44,60.56,120.95,164.10,107.14,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,95.73,105.53,70.33,100.40,61.54,120.92,164.10,107.22,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,178.24,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.49,70.33,100.44,63.49,120.92,161.17,107.14,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.49,67.40,100.40,61.54,120.92,163.13,107.11,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,95.73,105.49,65.45,100.40,61.54,120.92,161.17,107.11,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.21,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.46,67.40,100.44,61.54,120.92,163.13,107.14,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.46,65.45,100.40,60.56,120.92,163.13,107.11,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,95.73,105.49,65.45,100.40,61.54,120.92,163.13,107.14,
0.015,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.49,65.45,100.33,60.56,120.95,164.10,107.11,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,92.80,105.46,65.45,100.40,61.54,120.92,161.17,107.11,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,105.49,65.45,100.37,60.56,120.92,163.13,107.14,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.49,65.45,100.40,60.56,120.92,164.10,107.11,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.42,64.47,100.37,61.54,120.92,164.10,107.07,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.46,65.45,100.37,63.49,120.88,165.08,107.11,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.46,64.47,100.40,61.54,120.88,165.08,107.11,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.49,64.47,100.40,61.54,120.88,164.10,107.11,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,105.49,64.47,100.40,61.54,120.88,163.13,107.07,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.49,65.45,100.40,64.47,120.84,165.08,107.11,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.49,64.47,100.37,64.47,120.88,161.17,107.11,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.42,65.45,100.37,64.47,120.84,163.13,107.11,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.49,64.47,100.37,64.47,120.81,163.13,107.14,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.49,65.45,100.37,66.42,120.84,160.20,107.11,
0.012,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.49,67.40,100.40,65.45,120.84,160.20,107.07,
0.023,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,105.49,68.38,100.40,64.47,120.81,161.17,107.11,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,70.33,0.00,4000.00,0.00,94.75,105.49,67.40,100.40,64.47,120.84,161.17,107.11,
0.023,0.009,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.46,70.33,100.37,64.47,120.88,163.13,107.11,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,95.73,105.49,70.33,100.40,63.49,120.81,161.17,107.07,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,69.35,0.00,4000.00,0.00,94.75,105.46,71.31,100.40,64.47,120.84,163.13,107.00,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.46,70.33,100.40,63.49,120.81,163.13,107.07,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.49,68.38,100.40,63.49,120.84,164.10,107.07,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.49,70.33,100.33,63.49,120.77,161.17,107.07,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,69.35,0.00,4000.00,0.00,94.75,105.49,67.40,100.33,63.49,120.84,163.13,107.03,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.46,68.38,100.37,61.54,120.81,161.17,107.07,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,95.73,105.42,67.40,100.37,63.49,120.77,161.17,107.03,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,105.42,70.33,100.37,61.54,120.81,163.13,107.03,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.38,70.33,100.37,63.49,120.77,160.20,107.03,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.49,71.31,100.37,63.49,120.81,160.20,107.07,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,97.68,105.42,70.33,100.37,63.49,120.77,161.17,107.07,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,69.35,0.00,4000.00,0.00,94.75,105.38,68.38,100.37,61.54,120.77,160.20,107.07,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.35,70.33,100.40,61.54,120.77,164.10,107.07,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.42,68.38,100.33,63.49,120.73,163.13,107.07,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,34.19,0.00,4000.00,0.00,92.80,105.38,71.31,100.33,63.49,120.73,164.10,107.07,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.38,71.31,100.29,60.56,120.77,164.10,107.07,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.42,71.31,100.29,61.54,120.73,161.17,107.00,
0.015,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.38,73.26,100.33,64.47,120.77,161.17,107.07,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.35,68.38,100.33,65.45,120.73,163.13,107.03,
0.015,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.38,70.33,100.37,64.47,120.73,161.17,107.03,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.38,71.31,100.33,64.47,120.70,163.13,107.03,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.38,70.33,100.33,61.54,120.70,163.13,107.00,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.35,71.31,100.33,61.54,120.73,161.17,107.00,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.38,71.31,100.37,63.49,120.73,164.10,107.03,
0.012,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.38,71.31,100.29,64.47,120.70,159.22,107.03,
0.015,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.38,71.31,100.33,63.49,120.70,164.10,107.03,
0.021,0.009,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.38,68.38,100.29,64.47,120.66,163.13,107.00,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.38,70.33,100.33,64.47,120.70,161.17,107.00,
0.021,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.35,67.40,100.33,63.49,120.70,163.13,107.00,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.35,70.33,100.29,60.56,120.70,163.13,107.03,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.35,68.38,100.37,61.54,120.70,164.10,107.00,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.35,67.40,100.33,61.54,120.70,166.06,106.96,
0.015,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.35,67.40,100.33,58.61,120.70,168.99,106.92,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.96,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.38,67.40,100.29,60.56,120.62,166.06,106.96,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.35,65.45,100.29,59.58,120.62,167.03,107.03,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.31,67.40,100.29,58.61,120.62,167.03,107.03,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.31,67.40,100.29,58.61,120.62,168.01,107.00,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.35,65.45,100.26,60.56,120.62,167.03,107.00,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,105.35,65.45,100.29,59.58,120.66,168.01,107.03,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.35,67.40,100.29,59.58,120.62,167.03,106.96,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.88,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.35,65.45,100.33,60.56,120.66,169.96,107.00,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,87.91,105.35,65.45,100.29,59.58,120.62,167.03,106.96,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,105.38,67.40,100.29,60.56,120.59,168.01,106.96,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.31,65.45,100.26,59.58,120.62,167.03,106.92,
0.015,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.31,67.40,100.26,59.58,120.62,167.03,107.00,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.31,65.45,100.26,59.58,120.59,166.06,106.96,
0.015,0.009,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.31,67.40,100.26,59.58,120.59,167.03,106.96,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.31,67.40,100.26,60.56,120.62,164.10,106.96,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.98,105.27,68.38,100.26,58.61,120.62,163.13,106.92,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.35,67.40,100.26,59.58,120.59,164.10,106.96,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.31,64.47,100.29,59.58,120.59,163.13,106.96,
0.012,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.31,65.45,100.29,60.56,120.59,164.10,106.92,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.35,67.40,100.26,59.58,120.55,164.10,106.92,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,70.33,0.00,4000.00,0.00,88.89,105.31,67.40,100.29,59.58,120.59,166.06,106.96,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.31,67.40,100.29,59.58,120.55,168.99,106.92,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.27,67.40,100.29,58.61,120.59,166.06,106.92,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,105.27,65.45,100.26,58.61,120.55,167.03,106.92,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,105.31,64.47,100.29,60.56,120.59,167.03,106.92,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.31,65.45,100.26,61.54,120.55,164.10,106.92,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.27,67.40,100.22,60.56,120.55,166.06,106.92,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.27,67.40,100.26,59.58,120.55,166.06,106.92,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,69.35,0.00,4000.00,0.00,91.82,105.31,67.40,100.26,60.56,120.55,166.06,106.89,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.31,67.40,100.29,58.61,120.51,168.99,106.92,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.31,64.47,100.22,58.61,120.55,169.96,106.92,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,70.33,0.00,4000.00,0.00,88.89,105.31,64.47,100.22,56.65,120.55,167.03,106.92,
0.012,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,87.91,105.24,65.45,100.26,59.58,120.51,168.99,106.89,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.27,62.52,100.26,56.65,120.51,164.10,106.89,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.27,64.47,100.22,56.65,120.55,167.03,106.85,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.31,64.47,100.26,58.61,120.55,168.99,106.92,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,105.27,64.47,100.22,58.61,120.48,169.96,106.85,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.27,62.52,100.26,58.61,120.48,168.99,106.89,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.27,61.54,100.22,55.68,120.51,171.92,106.81,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.31,61.54,100.22,58.61,120.51,171.92,106.78,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.24,61.54,100.26,55.68,120.51,169.96,106.81,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.20,64.47,100.26,57.63,120.48,170.94,106.85,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.27,62.52,100.26,57.63,120.48,169.96,106.85,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.24,64.47,100.22,58.61,120.48,169.96,106.85,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.24,64.47,100.22,57.63,120.44,169.96,106.89,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.24,65.45,100.18,55.68,120.55,168.99,106.85,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.27,67.40,100.26,55.68,120.48,169.96,106.92,
0.018,0.006,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,87.91,105.24,67.40,100.26,57.63,120.48,169.96,106.85,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.24,65.45,100.22,55.68,120.48,168.99,106.81,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.20,65.45,100.18,57.63,120.48,169.96,106.81,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.27,67.40,100.18,58.61,120.40,172.89,106.81,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.24,67.40,100.18,58.61,120.40,168.99,106.85,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.20,68.38,100.22,57.63,120.44,168.99,106.81,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.24,67.40,100.22,57.63,120.44,170.94,106.85,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,69.35,0.00,4000.00,0.00,87.91,105.27,65.45,100.18,58.61,120.40,168.99,106.81,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,87.91,105.27,65.45,100.18,58.61,120.48,169.96,106.81,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.32,0.00 ,,69.35,0.00,4000.00,0.00,88.89,105.24,65.45,100.18,58.61,120.44,166.06,106.81,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,87.91,105.24,67.40,100.18,57.63,120.40,168.99,106.78,
0.018,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.16,65.45,100.22,54.70,120.40,169.96,106.81,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.08,0.00 ,,35.16,0.00,4000.00,0.00,84.00,105.20,65.45,100.15,54.70,120.40,167.03,106.85,
0.021,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.13,65.45,100.18,54.70,120.44,168.99,106.81,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.24,67.40,100.22,54.70,120.40,169.96,106.85,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,35.16,0.00,4000.00,0.00,85.96,105.20,65.45,100.18,53.72,120.40,169.96,106.85,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.20,62.52,100.18,54.70,120.40,172.89,106.81,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,87.91,105.16,59.58,100.15,54.70,120.37,169.96,106.81,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,105.20,62.52,100.18,55.68,120.37,169.96,106.85,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,0.00,0.00,4000.00,0.00,85.96,105.20,64.47,100.18,55.68,120.37,169.96,106.81,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.20,62.52,100.15,57.63,120.40,168.99,106.78,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.20,62.52,100.22,58.61,120.37,168.99,106.78,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,87.91,105.20,61.54,100.18,58.61,120.33,168.99,106.78,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.24,62.52,100.18,58.61,120.37,167.03,106.81,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.08,0.00 ,,35.16,0.00,4000.00,0.00,88.89,105.16,62.52,100.18,59.58,120.37,168.99,106.78,
0.009,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.16,61.54,100.18,57.63,120.29,168.99,106.78,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,88.89,105.20,62.52,100.15,58.61,120.29,171.92,106.74,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.24,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.13,64.47,100.18,57.63,120.33,169.96,106.78,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.09,62.52,100.18,58.61,120.37,168.99,106.78,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,70.33,0.00,4000.00,0.00,91.82,105.13,62.52,100.18,58.61,120.33,169.96,106.78,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.24,0.00 ,,0.00,0.00,4000.00,0.00,90.84,105.16,61.54,100.15,58.61,120.37,171.92,106.78,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.16,61.54,100.18,58.61,120.33,171.92,106.78,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.16,61.54,100.15,58.61,120.37,171.92,106.78,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.16,64.47,100.15,58.61,120.29,172.89,106.74,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.16,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.16,62.52,100.18,57.63,120.29,169.96,106.70,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.16,64.47,100.18,59.58,120.33,169.96,106.70,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.16,62.52,100.15,59.58,120.33,172.89,106.74,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.09,62.52,100.15,58.61,120.29,171.92,106.70,
0.018,0.012,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.08,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.16,59.58,100.18,59.58,120.26,171.92,106.78,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.16,59.58,100.18,60.56,120.29,171.92,106.78,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,35.16,0.00,4000.00,0.00,90.84,105.16,59.58,100.15,59.58,120.29,171.92,106.78,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.16,59.58,100.11,60.56,120.29,169.96,106.74,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.13,59.58,100.15,58.61,120.33,171.92,106.74,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.09,61.54,100.15,58.61,120.26,169.96,106.74,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.16,59.58,100.11,57.63,120.26,171.92,106.70,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.16,61.54,100.15,59.58,120.29,171.92,106.74,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.09,59.58,100.15,58.61,120.26,171.92,106.78,
0.023,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.09,59.58,100.15,58.61,120.29,169.96,106.70,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.13,59.58,100.15,59.58,120.22,169.96,106.74,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.13,62.52,100.18,58.61,120.26,169.96,106.78,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.13,59.58,100.15,58.61,120.26,168.01,106.70,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.13,62.52,100.15,59.58,120.26,166.06,106.74,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.09,64.47,100.15,59.58,120.22,166.06,106.74,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.16,64.47,100.15,62.52,120.22,163.13,106.74,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.09,65.45,100.11,60.56,120.26,165.08,106.70,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.13,64.47,100.15,60.56,120.22,165.08,106.74,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,95.73,105.09,62.52,100.11,59.58,120.22,165.08,106.74,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.13,64.47,100.15,59.58,120.18,166.06,106.74,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.09,67.40,100.11,59.58,120.22,165.08,106.70,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.09,65.45,100.11,60.56,120.18,165.08,106.74,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.05,62.52,100.15,60.56,120.18,168.01,106.70,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,71.31,0.00,4000.00,0.00,94.75,105.09,64.47,100.11,62.52,120.26,165.08,106.74,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.09,62.52,100.15,63.49,120.18,165.08,106.70,
0.015,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,105.05,67.40,100.11,62.52,120.18,165.08,106.74,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.05,65.45,100.07,59.58,120.22,166.06,106.74,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.05,65.45,100.07,62.52,120.18,166.06,106.74,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.13,65.45,100.11,58.61,120.22,166.06,106.70,
0.015,0.000,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.05,64.47,100.11,60.56,120.18,168.01,106.70,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.09,62.52,100.07,59.58,120.15,166.06,106.67,
0.015,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.09,65.45,100.04,60.56,120.15,165.08,106.70,
0.023,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.09,62.52,100.11,60.56,120.18,168.01,106.70,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.09,64.47,100.11,60.56,120.15,168.01,106.67,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.09,65.45,100.11,60.56,120.18,166.06,106.74,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,35.16,0.00,4000.00,0.00,93.77,105.09,67.40,100.11,60.56,120.15,166.06,106.67,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.09,65.45,100.11,59.58,120.15,165.08,106.70,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.05,65.45,100.07,60.56,120.15,166.06,106.70,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.09,65.45,100.11,63.49,120.15,165.08,106.67,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,35.16,0.00,4000.00,0.00,91.82,105.05,67.40,100.15,62.52,120.15,166.06,106.67,
0.012,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.09,65.45,100.11,63.49,120.07,168.01,106.63,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.05,67.40,100.07,62.52,120.07,163.13,106.67,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,104.98,65.45,100.11,64.47,120.07,165.08,106.70,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,96.70,105.05,67.40,100.11,63.49,120.11,163.13,106.67,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,35.16,0.00,4000.00,0.00,96.70,105.02,67.40,100.11,63.49,120.15,165.08,106.70,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,70.33,0.00,4000.00,0.00,96.70,105.05,67.40,100.04,64.47,120.07,161.17,106.67,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,67.40,100.11,64.47,120.11,163.13,106.63,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,105.05,67.40,100.07,64.47,120.15,161.17,106.63,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,97.68,105.05,65.45,100.04,64.47,120.07,161.17,106.59,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,97.68,105.05,64.47,100.07,67.40,120.07,161.17,106.63,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.05,67.40,100.04,64.47,120.07,162.15,106.63,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,96.70,105.02,67.40,100.04,65.45,120.07,159.22,106.63,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,67.40,100.11,65.45,120.07,160.20,106.70,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,70.33,0.00,4000.00,0.00,96.70,104.98,68.38,100.07,64.47,120.11,159.22,106.70,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,70.33,0.00,4000.00,0.00,94.75,105.02,68.38,100.11,67.40,120.04,159.22,106.63,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.98,68.38,100.07,67.40,120.04,156.29,106.67,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.48,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.95,67.40,100.04,67.40,120.07,158.24,106.59,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,67.40,100.04,67.40,120.04,156.29,106.63,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.98,65.45,100.04,65.45,120.04,159.22,106.63,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,97.68,105.05,67.40,100.07,67.40,120.07,158.24,106.63,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,97.68,104.98,65.45,100.07,65.45,120.04,158.24,106.63,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,67.40,100.07,64.47,120.04,159.22,106.67,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.80,0.00 ,,0.00,0.00,4000.00,0.00,97.68,104.98,64.47,100.04,64.47,120.04,161.17,106.63,
0.015,0.003,0.000,0.021,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,98.66,105.02,62.52,100.04,63.49,120.04,162.15,106.67,
