SAP ID,109000090213,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.98,62.52,100.04,65.45,120.07,161.17,106.63,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.98,64.47,100.04,67.40,120.04,161.17,106.63,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.98,65.45,100.04,64.47,120.00,159.22,106.63,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,98.66,105.02,64.47,100.07,64.47,120.04,161.17,106.59,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,96.70,105.02,62.52,100.04,63.49,120.00,161.17,106.56,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.98,64.47,100.07,64.47,120.00,161.17,106.59,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,96.70,105.05,64.47,100.04,64.47,120.00,162.15,106.63,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,98.66,104.98,62.52,100.07,64.47,120.00,161.17,106.56,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,98.66,104.98,62.52,100.07,63.49,120.00,161.17,106.56,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,98.66,105.02,65.45,100.04,67.40,120.00,164.10,106.56,
0.018,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,70.33,0.00,4000.00,0.00,96.70,105.02,65.45,100.07,66.42,120.00,161.17,106.63,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,65.45,100.04,66.42,120.00,159.22,106.59,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,69.35,0.00,4000.00,0.00,96.70,104.95,65.45,100.04,65.45,120.04,161.17,106.63,
0.015,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,179.04,0.00 ,,35.16,0.00,4000.00,0.00,98.66,104.98,65.45,100.04,63.49,120.00,161.17,106.59,
0.015,0.003,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,98.66,105.02,67.40,100.07,64.47,120.00,161.17,106.59,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.88,0.00 ,,0.00,0.00,4000.00,0.00,98.66,105.02,65.45,100.07,64.47,120.00,164.10,106.56,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,97.68,105.02,67.40,100.00,64.47,119.96,162.15,106.59,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,94.75,105.02,68.38,100.00,64.47,120.00,161.17,106.59,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,69.35,0.00,4000.00,0.00,98.66,104.98,70.33,100.07,64.47,119.93,164.10,106.56,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.98,70.33,100.04,63.49,119.93,161.17,106.56,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,98.66,105.02,70.33,100.07,64.47,119.93,163.13,106.59,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.88,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.98,70.33,100.07,64.47,119.96,163.13,106.59,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.98,70.33,100.07,63.49,119.93,161.17,106.59,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,97.68,104.95,70.33,100.04,63.49,119.96,161.17,106.63,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.98,67.40,100.00,63.49,120.00,163.13,106.59,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.95,71.31,100.07,63.49,119.96,162.15,106.59,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.98,70.33,100.04,61.54,119.93,162.15,106.52,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,34.19,0.00,4000.00,0.00,96.70,104.98,72.28,100.00,62.52,119.89,162.15,106.59,
0.015,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,69.35,0.00,4000.00,0.00,94.75,104.98,71.31,100.04,63.49,119.93,161.17,106.56,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,94.75,105.02,70.33,100.07,63.49,119.93,162.15,106.52,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,97.68,104.98,70.33,100.04,62.52,119.93,162.15,106.56,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.95,70.33,100.04,63.49,119.89,159.22,106.59,
0.018,0.003,0.000,0.021,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,94.75,104.95,71.31,100.04,63.49,119.93,162.15,106.56,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.91,68.38,100.04,61.54,119.96,158.24,106.56,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,70.33,0.00,4000.00,0.00,96.70,104.95,70.33,100.04,62.52,119.89,159.22,106.56,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.95,70.33,100.00,62.52,119.93,159.22,106.56,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,70.33,0.00,4000.00,0.00,96.70,104.98,72.28,100.00,63.49,119.93,159.22,106.56,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.95,72.28,100.00,61.54,119.89,161.17,106.56,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.95,70.33,100.04,61.54,119.89,162.15,106.52,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.95,68.38,100.00,61.54,119.85,164.10,106.52,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,97.68,104.95,70.33,100.00,61.54,119.89,162.15,106.52,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,70.33,0.00,4000.00,0.00,96.70,104.95,70.33,100.00,61.54,119.93,161.17,106.56,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,96.70,104.95,70.33,100.00,62.52,119.89,159.22,106.56,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,94.75,104.91,71.31,100.04,62.52,119.85,159.22,106.52,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,70.33,0.00,4000.00,0.00,94.75,104.91,72.28,100.00,63.49,119.85,159.22,106.52,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,94.75,104.87,70.33,100.00,62.52,119.89,161.17,106.56,
0.012,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,94.75,104.91,70.33,100.00,61.54,119.85,161.17,106.48,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,69.35,0.00,4000.00,0.00,93.77,104.91,70.33,100.00,61.54,119.89,162.15,106.48,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,93.77,104.91,70.33,100.00,59.58,119.85,164.10,106.48,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,35.16,0.00,4000.00,0.00,94.75,104.87,72.28,99.96,62.52,119.85,165.08,106.48,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,104.91,68.38,100.00,59.58,119.82,166.06,106.52,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,96.70,104.91,67.40,100.00,59.58,119.82,168.99,106.48,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,93.77,104.95,66.42,100.00,59.58,119.85,165.08,106.52,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,70.33,0.00,4000.00,0.00,91.82,104.91,67.40,100.00,58.61,119.89,166.06,106.48,
0.021,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,93.77,104.84,67.40,100.00,61.54,119.82,168.01,106.48,
0.021,0.003,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.91,67.40,100.00,61.54,119.85,166.06,106.48,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.91,67.40,100.00,58.61,119.89,168.01,106.48,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.29,178.56,0.00 ,,36.14,0.00,4000.00,0.00,90.84,104.91,67.40,99.93,58.61,119.82,170.94,106.41,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.84,67.40,99.96,59.58,119.78,167.03,106.45,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.87,69.35,99.96,58.61,119.82,168.01,106.41,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.91,68.38,100.00,58.61,119.82,168.99,106.41,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,70.33,0.00,4000.00,0.00,90.84,104.91,67.40,100.00,58.61,119.78,167.03,106.41,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.91,67.40,99.96,59.58,119.78,168.01,106.48,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.87,66.42,99.93,59.58,119.78,166.06,106.48,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.84,67.40,99.96,59.58,119.82,168.01,106.48,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,36.14,0.00,4000.00,0.00,90.84,104.80,66.42,99.96,58.61,119.78,167.03,106.45,
0.012,0.006,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.84,66.42,99.96,58.61,119.78,168.01,106.45,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.84,66.42,99.96,58.61,119.78,167.03,106.45,
0.012,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.87,66.42,99.96,59.58,119.74,167.03,106.41,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.91,63.49,99.93,59.58,119.74,168.01,106.45,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.87,64.47,99.96,61.54,119.78,167.03,106.45,
0.015,0.000,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.91,63.49,99.93,59.58,119.74,164.10,106.45,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.91,63.49,99.96,59.58,119.78,167.03,106.45,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.91,66.42,99.96,59.58,119.74,167.03,106.41,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.84,66.42,99.96,57.63,119.74,167.03,106.41,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.91,63.49,99.96,59.58,119.78,162.15,106.45,
0.009,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.84,64.47,99.93,59.58,119.74,164.10,106.41,
0.021,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.80,64.47,99.93,58.61,119.78,164.10,106.45,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.84,63.49,99.93,58.61,119.74,165.08,106.45,
0.015,0.000,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.80,64.47,99.89,57.63,119.78,167.03,106.45,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.87,64.47,99.93,56.65,119.71,168.99,106.45,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.84,64.47,99.96,54.70,119.74,168.99,106.45,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.76,63.49,99.96,57.63,119.74,170.94,106.41,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.84,63.49,99.93,54.70,119.71,168.99,106.45,
0.021,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,84.98,104.84,61.54,99.93,54.70,119.74,170.94,106.41,
0.012,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.80,63.49,99.96,57.63,119.74,170.94,106.45,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.84,63.49,99.93,58.61,119.74,168.99,106.41,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.84,63.49,99.96,57.63,119.74,171.92,106.41,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.80,63.49,99.96,54.70,119.71,170.94,106.41,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.84,61.54,99.93,56.65,119.71,171.92,106.37,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.76,61.54,99.96,53.72,119.74,170.94,106.41,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.84,60.56,99.89,53.72,119.71,171.92,106.37,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.84,61.54,99.89,56.65,119.71,170.94,106.41,
0.018,0.009,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.80,60.56,99.93,56.65,119.74,170.94,106.45,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.80,61.54,99.89,54.70,119.71,170.94,106.45,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.80,60.56,99.93,56.65,119.71,170.94,106.37,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.80,63.49,99.89,57.63,119.67,170.94,106.41,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.76,60.56,99.96,54.70,119.71,170.94,106.37,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,70.33,0.00,4000.00,0.00,84.00,104.80,63.49,99.93,54.70,119.67,171.92,106.37,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.80,63.49,99.89,57.63,119.71,171.92,106.34,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.84,64.47,99.89,57.63,119.63,168.99,106.37,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.80,63.49,99.93,56.65,119.63,169.96,106.34,
0.015,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.80,63.49,99.89,58.61,119.67,168.01,106.41,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.76,63.49,99.89,58.61,119.63,168.99,106.37,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.80,64.47,99.93,57.63,119.67,168.99,106.41,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.80,64.47,99.89,56.65,119.67,168.99,106.41,
0.021,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.80,64.47,99.96,57.63,119.67,168.01,106.37,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.76,66.42,99.93,57.63,119.63,168.01,106.41,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.76,63.49,99.93,56.65,119.63,170.94,106.41,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.76,63.49,99.89,56.65,119.63,169.96,106.34,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,70.33,0.00,4000.00,0.00,83.03,104.73,64.47,99.89,56.65,119.63,170.94,106.34,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,36.14,0.00,4000.00,0.00,84.98,104.76,63.49,99.85,54.70,119.60,169.96,106.34,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.16,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.76,64.47,99.89,53.72,119.63,168.99,106.37,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.76,63.49,99.85,53.72,119.60,168.01,106.41,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.73,63.49,99.89,54.70,119.60,170.94,106.37,
0.009,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.69,60.56,99.93,54.70,119.63,168.01,106.34,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,60.56,99.89,56.65,119.60,168.01,106.30,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.73,61.54,99.89,56.65,119.60,167.03,106.34,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.73,58.61,99.93,57.63,119.60,168.01,106.34,
0.021,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,61.54,99.89,56.65,119.60,165.08,106.34,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.73,61.54,99.85,56.65,119.60,167.03,106.34,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.69,60.56,99.89,57.63,119.56,167.03,106.34,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,58.61,99.89,56.65,119.60,168.99,106.37,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.69,57.63,99.89,56.65,119.60,167.03,106.30,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.76,60.56,99.85,57.63,119.56,168.01,106.34,
0.015,0.012,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.76,58.61,99.89,56.65,119.56,168.01,106.30,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.76,58.61,99.89,56.65,119.56,168.01,106.30,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,60.56,99.89,56.65,119.60,169.96,106.34,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.73,61.54,99.89,54.70,119.56,167.03,106.34,
0.021,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.73,61.54,99.89,57.63,119.56,168.01,106.34,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.69,61.54,99.89,53.72,119.56,167.03,106.30,
0.009,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.69,63.49,99.85,54.70,119.56,168.01,106.30,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.69,61.54,99.89,54.70,119.52,168.01,106.30,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.73,63.49,99.85,54.70,119.52,169.96,106.30,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.73,63.49,99.85,54.70,119.52,167.03,106.30,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,64.47,99.89,56.65,119.56,167.03,106.30,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,70.33,0.00,4000.00,0.00,84.00,104.73,61.54,99.89,56.65,119.56,167.03,106.26,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,63.49,99.89,54.70,119.52,165.08,106.26,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.69,61.54,99.89,53.72,119.56,165.08,106.26,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.69,61.54,99.93,53.72,119.56,168.01,106.30,
0.018,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.73,60.56,99.82,54.70,119.52,165.08,106.26,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.69,60.56,99.85,54.70,119.56,168.01,106.34,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.69,61.54,99.85,53.72,119.52,167.03,106.26,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.69,61.54,99.85,52.75,119.52,168.01,106.26,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.65,63.49,99.85,53.72,119.49,167.03,106.26,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.69,63.49,99.82,53.72,119.45,168.01,106.30,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.69,61.54,99.85,54.70,119.49,168.01,106.34,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,36.14,0.00,4000.00,0.00,84.00,104.73,63.49,99.85,53.72,119.52,167.03,106.26,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.65,60.56,99.89,54.70,119.49,167.03,106.26,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.69,60.56,99.82,56.65,119.49,165.08,106.34,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.65,61.54,99.85,54.70,119.52,164.10,106.30,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.98,104.65,64.47,99.89,54.70,119.49,165.08,106.26,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.69,64.47,99.85,56.65,119.49,163.13,106.23,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.65,63.49,99.89,57.63,119.45,164.10,106.30,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.69,64.47,99.82,57.63,119.45,163.13,106.30,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.69,63.49,99.82,57.63,119.45,164.10,106.26,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,69.35,0.00,4000.00,0.00,87.91,104.62,64.47,99.85,58.61,119.45,161.17,106.26,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.69,63.49,99.82,57.63,119.49,163.13,106.30,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.69,66.42,99.82,58.61,119.45,158.24,106.30,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.69,64.47,99.82,56.65,119.49,160.20,106.26,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.65,63.49,99.85,57.63,119.45,161.17,106.30,
0.018,0.003,0.000,0.018,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.62,64.47,99.82,57.63,119.45,158.24,106.26,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.65,64.47,99.82,56.65,119.45,161.17,106.26,
0.018,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.69,61.54,99.82,57.63,119.49,161.17,106.30,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.65,63.49,99.82,55.68,119.45,164.10,106.26,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.65,64.47,99.82,55.68,119.41,164.10,106.26,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.65,64.47,99.85,55.68,119.45,163.13,106.26,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.69,64.47,99.82,55.68,119.41,163.13,106.26,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.65,64.47,99.82,57.63,119.41,161.17,106.26,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.69,63.49,99.82,57.63,119.38,164.10,106.26,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.65,64.47,99.82,58.61,119.45,161.17,106.26,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.62,64.47,99.85,55.68,119.41,161.17,106.23,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.65,63.49,99.82,55.68,119.38,163.13,106.23,
0.009,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.69,64.47,99.85,57.63,119.41,164.10,106.26,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,70.33,0.00,4000.00,0.00,86.94,104.65,64.47,99.82,55.68,119.41,163.13,106.23,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.65,64.47,99.82,56.65,119.41,163.13,106.26,
0.023,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.65,63.49,99.82,56.65,119.38,161.17,106.19,
0.021,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.65,63.49,99.82,57.63,119.38,161.17,106.23,
0.026,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.65,63.49,99.82,58.61,119.38,164.10,106.23,
0.021,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.65,63.49,99.78,58.61,119.38,163.13,106.19,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.65,64.47,99.82,58.61,119.38,160.20,106.23,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.62,64.47,99.85,57.63,119.38,161.17,106.26,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.65,63.49,99.82,58.61,119.38,160.20,106.23,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.96,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,64.47,99.82,58.61,119.34,160.20,106.19,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.65,63.49,99.82,60.56,119.30,157.26,106.19,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.69,64.47,99.78,60.56,119.34,160.20,106.23,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.62,66.42,99.78,58.61,119.38,156.29,106.26,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.65,64.47,99.78,60.56,119.34,158.24,106.23,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,93.77,104.62,66.42,99.78,61.54,119.34,160.20,106.26,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.65,66.42,99.78,60.56,119.34,157.26,106.19,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,70.33,0.00,4000.00,0.00,92.80,104.62,64.47,99.78,60.56,119.38,158.24,106.23,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.62,64.47,99.82,60.56,119.38,156.29,106.26,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.58,64.47,99.82,58.61,119.38,158.24,106.23,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.65,63.49,99.82,61.54,119.34,157.26,106.23,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,64.47,99.82,61.54,119.34,157.26,106.19,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,63.49,99.82,60.56,119.30,158.24,106.19,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,63.49,99.82,61.54,119.38,158.24,106.23,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,70.33,0.00,4000.00,0.00,92.80,104.62,64.47,99.82,61.54,119.34,158.24,106.23,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.58,64.47,99.78,60.56,119.34,158.24,106.19,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.65,63.49,99.78,60.56,119.38,160.20,106.19,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.58,63.49,99.78,61.54,119.34,157.26,106.23,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.62,61.54,99.82,61.54,119.34,158.24,106.15,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.62,63.49,99.82,60.56,119.30,163.13,106.23,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.58,63.49,99.82,60.56,119.27,158.24,106.23,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.62,63.49,99.82,60.56,119.30,160.20,106.15,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,63.49,99.78,57.63,119.34,161.17,106.19,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.58,61.54,99.82,58.61,119.30,163.13,106.19,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.58,61.54,99.82,58.61,119.30,164.10,106.15,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.62,61.54,99.78,60.56,119.34,161.17,106.19,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.58,63.49,99.78,61.54,119.27,161.17,106.23,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,63.49,99.78,63.49,119.30,163.13,106.19,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.62,66.42,99.78,63.49,119.30,161.17,106.15,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,66.42,99.78,62.52,119.34,160.20,106.19,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.62,64.47,99.78,61.54,119.30,160.20,106.23,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,95.73,104.58,63.49,99.78,61.54,119.30,161.17,106.19,
0.021,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.62,64.47,99.82,58.61,119.30,160.20,106.15,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.58,64.47,99.82,60.56,119.30,161.17,106.15,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.58,64.47,99.82,60.56,119.30,161.17,106.15,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,64.47,99.82,60.56,119.27,160.20,106.15,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,93.77,104.58,66.42,99.82,62.52,119.30,160.20,106.15,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.58,64.47,99.82,61.54,119.27,163.13,106.19,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.58,66.42,99.78,61.54,119.27,161.17,106.15,
0.015,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,67.40,99.74,62.52,119.30,160.20,106.15,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,69.35,0.00,4000.00,0.00,90.84,104.62,67.40,99.82,60.56,119.27,160.20,106.19,
0.012,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,66.42,99.82,60.56,119.27,163.13,106.15,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.58,66.42,99.78,61.54,119.23,163.13,106.15,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,64.47,99.74,61.54,119.23,161.17,106.15,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,64.47,99.74,60.56,119.27,160.20,106.12,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.76,178.40,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.58,64.47,99.78,60.56,119.23,160.20,106.19,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.58,66.42,99.78,61.54,119.19,161.17,106.15,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,64.47,99.78,60.56,119.23,161.17,106.15,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.62,63.49,99.78,61.54,119.23,163.13,106.15,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,66.42,99.78,61.54,119.23,161.17,106.15,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,70.33,0.00,4000.00,0.00,90.84,104.54,63.49,99.78,60.56,119.23,161.17,106.19,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.54,64.47,99.78,61.54,119.23,164.10,106.12,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.54,66.42,99.74,60.56,119.23,161.17,106.15,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.51,67.40,99.74,58.61,119.23,163.13,106.12,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,66.42,99.74,58.61,119.19,161.17,106.19,
0.021,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.54,67.40,99.78,58.61,119.23,161.17,106.12,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.54,66.42,99.78,60.56,119.19,161.17,106.15,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.58,66.42,99.71,60.56,119.16,160.20,106.12,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.54,66.42,99.78,60.56,119.23,159.22,106.12,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,0.00,0.00,4000.00,0.00,92.80,104.54,67.40,99.71,60.56,119.23,160.20,106.12,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.58,66.42,99.78,60.56,119.19,159.22,106.12,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,70.33,0.00,4000.00,0.00,90.84,104.54,67.40,99.74,60.56,119.12,160.20,106.15,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.54,66.42,99.74,62.52,119.19,160.20,106.15,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.76,178.64,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.51,64.47,99.78,60.56,119.19,160.20,106.08,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.51,63.49,99.74,58.61,119.19,161.17,106.15,
0.018,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.58,64.47,99.71,58.61,119.19,164.10,106.08,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.54,63.49,99.71,57.63,119.16,164.10,106.12,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.54,63.49,99.74,58.61,119.19,163.13,106.12,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.76,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,61.54,99.78,56.65,119.16,164.10,106.08,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.51,63.49,99.74,57.63,119.16,166.06,106.08,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.54,61.54,99.74,56.65,119.16,166.06,106.12,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,70.33,0.00,4000.00,0.00,85.96,104.51,64.47,99.71,55.68,119.16,164.10,106.12,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,63.49,99.74,55.68,119.16,166.06,106.12,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,87.91,104.58,60.56,99.74,55.68,119.19,167.03,106.12,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.88,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.54,61.54,99.71,56.65,119.16,166.06,106.08,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.51,60.56,99.74,55.68,119.16,164.10,106.12,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.54,61.54,99.71,53.72,119.16,166.06,106.08,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,61.54,99.74,55.68,119.12,164.10,106.08,
0.015,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.54,61.54,99.71,55.68,119.16,166.06,106.12,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.51,60.56,99.71,56.65,119.16,164.10,106.08,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.51,61.54,99.74,56.65,119.16,166.06,106.12,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,60.56,99.67,55.68,119.12,164.10,106.08,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.54,58.61,99.71,55.68,119.12,164.10,106.08,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.51,61.54,99.74,56.65,119.12,166.06,106.04,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.51,58.61,99.67,55.68,119.08,164.10,106.04,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,58.61,99.67,55.68,119.12,163.13,106.15,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,60.56,99.71,53.72,119.08,163.13,106.01,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,60.56,99.71,55.68,119.12,163.13,106.08,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.51,61.54,99.67,57.63,119.08,163.13,106.08,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.51,58.61,99.71,56.65,119.12,161.17,106.08,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.51,61.54,99.74,55.68,119.12,163.13,106.08,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.51,58.61,99.74,57.63,119.12,163.13,106.08,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.51,60.56,99.67,55.68,119.12,164.10,106.04,
0.015,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,87.91,104.51,58.61,99.74,55.68,119.12,163.13,106.04,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,36.14,0.00,4000.00,0.00,86.94,104.51,58.61,99.71,56.65,119.08,167.03,106.04,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.43,58.61,99.74,55.68,119.05,163.13,106.12,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.51,57.63,99.71,55.68,119.08,166.06,106.08,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.47,58.61,99.71,52.75,119.12,166.06,106.08,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.47,57.63,99.71,53.72,119.08,166.06,106.08,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.54,58.61,99.67,55.68,119.08,168.99,106.04,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.51,60.56,99.71,55.68,119.12,163.13,106.08,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.43,58.61,99.67,53.72,119.12,166.06,106.04,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.51,58.61,99.67,52.75,119.08,166.06,106.01,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.47,57.63,99.71,55.68,119.08,167.03,106.04,
0.015,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,71.31,0.00,4000.00,0.00,85.96,104.47,57.63,99.71,53.72,119.08,167.03,106.01,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,70.33,0.00,4000.00,0.00,81.07,104.47,58.61,99.71,51.77,119.08,166.06,106.01,
0.012,0.000,0.000,0.009,0.000,0.009, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.43,58.61,99.71,51.77,119.08,167.03,106.08,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.43,57.63,99.71,51.77,119.08,169.96,106.01,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.47,57.63,99.67,50.79,119.08,168.99,106.04,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.47,57.63,99.67,52.75,119.05,167.03,105.97,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.47,58.61,99.71,50.79,119.08,167.03,106.01,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.47,57.63,99.71,52.75,119.08,167.03,106.01,
0.018,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.47,57.63,99.71,52.75,119.08,168.99,106.01,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.47,58.61,99.63,52.75,119.01,167.03,105.97,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.51,58.61,99.71,50.79,119.05,167.03,106.01,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.47,58.61,99.67,52.75,119.05,168.99,105.97,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.47,60.56,99.67,51.77,119.05,166.06,106.01,
0.018,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.43,60.56,99.67,51.77,119.01,166.06,106.01,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.47,58.61,99.67,52.75,119.05,167.03,105.97,
0.018,0.003,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.43,60.56,99.67,52.75,119.01,162.15,105.97,
0.012,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.47,61.54,99.67,53.72,119.01,164.10,106.01,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.47,61.54,99.67,53.72,119.01,163.13,105.97,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.43,60.56,99.63,52.75,119.01,164.10,105.97,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.47,60.56,99.67,51.77,119.05,164.10,106.01,
0.023,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.47,60.56,99.63,51.77,119.01,167.03,105.97,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.47,61.54,99.67,52.75,119.01,166.06,105.97,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.43,58.61,99.67,51.77,118.97,167.03,105.97,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.43,57.63,99.63,51.77,118.97,166.06,106.01,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,36.14,0.00,4000.00,0.00,80.10,104.40,58.61,99.63,51.77,118.97,166.06,105.90,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.43,58.61,99.63,52.75,118.97,166.06,105.97,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.40,55.68,99.63,51.77,118.97,166.06,106.01,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.43,58.61,99.63,51.77,119.01,166.06,106.01,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,36.14,0.00,4000.00,0.00,81.07,104.40,57.63,99.63,51.77,119.01,166.06,105.97,
0.015,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,80.10,104.40,55.68,99.71,51.77,119.01,165.08,105.90,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.40,55.68,99.67,51.77,119.01,166.06,105.93,
