SAP ID,109000090213,
0.021,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.40,55.68,99.63,52.75,118.94,166.06,105.93,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.47,54.70,99.63,52.75,118.94,168.99,105.97,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.40,54.70,99.63,51.77,118.94,164.10,105.97,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.40,55.68,99.67,51.77,118.97,165.08,105.93,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.36,57.63,99.67,53.72,118.97,164.10,105.97,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.40,54.70,99.60,52.75,118.97,166.06,105.97,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,51.77,118.94,165.08,105.90,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.36,54.70,99.63,50.79,118.97,163.13,105.93,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.36,55.68,99.63,52.75,118.97,163.13,105.93,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,81.07,104.40,55.68,99.63,53.72,118.97,163.13,105.90,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.40,55.68,99.63,51.77,118.94,165.08,105.93,
0.009,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.40,55.68,99.63,53.72,118.94,163.13,105.97,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,80.10,104.40,55.68,99.63,51.77,118.94,167.03,105.97,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.36,55.68,99.63,51.77,118.90,167.03,105.90,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,51.77,118.94,165.08,105.93,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,54.70,118.90,166.06,105.90,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.80,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.40,55.68,99.67,53.72,118.94,165.08,105.90,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,54.70,99.60,54.70,118.90,165.08,105.93,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,55.68,118.90,165.08,105.93,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.43,55.68,99.63,55.68,118.90,165.08,105.93,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.40,55.68,99.63,55.68,118.90,165.08,105.90,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.40,55.68,99.63,52.75,118.90,165.08,105.90,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.40,54.70,99.67,52.75,118.94,167.03,105.90,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.40,55.68,99.67,51.77,118.90,165.08,105.90,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,55.68,99.60,52.75,118.90,166.06,105.93,
0.012,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,52.75,118.86,163.13,105.90,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,81.07,104.36,57.63,99.67,54.70,118.86,165.08,105.86,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,55.68,99.63,55.68,118.90,165.08,105.93,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.36,54.70,99.67,51.77,118.94,166.06,105.93,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.36,55.68,99.56,54.70,118.86,166.06,105.86,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.40,57.63,99.63,55.68,118.90,163.13,105.93,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.36,57.63,99.63,54.70,118.86,163.13,105.90,
0.018,0.006,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.36,54.70,99.63,55.68,118.90,162.15,105.86,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,88.89,104.32,57.63,99.63,55.68,118.86,160.20,105.86,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.40,58.61,99.63,55.68,118.83,162.15,105.93,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.36,58.61,99.63,55.68,118.83,160.20,105.90,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.32,57.63,99.63,56.65,118.83,159.22,105.90,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.36,57.63,99.63,56.65,118.86,160.20,105.97,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.32,58.61,99.63,57.63,118.86,157.26,105.90,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,36.14,0.00,4000.00,0.00,86.94,104.36,57.63,99.63,57.63,118.90,160.20,105.90,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.36,57.63,99.60,56.65,118.90,159.22,105.90,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.32,58.61,99.63,57.63,118.86,162.15,105.90,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.43,58.61,99.63,56.65,118.83,160.20,105.86,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.36,60.56,99.63,55.68,118.83,162.15,105.86,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.36,58.61,99.63,56.65,118.86,160.20,105.90,
0.015,0.006,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.36,58.61,99.56,56.65,118.79,159.22,105.90,
0.018,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.36,57.63,99.56,55.68,118.83,159.22,105.93,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.40,58.61,99.63,55.68,118.83,162.15,105.90,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.32,60.56,99.56,56.65,118.86,159.22,105.82,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.32,60.56,99.63,56.65,118.83,159.22,105.86,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.40,58.61,99.63,56.65,118.86,160.20,105.90,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.36,60.56,99.63,55.68,118.83,160.20,105.90,
0.015,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.36,60.56,99.60,55.68,118.83,160.20,105.86,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.36,58.61,99.63,54.70,118.83,160.20,105.90,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.36,58.61,99.60,54.70,118.83,165.08,105.86,
0.012,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.36,58.61,99.63,52.75,118.83,162.15,105.90,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.32,58.61,99.63,55.68,118.79,163.13,105.90,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.36,60.56,99.56,55.68,118.79,162.15,105.82,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.32,60.56,99.60,55.68,118.79,162.15,105.86,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.32,57.63,99.56,54.70,118.83,160.20,105.86,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.36,60.56,99.56,54.70,118.83,162.15,105.86,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.36,58.61,99.52,56.65,118.83,160.20,105.90,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.32,60.56,99.56,57.63,118.79,159.22,105.86,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.36,60.56,99.56,55.68,118.79,158.24,105.82,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.32,61.54,99.56,56.65,118.79,159.22,105.86,
0.012,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.36,60.56,99.52,56.65,118.75,160.20,105.90,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,63.49,99.52,56.65,118.79,156.29,105.86,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.32,61.54,99.60,56.65,118.75,156.29,105.86,
0.018,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.36,63.49,99.60,56.65,118.79,158.24,105.86,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.32,60.56,99.63,59.58,118.79,155.31,105.90,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.32,60.56,99.56,56.65,118.83,158.24,105.82,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.32,61.54,99.56,59.58,118.79,156.29,105.86,
0.018,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,104.25,61.54,99.56,57.63,118.79,156.29,105.86,
0.018,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,36.14,0.00,4000.00,0.00,89.87,104.32,61.54,99.56,57.63,118.79,158.24,105.86,
0.015,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.29,63.49,99.56,57.63,118.75,158.24,105.82,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,63.49,99.52,59.58,118.75,156.29,105.82,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.29,61.54,99.56,60.56,118.75,158.24,105.86,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,60.56,99.52,59.58,118.72,159.22,105.82,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.25,60.56,99.52,60.56,118.68,158.24,105.86,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.32,60.56,99.52,57.63,118.75,158.24,105.86,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.29,61.54,99.56,59.58,118.79,158.24,105.86,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.25,61.54,99.60,56.65,118.79,158.24,105.86,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,60.56,99.60,57.63,118.72,159.22,105.79,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.32,58.61,99.52,57.63,118.75,160.20,105.86,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.29,58.61,99.56,56.65,118.75,160.20,105.79,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.32,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.21,57.63,99.52,55.68,118.72,160.20,105.82,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.72,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.32,57.63,99.56,59.58,118.72,159.22,105.82,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.64,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,57.63,99.56,57.63,118.72,160.20,105.79,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.25,58.61,99.52,57.63,118.75,158.24,105.82,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.64,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.32,55.68,99.56,59.58,118.72,159.22,105.82,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.29,57.63,99.56,59.58,118.68,160.20,105.82,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,60.56,99.60,60.56,118.72,158.24,105.82,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,36.14,0.00,4000.00,0.00,92.80,104.25,60.56,99.52,59.58,118.72,155.31,105.82,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,70.33,0.00,4000.00,0.00,92.80,104.32,60.56,99.56,60.56,118.72,158.24,105.86,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.29,60.56,99.52,59.58,118.72,158.24,105.86,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.32,61.54,99.52,60.56,118.72,158.24,105.82,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,63.49,99.60,60.56,118.75,158.24,105.86,
0.015,0.003,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,92.80,104.32,60.56,99.52,57.63,118.72,160.20,105.82,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.29,61.54,99.56,57.63,118.68,158.24,105.82,
0.018,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.32,61.54,99.56,57.63,118.72,156.29,105.82,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.29,63.49,99.52,60.56,118.68,159.22,105.86,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.21,64.47,99.63,60.56,118.64,159.22,105.82,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,63.49,99.52,59.58,118.68,158.24,105.79,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,90.84,104.29,63.49,99.52,59.58,118.68,158.24,105.82,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,64.47,99.52,55.68,118.72,158.24,105.82,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.25,64.47,99.52,56.65,118.72,159.22,105.86,
0.021,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.25,64.47,99.52,56.65,118.72,162.15,105.79,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.25,66.42,99.52,54.70,118.68,160.20,105.82,
0.015,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,70.33,0.00,4000.00,0.00,91.82,104.18,64.47,99.52,57.63,118.68,159.22,105.79,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,90.84,104.32,63.49,99.52,57.63,118.64,158.24,105.82,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.29,63.49,99.52,59.58,118.72,160.20,105.82,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,64.47,99.56,56.65,118.72,158.24,105.79,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.25,63.49,99.52,55.68,118.68,160.20,105.79,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.29,64.47,99.52,56.65,118.64,160.20,105.82,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.25,63.49,99.52,55.68,118.64,158.24,105.79,
0.012,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.25,63.49,99.56,56.65,118.68,161.17,105.75,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,63.49,99.52,56.65,118.68,161.17,105.75,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.29,63.49,99.49,57.63,118.61,159.22,105.79,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,70.33,0.00,4000.00,0.00,91.82,104.21,64.47,99.52,56.65,118.61,160.20,105.82,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.21,63.49,99.52,56.65,118.61,159.22,105.79,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.25,63.49,99.52,59.58,118.61,159.22,105.79,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.32,66.42,99.52,56.65,118.68,159.22,105.79,
0.018,0.009,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,91.82,104.25,61.54,99.52,56.65,118.68,159.22,105.79,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.25,63.49,99.52,56.65,118.64,159.22,105.71,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.25,61.54,99.52,59.58,118.61,162.15,105.75,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,70.33,0.00,4000.00,0.00,89.87,104.32,64.47,99.52,57.63,118.64,159.22,105.75,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.25,64.47,99.52,56.65,118.68,158.24,105.75,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.21,61.54,99.49,57.63,118.57,160.20,105.79,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,88.89,104.25,66.42,99.49,59.58,118.61,160.20,105.82,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.25,66.42,99.49,56.65,118.61,159.22,105.75,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.25,63.49,99.49,56.65,118.64,159.22,105.79,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.21,63.49,99.52,55.68,118.64,162.15,105.75,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.21,61.54,99.49,56.65,118.64,160.20,105.79,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.29,63.49,99.56,55.68,118.64,161.17,105.75,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.21,61.54,99.52,55.68,118.57,162.15,105.75,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.21,63.49,99.52,55.68,118.61,163.13,105.75,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.25,63.49,99.52,51.77,118.61,165.08,105.75,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.18,63.49,99.52,54.70,118.57,165.08,105.75,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.21,63.49,99.49,50.79,118.57,165.08,105.75,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.21,61.54,99.45,52.75,118.61,168.01,105.75,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.21,61.54,99.49,52.75,118.61,165.08,105.71,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.21,61.54,99.49,54.70,118.61,163.13,105.75,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.21,63.49,99.49,55.68,118.61,162.15,105.75,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.25,60.56,99.49,55.68,118.57,163.13,105.75,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.18,60.56,99.49,55.68,118.57,162.15,105.75,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.21,63.49,99.52,55.68,118.57,163.13,105.79,
0.018,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.08,0.00 ,,69.35,0.00,4000.00,0.00,81.07,104.21,61.54,99.52,54.70,118.57,163.13,105.75,
0.012,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.68,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.21,60.56,99.52,54.70,118.57,163.13,105.71,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.18,60.56,99.49,54.70,118.57,163.13,105.75,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.21,58.61,99.45,52.75,118.57,163.13,105.75,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.18,61.54,99.49,52.75,118.57,165.08,105.75,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.18,61.54,99.49,54.70,118.57,159.22,105.71,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.14,58.61,99.52,55.68,118.57,163.13,105.75,
0.018,0.003,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.21,60.56,99.49,55.68,118.57,163.13,105.68,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.18,61.54,99.49,55.68,118.57,162.15,105.68,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.21,60.56,99.45,56.65,118.53,162.15,105.71,
0.021,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.18,58.61,99.52,55.68,118.57,162.15,105.71,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,70.33,0.00,4000.00,0.00,84.00,104.18,58.61,99.49,55.68,118.53,162.15,105.71,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.18,60.56,99.45,55.68,118.53,163.13,105.68,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.14,61.54,99.45,55.68,118.53,162.15,105.71,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.18,58.61,99.49,54.70,118.53,163.13,105.75,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.18,60.56,99.45,54.70,118.53,165.08,105.71,
0.012,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.21,60.56,99.45,54.70,118.53,166.06,105.75,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.14,60.56,99.45,52.75,118.53,165.08,105.71,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,58.61,99.52,54.70,118.57,168.01,105.68,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,70.33,0.00,4000.00,0.00,84.00,104.21,58.61,99.45,52.75,118.57,165.08,105.68,
0.015,0.006,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.18,60.56,99.49,50.79,118.53,168.99,105.71,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.18,57.63,99.52,51.77,118.57,168.99,105.71,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.18,57.63,99.45,51.77,118.53,168.01,105.68,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.14,57.63,99.45,52.75,118.50,168.99,105.71,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.72,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.18,54.70,99.41,50.79,118.50,166.06,105.71,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.18,55.68,99.45,51.77,118.53,168.01,105.68,
0.012,0.000,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.18,54.70,99.45,51.77,118.50,168.01,105.68,
0.012,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.18,55.68,99.45,51.77,118.50,166.06,105.71,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.72,0.00 ,,70.33,0.00,4000.00,0.00,82.05,104.14,57.63,99.45,52.75,118.50,168.01,105.68,
0.015,0.000,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.14,55.68,99.49,51.77,118.50,165.08,105.71,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,57.63,99.45,51.77,118.50,165.08,105.68,
0.021,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,70.33,0.00,4000.00,0.00,82.05,104.18,57.63,99.45,50.79,118.50,166.06,105.64,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,55.68,99.45,50.79,118.50,168.01,105.68,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,83.03,104.18,57.63,99.49,51.77,118.46,165.08,105.64,
0.018,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.21,57.63,99.45,51.77,118.50,168.99,105.68,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.44,178.80,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.18,58.61,99.49,51.77,118.50,168.99,105.68,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.14,57.63,99.45,50.79,118.46,165.08,105.68,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.14,61.54,99.45,52.75,118.50,163.13,105.68,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.18,60.56,99.45,52.75,118.46,165.08,105.68,
0.009,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.18,58.61,99.45,52.75,118.50,166.06,105.64,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,61.54,99.52,54.70,118.50,163.13,105.68,
0.012,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.18,60.56,99.45,52.75,118.46,165.08,105.68,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.18,58.61,99.49,51.77,118.46,165.08,105.64,
0.015,0.006,0.000,0.009,0.000,0.006, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.14,60.56,99.45,51.77,118.46,163.13,105.68,
0.018,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.18,58.61,99.45,52.75,118.46,165.08,105.64,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,80.10,104.14,60.56,99.41,51.77,118.46,166.06,105.64,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,60.56,99.41,50.79,118.42,164.10,105.64,
0.021,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.18,58.61,99.41,51.77,118.42,165.08,105.64,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.14,57.63,99.41,51.77,118.46,166.06,105.68,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,80.10,104.14,55.68,99.41,51.77,118.46,162.15,105.64,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.48,0.00 ,,35.16,0.00,4000.00,0.00,80.10,104.10,57.63,99.45,50.79,118.42,165.08,105.64,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,80.10,104.10,57.63,99.45,50.79,118.50,165.08,105.64,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,80.10,104.10,55.68,99.45,49.82,118.46,164.10,105.60,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.18,57.63,99.45,50.79,118.46,166.06,105.64,
0.018,0.003,0.000,0.012,0.000,0.009, ,0.00,0.00,0.00,178.36,178.32,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.14,55.68,99.45,50.79,118.39,165.08,105.57,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,54.70,99.38,51.77,118.39,164.10,105.60,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.36,178.40,0.00 ,,0.00,0.00,4000.00,0.00,80.10,104.10,54.70,99.45,52.75,118.39,163.13,105.68,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.88,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.14,54.70,99.41,51.77,118.39,165.08,105.64,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.36,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.07,52.75,99.41,51.77,118.39,162.15,105.64,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,36.14,0.00,4000.00,0.00,82.05,104.10,54.70,99.41,51.77,118.42,164.10,105.64,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,36.14,0.00,4000.00,0.00,80.10,104.10,55.68,99.45,51.77,118.46,165.08,105.64,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.29,178.48,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.10,54.70,99.45,50.79,118.39,162.15,105.60,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.07,52.75,99.41,51.77,118.42,164.10,105.64,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.10,54.70,99.41,49.82,118.42,166.06,105.68,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.14,54.70,99.41,51.77,118.39,165.08,105.57,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.10,52.75,99.41,50.79,118.42,165.08,105.60,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.80,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.14,54.70,99.41,51.77,118.42,164.10,105.64,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,79.12,104.07,57.63,99.45,51.77,118.42,164.10,105.60,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.80,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.10,55.68,99.45,51.77,118.42,164.10,105.60,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.10,54.70,99.41,51.77,118.39,165.08,105.60,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.14,55.68,99.41,51.77,118.39,161.17,105.60,
0.015,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.07,57.63,99.45,52.75,118.39,161.17,105.60,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,84.00,104.10,55.68,99.45,52.75,118.35,162.15,105.60,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,36.14,0.00,4000.00,0.00,83.03,104.07,55.68,99.38,51.77,118.39,164.10,105.64,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,82.05,104.10,55.68,99.41,50.79,118.39,165.08,105.60,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.14,55.68,99.41,50.79,118.32,164.10,105.60,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.10,57.63,99.41,50.79,118.39,164.10,105.60,
0.018,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.10,57.63,99.41,49.82,118.39,166.06,105.60,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,79.12,104.10,54.70,99.41,50.79,118.35,165.08,105.60,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.10,55.68,99.45,51.77,118.35,164.10,105.57,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.07,54.70,99.41,51.77,118.35,162.15,105.57,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,104.10,54.70,99.45,51.77,118.39,165.08,105.57,
0.018,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.10,54.70,99.41,52.75,118.35,162.15,105.60,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,82.05,104.10,55.68,99.41,51.77,118.39,162.15,105.64,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.10,54.70,99.45,51.77,118.35,162.15,105.60,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,36.14,0.00,4000.00,0.00,85.96,104.10,54.70,99.41,51.77,118.39,162.15,105.60,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.10,55.68,99.45,53.72,118.32,162.15,105.53,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.10,54.70,99.38,52.75,118.35,162.15,105.57,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.10,54.70,99.38,51.77,118.39,159.22,105.60,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.07,54.70,99.41,54.70,118.35,158.24,105.53,
0.018,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.10,55.68,99.41,55.68,118.32,159.22,105.53,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.64,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.10,57.63,99.38,55.68,118.32,157.26,105.57,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.56,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,60.56,99.38,54.70,118.39,159.22,105.57,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.64,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.07,57.63,99.45,54.70,118.35,158.24,105.57,
0.021,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,55.68,99.45,54.70,118.35,159.22,105.53,
0.006,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,36.14,0.00,4000.00,0.00,85.96,104.07,57.63,99.45,56.65,118.32,161.17,105.53,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.07,57.63,99.45,55.68,118.32,159.22,105.53,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.72,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.03,57.63,99.38,55.68,118.28,159.22,105.60,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.07,58.61,99.41,54.70,118.32,159.22,105.60,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.10,58.61,99.38,55.68,118.28,159.22,105.60,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.07,58.61,99.38,54.70,118.28,159.22,105.57,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.07,57.63,99.41,54.70,118.28,159.22,105.57,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.07,58.61,99.38,53.72,118.32,161.17,105.57,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.03,60.56,99.41,55.68,118.32,159.22,105.53,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,58.61,99.41,55.68,118.32,164.10,105.57,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.07,58.61,99.41,53.72,118.32,162.15,105.53,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.07,60.56,99.41,54.70,118.28,161.17,105.53,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.40,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.10,58.61,99.41,53.72,118.32,162.15,105.57,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.07,58.61,99.38,53.72,118.28,161.17,105.57,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,84.00,104.07,57.63,99.41,54.70,118.28,161.17,105.49,
0.015,0.000,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,70.33,0.00,4000.00,0.00,85.96,104.07,58.61,99.41,54.70,118.32,159.22,105.53,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.03,58.61,99.41,54.70,118.32,161.17,105.53,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.76,178.56,0.00 ,,0.00,0.00,4000.00,0.00,83.03,103.99,60.56,99.38,54.70,118.32,159.22,105.53,
0.018,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.76,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,58.61,99.38,55.68,118.32,159.22,105.57,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.07,60.56,99.41,54.70,118.28,159.22,105.53,
0.018,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.03,61.54,99.38,54.70,118.28,159.22,105.53,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,36.14,0.00,4000.00,0.00,85.96,104.03,58.61,99.41,53.72,118.28,161.17,105.53,
0.018,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,0.00,0.00,4000.00,0.00,84.98,104.03,63.49,99.41,54.70,118.28,157.26,105.60,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.36,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.07,58.61,99.41,54.70,118.28,157.26,105.53,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,58.61,99.41,54.70,118.28,159.22,105.57,
0.012,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,36.14,0.00,4000.00,0.00,86.94,104.03,60.56,99.38,56.65,118.28,158.24,105.53,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.16,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.07,60.56,99.41,56.65,118.28,157.26,105.53,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.03,61.54,99.41,58.61,118.28,155.31,105.53,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.07,61.54,99.38,56.65,118.24,158.24,105.53,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,86.94,103.99,61.54,99.41,59.58,118.28,158.24,105.53,
0.015,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,103.99,61.54,99.38,58.61,118.28,155.31,105.53,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,103.99,60.56,99.38,56.65,118.28,157.26,105.53,
0.015,0.006,0.000,0.015,0.000,0.003, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,36.14,0.00,4000.00,0.00,86.94,103.99,60.56,99.38,56.65,118.24,158.24,105.53,
0.015,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,85.96,103.99,61.54,99.38,56.65,118.21,154.33,105.53,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,60.56,99.38,58.61,118.24,155.31,105.53,
0.012,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,86.94,103.96,60.56,99.41,56.65,118.24,157.26,105.53,
0.012,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.07,61.54,99.34,58.61,118.24,157.26,105.53,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.52,178.24,0.00 ,,0.00,0.00,4000.00,0.00,86.94,104.03,58.61,99.38,58.61,118.28,158.24,105.53,
0.015,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.03,61.54,99.38,56.65,118.28,155.31,105.49,
0.018,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.16,0.00 ,,35.16,0.00,4000.00,0.00,85.96,103.99,60.56,99.34,56.65,118.24,157.26,105.49,
0.012,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,60.56,99.38,58.61,118.21,157.26,105.49,
0.009,0.000,0.000,0.006,0.000,0.009, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.03,58.61,99.38,56.65,118.24,160.20,105.49,
0.021,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.24,0.00 ,,35.16,0.00,4000.00,0.00,89.87,103.99,60.56,99.34,55.68,118.21,157.26,105.49,
0.015,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,86.94,103.99,61.54,99.38,55.68,118.21,161.17,105.49,
0.018,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.03,58.61,99.34,56.65,118.17,158.24,105.53,
0.012,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,0.00,0.00,4000.00,0.00,86.94,103.99,58.61,99.34,56.65,118.21,157.26,105.53,
0.015,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.16,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.03,58.61,99.34,56.65,118.21,159.22,105.53,
0.012,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.44,178.24,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.07,58.61,99.34,56.65,118.21,160.20,105.49,
0.009,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,86.94,103.99,58.61,99.38,56.65,118.24,158.24,105.49,
0.012,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.68,178.40,0.00 ,,35.16,0.00,4000.00,0.00,88.89,103.99,58.61,99.38,55.68,118.24,160.20,105.49,
0.012,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.48,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.03,58.61,99.38,58.61,118.21,158.24,105.49,
0.018,0.003,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,104.07,60.56,99.38,58.61,118.21,159.22,105.53,
0.015,0.000,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,103.99,60.56,99.41,58.61,118.21,160.20,105.49,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,103.99,60.56,99.41,56.65,118.24,158.24,105.53,
0.018,0.006,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,89.87,103.99,60.56,99.38,59.58,118.24,159.22,105.57,
0.015,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,92.80,103.99,60.56,99.38,59.58,118.21,157.26,105.53,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,0.00,0.00,4000.00,0.00,89.87,103.99,61.54,99.38,59.58,118.24,157.26,105.49,
0.015,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,89.87,104.03,63.49,99.38,58.61,118.21,157.26,105.53,
0.018,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,178.52,178.32,0.00 ,,36.14,0.00,4000.00,0.00,89.87,104.03,61.54,99.38,58.61,118.21,157.26,105.53,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.72,0.00 ,,70.33,0.00,4000.00,0.00,89.87,103.99,61.54,99.38,58.61,118.17,157.26,105.49,
0.015,0.003,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,35.16,0.00,4000.00,0.00,91.82,104.03,61.54,99.38,58.61,118.21,158.24,105.53,
0.015,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,63.49,99.41,59.58,118.21,157.26,105.49,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.68,178.56,0.00 ,,70.33,0.00,4000.00,0.00,86.94,103.99,64.47,99.41,58.61,118.17,160.20,105.49,
0.012,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,103.99,64.47,99.38,56.65,118.17,161.17,105.53,
0.015,0.009,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,63.49,99.38,56.65,118.17,158.24,105.53,
0.015,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,88.89,103.99,63.49,99.38,56.65,118.21,158.24,105.53,
0.015,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,64.47,99.38,56.65,118.17,161.17,105.53,
0.018,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.60,178.32,0.00 ,,35.16,0.00,4000.00,0.00,89.87,103.96,63.49,99.34,56.65,118.17,160.20,105.49,
0.012,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.60,178.40,0.00 ,,0.00,0.00,4000.00,0.00,88.89,103.99,61.54,99.38,59.58,118.21,158.24,105.53,
0.015,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,35.16,0.00,4000.00,0.00,85.96,104.03,64.47,99.34,60.56,118.17,158.24,105.49,
0.018,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.68,178.48,0.00 ,,35.16,0.00,4000.00,0.00,86.94,104.03,63.49,99.34,58.61,118.17,158.24,105.49,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,0.00,0.00,4000.00,0.00,89.87,104.03,61.54,99.38,60.56,118.17,160.20,105.49,
0.015,0.003,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,178.60,178.56,0.00 ,,35.16,0.00,4000.00,0.00,89.87,103.99,61.54,99.38,59.58,118.17,160.20,105.49,
0.012,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,178.52,178.56,0.00 ,,0.00,0.00,4000.00,0.00,85.96,104.07,61.54,99.34,56.65,118.17,161.17,105.49,
0.018,0.006,0.000,0.009,0.000,0.003, ,0.00,0.00,0.00,178.44,178.32,0.00 ,,0.00,0.00,4000.00,0.00,89.87,103.99,61.54,99.34,56.65,118.17,160.20,105.49,
0.012,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,178.44,178.48,0.00 ,,35.16,0.00,4000.00,0.00,88.89,103.99,61.54,99.34,56.65,118.17,160.20,105.49,
0.015,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,178.52,178.40,0.00 ,,35.16,0.00,4000.00,0.00,86.94,103.99,64.47,99.38,58.61,118.13,158.24,105.49,
