SAP ID,109000090213,
0.015,9.625,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.99,157.34,0.00 ,,36.14,0.00,4000.00,0.00,126.98,103.63,100.61,99.12,147.50,117.44,207.08,104.80,
0.018,9.625,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,158.45,157.02,0.00 ,,35.16,0.00,4000.00,0.00,147.50,103.59,109.40,99.08,126.01,117.44,195.36,104.80,
0.018,9.628,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,157.82,156.14,0.00 ,,0.00,0.00,4000.00,0.00,141.64,103.55,105.49,99.05,112.33,117.40,185.59,104.76,
0.012,9.610,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,157.43,156.06,0.00 ,,0.00,0.00,4000.00,0.00,135.78,103.55,112.33,99.08,107.45,117.44,184.62,104.73,
0.015,9.596,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,156.81,155.58,0.00 ,,0.00,0.00,4000.00,0.00,145.54,103.59,111.36,99.08,103.54,117.44,187.55,104.69,
0.012,9.563,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,156.26,155.26,0.00 ,,0.00,0.00,4000.00,0.00,148.47,103.59,109.40,99.05,97.68,117.47,196.34,104.69,
0.012,9.525,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.63,154.94,0.00 ,,35.16,0.00,4000.00,0.00,131.87,103.63,106.47,99.08,93.77,117.47,199.27,104.65,
0.012,9.478,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,155.01,154.70,0.00 ,,0.00,0.00,4000.00,0.00,129.91,103.59,103.54,99.12,95.73,117.44,188.52,104.65,
0.015,9.408,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,154.70,154.06,0.00 ,,0.00,0.00,4000.00,0.00,142.61,103.59,123.08,99.05,93.77,117.44,188.52,104.65,
0.018,9.341,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,154.07,153.50,0.00 ,,0.00,0.00,4000.00,0.00,151.40,103.59,191.45,98.97,102.56,117.47,191.45,104.69,
0.015,9.258,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,153.76,153.26,0.00 ,,35.16,0.00,4000.00,0.00,148.47,103.55,388.77,98.86,123.08,117.44,191.45,104.69,
0.012,9.174,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,152.98,152.38,0.00 ,,70.33,0.00,4000.00,0.00,158.24,103.59,608.55,98.75,143.59,117.40,191.45,104.69,
0.015,9.083,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,152.59,151.98,0.00 ,,0.00,0.00,4000.00,0.00,201.22,103.55,863.49,98.57,193.41,117.36,216.85,104.69,
0.018,8.989,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,152.04,151.26,0.00 ,,36.14,0.00,4000.00,0.00,192.43,103.55,1025.64,98.46,234.43,117.29,299.88,104.65,
0.018,8.895,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,151.26,150.70,0.00 ,,0.00,0.00,4000.00,0.00,269.60,103.44,1168.25,98.24,210.99,117.33,283.27,104.62,
0.015,8.798,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,150.64,149.97,0.00 ,,0.00,0.00,4000.00,0.00,850.79,103.11,1212.21,98.17,246.15,117.29,281.32,104.58,
0.015,8.702,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,150.01,149.41,0.00 ,,0.00,0.00,4000.00,0.00,1832.48,102.75,1426.13,98.02,701.34,117.00,600.73,104.47,
0.018,8.611,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,149.78,148.85,0.00 ,,35.16,0.00,4000.00,0.00,2060.07,102.42,1909.65,97.77,1491.58,116.48,1074.48,104.36,
0.015,8.514,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,149.15,147.89,0.00 ,,0.00,0.00,4000.00,0.00,2464.47,102.01,2668.62,97.29,1297.19,116.23,896.70,104.25,
0.015,8.411,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,148.76,147.57,0.00 ,,0.00,0.00,4000.00,0.00,2489.87,101.76,2737.97,97.03,2417.58,115.82,1392.92,104.10,
0.015,8.306,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,148.06,146.61,0.00 ,,0.00,0.00,4000.00,0.00,2451.77,101.61,2862.03,96.85,2825.89,115.16,2309.16,103.48,
0.012,8.189,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,147.67,146.13,0.00 ,,35.16,0.00,4000.00,0.00,2273.99,101.61,3018.32,96.74,2824.91,114.73,2639.32,103.04,
0.015,8.069,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,146.96,145.25,0.00 ,,0.00,0.00,4000.00,0.00,2251.53,101.54,3085.71,96.59,2944.08,114.43,2776.07,102.75,
0.015,7.934,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,146.42,144.69,0.00 ,,0.00,0.00,4000.00,0.00,2485.96,101.54,2998.78,96.63,2973.38,114.29,2779.00,102.60,
0.015,7.793,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.79,144.05,0.00 ,,35.16,0.00,4000.00,0.00,2524.05,101.47,2803.42,96.63,2821.98,114.32,2853.24,102.49,
0.015,7.635,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,145.25,143.25,0.00 ,,0.00,0.00,4000.00,0.00,2528.94,101.39,2596.34,96.85,2647.13,114.40,3018.32,102.42,
0.009,7.477,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,144.70,142.93,0.00 ,,0.00,0.00,4000.00,0.00,2547.50,101.39,2615.87,96.89,2522.10,114.51,3145.30,102.31,
0.015,7.301,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,144.07,142.13,0.00 ,,36.14,0.00,4000.00,0.00,2580.71,101.36,2658.85,96.89,2450.79,114.65,3254.70,102.16,
0.056,7.110,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,143.45,141.57,0.00 ,,0.00,0.00,4000.00,0.00,2650.06,101.58,2591.45,97.14,2586.57,114.69,3418.80,102.16,
0.132,6.978,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,142.59,140.93,0.00 ,,0.00,0.00,4000.00,0.00,2617.83,101.90,2502.56,97.25,2659.83,114.69,3454.95,102.23,
0.208,6.785,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,142.43,140.37,0.00 ,,0.00,0.00,4000.00,0.00,2537.73,102.20,2400.98,97.66,2566.06,114.76,3235.16,102.23,
0.267,6.603,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,141.57,139.65,0.00 ,,0.00,0.00,4000.00,0.00,2556.29,102.01,2338.46,97.62,2500.61,114.80,2952.87,102.27,
0.226,6.342,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,140.95,139.16,0.00 ,,35.16,0.00,4000.00,0.00,2816.12,101.58,2439.07,97.25,2602.20,114.65,2911.84,102.09,
0.182,6.090,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,140.33,138.44,0.00 ,,0.00,0.00,4000.00,0.00,2827.84,101.25,2651.04,97.07,2813.19,114.47,3111.11,102.09,
0.147,5.868,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,139.93,137.80,0.00 ,,35.16,0.00,4000.00,0.00,2827.84,101.14,2770.21,96.85,2925.52,114.29,3328.94,101.98,
0.120,5.659,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,139.15,137.24,0.00 ,,35.16,0.00,4000.00,0.00,2762.39,101.14,2762.39,96.81,3031.01,114.14,3454.95,101.90,
0.100,5.457,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,138.53,136.52,0.00 ,,36.14,0.00,4000.00,0.00,2656.90,101.21,2887.42,96.78,3094.51,114.10,3463.74,101.83,
0.079,5.273,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,137.83,135.72,0.00 ,,0.00,0.00,4000.00,0.00,2604.15,101.21,2913.80,96.70,3014.41,114.07,3532.11,101.76,
0.059,5.091,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,137.20,135.24,0.00 ,,36.14,0.00,4000.00,0.00,2557.26,101.25,2916.73,96.67,3020.27,114.10,3503.79,101.79,
0.053,4.924,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,136.42,134.52,0.00 ,,36.14,0.00,4000.00,0.00,2554.33,101.25,2893.28,96.67,2901.10,114.10,3376.80,101.79,
0.038,4.748,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,135.64,133.96,0.00 ,,36.14,0.00,4000.00,0.00,2583.64,101.28,2880.59,96.70,2852.26,114.14,3281.07,101.87,
0.088,4.587,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,134.94,133.48,0.00 ,,0.00,0.00,4000.00,0.00,2606.11,101.32,3005.62,96.85,2926.50,114.07,3311.36,101.98,
0.346,4.499,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,134.54,132.12,0.00 ,,0.00,0.00,4000.00,0.00,2411.72,102.05,2978.27,97.47,2979.24,114.10,3303.54,102.31,
0.510,4.431,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,134.47,131.88,0.00 ,,0.00,0.00,4000.00,0.00,2341.39,102.38,3062.27,97.66,2874.73,114.29,3448.11,102.27,
0.586,4.112,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,133.22,131.40,0.00 ,,0.00,0.00,4000.00,0.00,2390.23,102.12,3132.60,97.58,2779.00,114.36,3425.64,102.34,
0.563,3.801,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,132.67,131.16,0.00 ,,0.00,0.00,4000.00,0.00,2876.68,102.27,3174.60,97.25,2673.50,114.73,3327.96,102.45,
0.560,3.494,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,131.81,129.80,0.00 ,,0.00,0.00,4000.00,0.00,2957.75,102.09,3149.21,97.14,2812.21,114.47,3294.75,102.45,
0.489,3.159,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,131.19,129.16,0.00 ,,0.00,0.00,4000.00,0.00,3045.67,101.65,3136.51,96.85,2813.19,114.43,3405.13,102.27,
0.639,2.928,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,131.03,129.00,0.00 ,,0.00,0.00,4000.00,0.00,3433.46,101.14,3118.93,96.78,2778.02,114.43,3382.66,102.01,
0.302,2.421,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,130.25,128.36,0.00 ,,0.00,0.00,4000.00,0.00,3665.93,100.92,3355.31,96.63,2694.99,114.54,3520.39,101.98,
0.317,2.148,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,129.08,127.47,0.00 ,,0.00,0.00,4000.00,0.00,3822.22,100.70,3852.50,96.41,3101.34,114.32,3709.89,101.87,
0.443,2.072,0.067,0.000,0.000,0.012, ,0.00,0.00,0.00,128.53,125.95,0.00 ,,0.00,0.00,4000.00,0.00,3801.71,100.73,4000.00,96.30,3394.38,114.21,4000.00,101.65,
0.393,1.899,0.064,0.000,0.000,0.000, ,0.00,0.00,0.00,127.59,125.87,∞ ,,0.00,0.00,4000.00,0.00,3850.55,100.73,4000.00,96.30,3538.95,113.81,4000.00,101.68,
0.220,1.597,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,127.28,124.99,0.00 ,,0.00,0.00,4000.00,0.00,3815.38,100.84,4000.00,96.15,3639.56,113.77,4000.00,101.43,
0.264,1.465,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,126.50,124.03,0.00 ,,0.00,0.00,4000.00,0.00,3732.36,100.77,4000.00,96.01,3624.91,113.55,4000.00,101.43,
0.293,1.366,0.003,0.000,0.000,0.006, ,0.00,0.00,0.00,125.72,123.31,0.00 ,,69.35,0.00,4000.00,0.00,3866.18,100.73,4000.00,95.90,3576.07,113.63,4000.00,101.14,
0.287,1.196,0.012,0.000,0.000,0.000, ,0.00,0.00,0.00,125.09,122.27,0.00 ,,0.00,0.00,4000.00,0.00,3906.23,100.51,4000.00,95.79,3496.95,113.59,4000.00,101.06,
0.240,1.008,0.003,0.000,0.000,0.006, ,0.00,0.00,0.00,124.16,121.63,0.00 ,,35.16,0.00,4000.00,0.00,3923.81,100.37,4000.00,95.75,3354.33,113.70,4000.00,101.14,
0.199,0.800,0.009,0.000,0.000,0.000, ,0.00,0.00,0.00,123.14,120.75,0.00 ,,0.00,0.00,4000.00,0.00,3953.11,100.22,3951.16,95.75,3216.61,113.77,4000.00,101.17,
0.161,0.627,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,122.36,120.03,0.00 ,,35.16,0.00,4000.00,0.00,3911.11,100.11,3784.13,95.82,3020.27,113.92,4000.00,101.14,
0.126,0.484,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,121.58,119.23,0.00 ,,35.16,0.00,4000.00,0.00,3890.60,100.11,3843.71,95.86,3018.32,114.03,4000.00,101.14,
0.103,0.387,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,120.80,118.59,0.00 ,,35.16,0.00,4000.00,0.00,3678.63,100.26,3829.06,95.86,2872.77,114.10,3547.74,101.39,
0.082,0.302,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,119.94,117.63,0.00 ,,35.16,0.00,4000.00,0.00,3374.85,100.37,3630.77,95.93,2900.12,114.21,3154.09,101.68,
0.070,0.232,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,119.08,116.90,0.00 ,,0.00,0.00,4000.00,0.00,2986.08,100.59,3425.64,96.12,2525.03,114.43,2594.38,102.01,
0.053,0.179,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,118.30,116.10,0.00 ,,35.16,0.00,4000.00,0.00,2756.53,100.84,3214.65,96.26,2560.20,114.51,2699.88,102.23,
0.047,0.144,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,117.52,115.46,0.00 ,,35.16,0.00,4000.00,0.00,2674.48,101.03,3303.54,96.30,2646.15,114.51,2981.20,102.27,
0.041,0.108,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,116.66,114.74,0.00 ,,35.16,0.00,4000.00,0.00,2545.54,101.17,3361.17,96.30,2680.34,114.43,3044.69,102.27,
0.035,0.088,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,115.88,114.02,0.00 ,,35.16,0.00,4000.00,0.00,2615.87,101.21,3391.45,96.30,3025.15,114.25,3251.77,102.20,
0.026,0.067,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,115.10,113.14,0.00 ,,0.00,0.00,4000.00,0.00,2848.35,101.17,3431.50,96.19,3156.04,114.07,3452.01,102.16,
0.032,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,114.16,112.18,0.00 ,,0.00,0.00,4000.00,0.00,3001.71,101.03,3292.80,96.30,3064.22,113.99,3111.11,102.20,
0.023,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,113.46,111.14,0.00 ,,35.16,0.00,4000.00,0.00,3067.16,100.99,2821.98,96.52,2964.59,114.10,3083.76,102.16,
0.021,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,112.67,110.50,0.00 ,,35.16,0.00,4000.00,0.00,3208.79,100.88,2567.03,96.70,2897.19,114.14,2990.96,102.23,
0.023,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,111.89,109.38,0.00 ,,70.33,0.00,4000.00,0.00,3169.72,100.81,2437.12,96.92,2878.63,114.18,2857.14,102.27,
0.023,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,111.19,108.82,0.00 ,,0.00,0.00,4000.00,0.00,3133.58,100.77,2539.68,96.92,3085.71,114.14,2821.00,102.31,
0.021,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,110.33,107.94,0.00 ,,35.16,0.00,4000.00,0.00,2913.80,100.92,2782.91,96.92,2991.94,114.07,2458.61,102.49,
0.018,0.018,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,109.47,107.14,0.00 ,,35.16,0.00,4000.00,0.00,2571.92,101.06,3027.11,96.70,2778.02,114.18,2052.26,102.78,
0.018,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,108.69,106.26,0.00 ,,0.00,0.00,4000.00,0.00,2503.54,101.21,3224.42,96.56,2803.42,114.25,1994.63,102.93,
0.015,0.012,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,107.83,105.77,0.00 ,,35.16,0.00,4000.00,0.00,2364.84,101.36,3732.36,96.26,2612.94,114.40,1731.87,103.04,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,107.13,104.97,0.00 ,,0.00,0.00,4000.00,0.00,2155.80,101.47,3609.28,96.12,2839.56,114.40,2088.40,103.11,
0.015,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,106.43,104.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,89.89,2862.03,96.41,3226.37,114.18,1741.64,103.11,
0.012,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,105.80,103.77,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,54.69,2688.16,96.63,2786.81,114.14,1424.18,103.22,
0.023,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,104.94,102.97,0.00 ,,135.78,0.00,4000.00,0.00,4000.00,23.37,3905.25,92.93,2801.47,114.47,1554.09,103.33,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,104.16,102.25,0.00 ,,135.78,0.00,4000.00,0.00,4000.00,0.00,4000.00,64.21,4000.00,102.82,801.95,101.72,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,103.46,101.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,29.60,4000.00,61.14,4000.00,80.37,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,102.83,100.57,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,26.15,4000.00,42.27,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,101.97,100.01,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.86,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,101.19,99.37,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,100.41,98.57,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,99.63,97.85,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,98.77,97.05,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,98.07,95.85,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,97.29,95.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,96.43,94.32,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,95.72,93.60,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,94.86,92.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,93.93,91.52,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,93.22,90.72,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,92.21,89.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,91.58,88.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,90.49,88.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,89.71,87.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,88.85,86.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,87.99,85.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,86.98,84.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,86.19,83.67,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,85.18,83.19,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,84.32,82.39,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,83.54,81.75,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,82.60,80.87,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,81.74,80.23,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,80.81,79.35,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,80.10,78.95,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,79.09,78.07,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,78.23,77.59,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,77.45,76.71,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,76.82,76.15,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,75.96,75.19,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,75.18,74.71,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,74.32,74.07,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,73.54,73.03,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,72.84,72.38,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,72.13,71.42,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,71.20,70.54,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,70.34,69.42,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,69.71,68.86,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,69.09,67.98,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,68.23,67.10,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,67.53,66.22,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,66.59,65.34,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,65.81,64.30,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,65.10,63.66,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,64.40,62.78,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,63.46,62.14,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,62.76,61.25,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,61.98,60.61,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,61.28,59.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,60.57,59.17,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,59.95,58.77,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,59.09,58.05,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,58.54,57.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,57.76,57.17,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,57.14,56.69,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,56.36,56.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,56.20,56.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.42,55.41,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,55.11,55.49,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,54.56,55.09,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,54.25,54.93,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.78,54.21,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.39,53.97,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,53.23,53.73,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,52.92,53.17,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,52.69,52.85,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,52.22,52.29,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,51.98,51.65,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,51.51,51.25,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.018,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,51.28,50.93,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,50.97,50.29,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.021,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,50.65,49.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,50.26,49.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,49.95,48.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,49.56,48.12,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,49.33,47.80,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.94,46.92,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.47,46.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,48.08,45.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,47.69,45.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,47.22,44.92,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,46.83,44.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,46.28,44.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.89,43.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.50,43.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,45.11,43.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,44.56,42.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,44.17,42.20,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,43.86,41.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.47,41.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,43.16,41.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,42.69,40.92,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,42.14,40.76,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,41.59,40.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,41.13,39.96,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.73,39.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.34,39.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,40.03,38.67,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.56,38.27,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.48,37.79,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,39.17,37.63,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.70,36.83,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,38.31,36.59,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.92,36.19,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.45,35.63,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,37.22,35.31,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.99,34.99,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.59,34.59,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,36.13,34.27,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,35.81,34.03,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,35.50,33.47,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,35.27,32.91,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.80,32.67,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.41,32.11,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,34.25,31.79,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.94,31.71,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.55,31.47,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,33.08,31.07,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,32.69,30.43,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,32.45,30.27,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,32.06,29.87,0.00 ,,71.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.83,29.63,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.36,29.23,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,31.05,28.75,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,30.66,28.43,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,30.35,28.51,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,29.72,27.95,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,29.56,27.78,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,29.10,27.30,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.78,26.74,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.63,26.50,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,28.00,26.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.77,26.02,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,27.30,25.78,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,26.99,25.38,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,26.83,24.98,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,26.52,24.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.97,24.26,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.66,24.26,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.50,24.02,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,25.19,23.46,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.72,22.82,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,24.57,22.58,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.029,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,24.33,22.10,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.86,21.70,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,23.55,21.30,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,23.24,21.14,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.93,20.66,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.53,20.26,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,22.14,19.70,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.91,19.54,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,21.36,18.90,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,21.29,18.50,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.82,18.10,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.50,17.70,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,20.11,17.38,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.57,17.06,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,19.41,16.65,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,18.79,16.09,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.71,16.25,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,18.16,15.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.69,15.61,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,17.22,15.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.99,14.97,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.60,14.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,16.36,14.57,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.90,14.25,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,15.58,13.85,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.27,13.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,15.04,13.61,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.65,13.53,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.26,13.21,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,14.02,12.97,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.63,12.57,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,13.32,12.41,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,13.16,12.17,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.85,11.93,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.61,11.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.30,11.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,12.07,11.05,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,11.83,10.89,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.37,10.41,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,11.29,10.65,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.97,10.25,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.90,10.17,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.66,9.93,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.51,10.09,0.00 ,,106.47,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.19,9.61,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,10.19,9.69,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.96,9.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.88,9.21,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.65,9.21,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.80,9.21,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.65,9.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.41,9.05,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.33,8.89,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.18,8.81,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,9.26,8.73,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.94,8.17,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,8.87,8.33,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.79,8.41,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.79,8.33,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.47,7.93,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.47,7.85,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.32,7.69,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.24,7.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.16,7.53,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.08,7.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.93,7.37,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.69,7.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.69,7.37,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.54,7.37,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,7.62,7.37,0.00 ,,71.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.54,7.37,0.00 ,,71.31,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.54,7.21,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.54,7.29,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.69,7.29,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.77,7.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.77,7.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,7.77,7.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,7.93,7.69,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.16,7.61,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.16,7.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.32,7.53,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.40,7.45,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.47,7.29,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.63,7.45,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.71,7.13,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.71,7.29,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.94,7.13,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,8.87,7.37,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,9.02,7.21,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
