SAP ID,109000090213,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.15,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.15,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.52,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.52,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,1.99,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,2.15,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.28,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.52,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.60,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,105.49,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.36,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.15,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.68,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.60,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,2.07,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.76,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.68,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.60,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.60,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.60,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.60,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.68,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.36,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.36,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.91,1.44,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.28,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.52,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.99,1.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.52,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.91,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.91,1.36,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.04,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.84,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.44,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.68,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.28,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.76,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.68,0.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.76,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.68,1.20,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.68,1.20,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.60,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.12,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.45,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.45,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.88,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.56,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.13,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.96,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.40,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.48,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.72,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.72,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.45,0.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.96,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.88,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,1.04,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,1.04,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,1.12,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,1.04,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.52,0.96,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.37,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.45,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
