SAP ID,109000090213,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,36.14,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.21,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.21,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.29,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.88,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.13,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.98,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,1.05,0.72,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.98,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.13,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.053,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.90,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.80,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.98,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.80,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.98,0.56,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,1.05,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.64,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.56,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.026,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.32,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.64,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.48,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.40,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.48,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.98,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,1.05,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.90,0.00,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.053,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.66,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.98,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.90,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.74,0.24,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.74,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.82,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.51,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.66,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.66,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.74,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.59,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.51,0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.16,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.27,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.35,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.40,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.43,-0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.51,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.59,0.00,0.00 ,,105.49,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.35,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
