SAP ID,109000090213,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.27,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.27,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.012,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.35,0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.20,0.16,0.00 ,,105.49,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.27,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.32,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.27,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,34.19,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,-0.12,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.48,0.00 ,,70.33,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.48,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.12,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.40,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.20,-0.08,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,0.00,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.20,-0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.023,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.08,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.40,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,69.35,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.32,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.24,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.12,-0.16,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,-0.04,-0.24,0.00 ,,0.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.20,-0.16,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,35.16,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
