SAP ID,109000116284,
HEADER:,
Substation:,BIHARSHARIF,,SAP Equipment No.:,109000116284,,Test Date :,12-09-2025,,
Bay :,402,,Breaker Type :,400-SFM-40A,,Serial Number :,19074C,,
Employee Id :,60011878,,Manufacturer :,CGL,,Gas Pressure :,7.0 BAR,,
Oil Pressure :,NA,,Air Pressure :,16,,Voltage (kV) :,400,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,229.04,,T2 (mm) :,231.47,,T3 (mm) :,227.54,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,1.64,,
Electric Stroke Length T1 :,268,,Electric Stroke Length T2 :,265,,Electric Stroke Length T3 :,265,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,139.66,,Mechanism Travel(T2)(mm) :,141.14,,Mechanism Travel(T3)(mm) :,138.74,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,229.04,,Contact Travel(T2)(mm) :,231.47,,Contact Travel(T3)(mm) :,227.54,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.50,,Close - Datum Velocity (m/s)(T2) :,3.55,,Close - Datum Velocity (m/s)(T3) :,3.69,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,11.91,,Open - Datum Velocity (m/s)(T2) :,13.32,,Open - Datum Velocity (m/s)(T3) :,13.72,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,4.19,,Close - Over Travel(T2)(mm) :,1.06,,Close - Over Travel(T3)(mm) :,2.23,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,7.84,,Open - Rebound(T2)(mm) :,14.01,,Open -Rebound(T3)(mm) :,12.52,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.495,,Coil Current (A)(C2) :,1.465,,Coil Current (A)(C3) :,1.487,,
Coil Current (A)(C4) :,2.183,,Coil Current (A)(C5) :,2.183,,Coil Current (A)(C6) :,2.118,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,2.41,Close -Velocity (m/s) :,2.49,Close -Velocity (m/s) :,2.40,Close -Velocity (m/s) :,2.30,Close -Velocity (m/s) :,2.58,Close -Velocity (m/s) :,2.44,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,11.16,Open -Velocity (m/s) :,11.16,Open -Velocity (m/s) :,11.15,Open -Velocity (m/s) :,11.22,Open -Velocity (m/s) :,11.76,Open -Velocity (m/s) :,11.76,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,RBreak1,,RBreak2,,YBreak1,,YBreak2,,BBreak1,,BBreak2,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.037,0.000,0.000,0.037,0.015,0.000, ,0.05,0.08,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.05,-0.03,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.022,0.000,0.000, ,0.05,-0.56,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.05,-0.34,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.48,-0.34,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.27,-0.03,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,-0.16,-0.34,0.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.037,0.022,0.044,0.000,0.000, ,-0.48,-0.56,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.029,0.044,0.051,0.022,0.000, ,0.27,0.29,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.044,0.022,0.037,0.000,0.000, ,0.16,0.50,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.095,0.059,0.066,0.029,0.007,0.000, ,0.16,0.08,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.103,0.081,0.125,0.000,0.000,0.000, ,0.16,0.29,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.117,0.081,0.095,0.029,0.015,0.000, ,0.59,0.08,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.132,0.103,0.117,0.022,0.000,0.000, ,0.16,0.29,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.125,0.051,0.059,0.015,0.000,0.000, ,-0.16,-0.56,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.139,0.088,0.059,0.059,0.022,0.000, ,-0.48,-0.66,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.154,0.103,0.088,0.029,0.007,0.000, ,-0.48,-0.77,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.183,0.132,0.103,0.059,0.022,0.007, ,-0.48,-0.77,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.191,0.147,0.110,0.015,0.000,0.000, ,-0.59,-0.56,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.198,0.161,0.161,0.015,0.000,0.000, ,-0.48,-0.88,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.249,0.191,0.176,0.059,0.007,0.000, ,0.48,0.40,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.212,0.176,0.117,0.029,0.000,0.000, ,-0.16,0.19,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.271,0.212,0.176,0.007,0.000,0.000, ,-0.16,-0.03,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.249,0.212,0.176,0.015,0.000,0.000, ,-0.16,0.29,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.256,0.205,0.176,0.059,0.022,0.000, ,-0.38,0.19,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.264,0.212,0.205,0.051,0.029,0.000, ,-0.70,-0.34,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.308,0.278,0.286,0.037,0.000,0.000, ,-0.27,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.308,0.264,0.256,0.037,0.007,0.000, ,-0.48,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.322,0.278,0.286,0.015,0.029,0.000, ,-0.48,-0.77,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.344,0.286,0.344,0.022,0.000,0.000, ,-0.38,-0.56,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.315,0.293,0.278,0.015,0.000,0.000, ,-0.48,-0.77,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.337,0.308,0.286,0.015,0.000,0.000, ,-0.48,-0.77,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.337,0.322,0.300,0.029,0.007,0.000, ,0.16,0.29,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.374,0.337,0.352,0.022,0.000,0.000, ,0.16,0.29,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.396,0.344,0.359,0.037,0.022,0.000, ,0.16,-0.24,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.403,0.374,0.388,0.044,0.000,0.000, ,0.27,0.19,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.410,0.359,0.366,0.037,0.007,0.000, ,0.05,0.40,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.425,0.396,0.374,0.037,0.000,0.000, ,0.05,0.19,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.388,0.344,0.322,0.029,0.000,0.000, ,-0.38,-0.56,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.396,0.352,0.344,0.007,0.000,0.000, ,-0.59,-0.66,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.403,0.374,0.396,0.022,0.000,0.000, ,-0.59,-0.88,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.425,0.396,0.396,0.029,0.000,0.000, ,-0.48,-0.66,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.454,0.425,0.432,0.037,0.000,0.000, ,-0.27,-0.77,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.454,0.425,0.403,0.022,0.000,0.000, ,-0.48,-0.66,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.476,0.454,0.410,0.037,0.015,0.000, ,-0.05,0.29,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.469,0.418,0.410,0.059,0.037,0.000, ,-0.38,0.08,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.491,0.425,0.410,0.029,0.000,0.000, ,-0.05,-0.03,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.476,0.418,0.396,0.037,0.007,0.000, ,-0.48,-0.03,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.491,0.447,0.425,0.007,0.000,0.000, ,-0.48,-0.66,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.513,0.469,0.491,0.029,0.007,0.000, ,-0.27,-0.88,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.535,0.491,0.535,0.029,0.007,0.000, ,0.16,-0.03,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.542,0.506,0.520,0.015,0.000,0.000, ,0.05,-0.13,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.550,0.491,0.550,0.037,0.022,0.000, ,-0.05,-0.24,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.564,0.528,0.550,0.022,0.000,0.000, ,-0.27,-0.34,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.557,0.528,0.520,0.073,0.044,0.007, ,-0.59,-0.56,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.572,0.535,0.579,0.015,0.000,0.000, ,-0.59,-0.56,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.572,0.506,0.535,0.007,0.000,0.000, ,0.27,0.29,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.601,0.542,0.593,0.037,0.000,0.000, ,0.59,0.19,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.601,0.550,0.593,0.007,0.000,0.000, ,0.27,0.19,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.615,0.564,0.608,0.015,0.000,0.000, ,0.27,0.40,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.623,0.564,0.608,0.015,0.000,0.000, ,0.27,0.40,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.637,0.579,0.608,0.029,0.000,0.000, ,0.16,0.29,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.623,0.557,0.593,0.037,0.015,0.000, ,0.38,0.50,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.645,0.586,0.586,0.037,0.007,0.000, ,0.27,0.19,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.659,0.586,0.557,0.037,0.007,0.000, ,0.05,0.19,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.630,0.579,0.557,0.022,0.000,0.000, ,-0.27,-0.03,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.637,0.579,0.572,0.051,0.007,0.000, ,-0.38,-0.13,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.637,0.593,0.572,0.037,0.007,0.000, ,-0.48,-0.66,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.659,0.623,0.637,0.000,0.000,0.000, ,0.05,-0.34,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.659,0.623,0.637,0.029,0.007,0.000, ,-0.38,-0.98,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.652,0.696,0.015,0.000,0.000, ,-0.16,-0.03,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.645,0.696,0.051,0.022,0.000, ,0.27,0.19,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.667,0.711,0.029,0.022,0.000, ,-0.16,-0.03,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.718,0.681,0.711,0.000,0.000,0.000, ,0.05,-0.13,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.630,0.645,0.066,0.037,0.015, ,-0.27,-0.34,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.681,0.615,0.615,0.029,0.000,0.000, ,-0.27,-0.24,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.689,0.637,0.623,0.029,0.000,0.000, ,-0.27,-0.34,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.689,0.652,0.659,0.015,0.000,0.000, ,-0.27,-0.34,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.645,0.637,0.022,0.007,0.000, ,-0.70,-0.88,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.733,0.696,0.696,0.037,0.015,0.000, ,-0.38,-0.88,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.711,0.725,0.007,0.000,0.000, ,0.38,0.40,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.718,0.755,0.029,0.007,0.000, ,0.05,-0.03,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.777,0.725,0.784,0.066,0.015,0.000, ,-0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.784,0.740,0.755,0.029,0.000,0.000, ,-0.48,-0.34,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.733,0.755,0.029,0.000,0.000, ,0.05,-0.03,-0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.740,0.784,0.007,0.000,0.000, ,0.59,-0.24,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.755,0.689,0.711,0.029,0.007,0.000, ,0.16,0.29,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.777,0.733,0.755,0.007,0.000,0.000, ,-0.05,-0.13,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.747,0.799,0.037,0.000,0.000, ,0.16,-0.13,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.791,0.755,0.784,0.029,0.000,0.000, ,0.16,-0.24,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.755,0.784,0.022,0.000,0.000, ,-0.05,-0.34,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.813,0.769,0.813,0.037,0.007,0.000, ,-0.16,-0.34,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.777,0.828,0.037,0.015,0.000, ,0.27,0.40,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.821,0.762,0.777,0.022,0.007,0.000, ,-0.05,-0.24,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.791,0.821,0.015,0.000,0.000, ,0.16,0.29,0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.769,0.784,0.015,0.000,0.000, ,0.27,0.29,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.784,0.784,0.022,0.000,0.000, ,0.16,-0.13,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.806,0.835,0.015,0.000,0.000, ,0.48,-0.03,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.755,0.733,0.029,0.007,0.000, ,-0.05,-0.03,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.740,0.733,0.037,0.022,0.000, ,-0.16,-0.34,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.769,0.762,0.022,0.000,0.000, ,0.16,-0.24,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.769,0.762,0.037,0.007,0.000, ,-0.38,-0.34,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.769,0.747,0.022,0.000,0.000, ,-0.70,-0.77,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.850,0.806,0.813,0.029,0.007,0.000, ,-0.48,-0.88,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.813,0.828,0.037,0.000,0.000, ,0.05,-0.03,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.828,0.821,0.015,0.000,0.000, ,0.27,0.08,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.821,0.843,0.029,0.015,0.000, ,0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.828,0.872,0.015,0.000,0.000, ,0.16,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.828,0.872,0.044,0.015,0.000, ,0.05,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.850,0.872,0.015,0.000,0.000, ,-0.16,-0.34,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.791,0.843,0.037,0.000,0.000, ,0.05,-0.03,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.850,0.872,0.051,0.000,0.000, ,-0.48,-0.88,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.857,0.901,0.000,0.000,0.000, ,-0.27,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.879,0.843,0.872,0.007,0.000,0.000, ,-0.16,0.08,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.879,0.835,0.872,0.015,0.000,0.000, ,0.05,-0.13,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.843,0.901,0.029,0.000,0.000, ,-0.16,-0.56,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.857,0.821,0.022,0.000,0.000, ,0.05,-0.13,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.843,0.879,0.015,0.000,0.000, ,-0.05,-0.03,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.806,0.821,0.044,0.029,0.000, ,0.05,-0.03,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.799,0.791,0.022,0.037,0.000, ,-0.48,-0.77,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.821,0.806,0.037,0.007,0.000, ,-0.48,-0.66,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.813,0.806,0.022,0.007,0.000, ,-0.38,-0.45,1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.857,0.872,0.007,0.000,0.000, ,-0.38,-0.88,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.909,0.850,0.872,0.029,0.007,0.000, ,-0.48,-1.09,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.850,0.872,0.015,0.000,0.000, ,-0.27,-0.56,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.916,0.857,0.901,0.007,0.007,0.000, ,-0.27,-0.66,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.923,0.887,0.945,0.029,0.000,0.000, ,-0.05,-0.34,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.865,0.872,0.022,0.007,0.000, ,-0.27,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.916,0.865,0.857,0.044,0.022,0.000, ,-0.05,-0.03,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.923,0.850,0.901,0.029,0.007,0.000, ,0.16,-0.03,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.931,0.865,0.901,0.015,0.007,0.000, ,0.16,-0.24,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.923,0.857,0.901,0.015,0.000,0.000, ,-0.05,-0.34,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.923,0.872,0.916,0.029,0.000,0.000, ,0.05,-0.13,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.909,0.865,0.901,0.037,0.015,0.000, ,0.27,0.19,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.835,0.821,0.022,0.000,0.000, ,-0.27,-0.13,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.835,0.791,0.044,0.015,0.000, ,0.05,-0.03,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.813,0.799,0.081,0.029,0.000, ,-0.59,-0.88,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.828,0.813,0.022,0.000,0.000, ,-0.48,-0.77,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.843,0.850,0.037,0.007,0.000, ,-0.70,-1.09,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.843,0.813,0.015,0.000,0.000, ,-0.38,-0.45,1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.909,0.850,0.872,0.029,0.000,0.000, ,-0.38,-0.66,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.857,0.901,0.022,0.000,0.000, ,-0.38,-0.56,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.828,0.872,0.015,0.000,0.000, ,0.16,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.835,0.872,0.037,0.015,0.000, ,-0.27,-0.77,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.857,0.872,0.015,0.007,0.000, ,0.27,-0.45,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.828,0.887,0.044,0.015,0.000, ,-0.05,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.835,0.857,0.037,0.007,0.000, ,0.16,0.08,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.828,0.887,0.029,0.000,0.000, ,0.16,-0.24,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.843,0.872,0.051,0.007,0.000, ,-0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.813,0.843,0.015,0.000,0.000, ,-0.16,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.843,0.901,0.022,0.000,0.000, ,-0.05,-0.45,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.850,0.813,0.872,0.015,0.000,0.000, ,0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.850,0.799,0.828,0.029,0.000,0.000, ,-0.05,-0.03,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.725,0.689,0.029,0.000,0.000, ,-0.16,-0.03,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.755,0.733,0.022,0.000,0.000, ,-0.48,0.19,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.769,0.806,0.022,0.000,0.000, ,-0.48,-0.98,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.762,0.784,0.029,0.015,0.000, ,-0.80,-0.88,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.762,0.777,0.044,0.000,0.000, ,-0.48,-0.66,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.828,0.777,0.813,0.044,0.007,0.000, ,-0.16,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.835,0.777,0.828,0.029,0.000,0.000, ,0.05,-0.24,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.813,0.747,0.784,0.022,0.000,0.000, ,-0.27,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.755,0.813,0.015,0.000,0.000, ,-0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.747,0.799,0.029,0.007,0.000, ,-0.05,-0.56,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.784,0.725,0.784,0.029,0.000,0.000, ,-0.16,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.777,0.703,0.725,0.015,0.000,0.000, ,0.05,-0.03,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.784,0.711,0.733,0.051,0.029,0.000, ,0.27,0.29,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.689,0.703,0.029,0.015,0.000, ,0.05,0.08,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.740,0.652,0.645,0.044,0.015,0.000, ,-0.38,-0.77,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.740,0.674,0.696,0.007,0.000,0.000, ,-0.48,-0.88,0.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.725,0.667,0.696,0.051,0.000,0.000, ,-0.38,-0.56,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.689,0.755,0.029,0.000,0.000, ,0.16,-0.03,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.659,0.725,0.007,0.000,0.000, ,-0.05,-0.13,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.659,0.711,0.022,0.000,0.000, ,0.38,-0.03,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.652,0.696,0.022,0.007,0.000, ,-0.05,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.652,0.696,0.022,0.000,0.000, ,-0.05,-0.56,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.689,0.645,0.696,0.029,0.007,0.000, ,0.27,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.689,0.615,0.645,0.081,0.022,0.000, ,0.16,-0.13,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.659,0.586,0.586,0.044,0.007,0.000, ,0.27,-0.03,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.630,0.572,0.557,0.037,0.007,0.000, ,-0.27,-0.56,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.623,0.557,0.572,0.015,0.000,0.000, ,-0.16,-0.45,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.630,0.572,0.579,0.037,0.007,0.000, ,-0.27,-0.66,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.652,0.615,0.579,0.007,0.000,0.000, ,-0.05,-0.24,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.645,0.593,0.637,0.022,0.007,0.000, ,-0.05,-0.45,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.667,0.623,0.667,0.051,0.000,0.000, ,0.27,-0.13,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.652,0.608,0.637,0.022,0.000,0.000, ,0.16,0.08,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.667,0.623,0.637,0.015,0.000,0.000, ,-0.05,-0.24,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.667,0.623,0.667,0.022,0.000,0.000, ,0.48,-0.66,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.667,0.608,0.637,0.037,0.000,0.000, ,0.27,-0.13,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.645,0.572,0.557,0.022,0.007,0.000, ,0.16,-0.24,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.645,0.564,0.572,0.022,0.000,0.000, ,0.27,0.08,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.608,0.550,0.528,0.029,0.000,0.000, ,0.05,-0.24,1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.601,0.572,0.579,0.022,0.000,0.000, ,-0.38,-0.98,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.637,0.601,0.615,0.029,0.000,0.000, ,-0.27,-0.45,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.645,0.601,0.623,0.007,0.015,0.000, ,-0.05,-0.45,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.674,0.637,0.667,0.029,0.000,0.000, ,0.27,-0.45,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.696,0.630,0.645,0.044,0.015,0.000, ,0.38,0.29,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.645,0.637,0.000,0.000,0.000, ,0.48,0.19,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.689,0.630,0.652,0.029,0.000,0.000, ,0.48,-0.13,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.652,0.711,0.015,0.000,0.000, ,0.80,0.29,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.681,0.637,0.667,0.022,0.000,0.000, ,0.59,0.29,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.667,0.681,0.037,0.007,0.000, ,0.59,0.08,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.711,0.652,0.703,0.029,0.000,0.000, ,0.80,0.61,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.652,0.652,0.059,0.037,0.022, ,0.80,0.72,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.718,0.667,0.711,0.037,0.000,0.000, ,0.48,0.40,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.733,0.681,0.725,0.015,0.000,0.000, ,0.91,0.50,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.740,0.689,0.725,0.022,0.000,0.000, ,0.91,0.82,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.718,0.637,0.615,0.029,0.007,0.000, ,0.48,0.29,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.637,0.615,0.007,0.007,0.000, ,0.70,0.61,1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.681,0.630,0.615,0.022,0.000,0.000, ,0.27,0.08,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.667,0.674,0.029,0.000,0.000, ,0.27,-0.24,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.667,0.689,0.066,0.015,0.000, ,0.27,-0.13,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.703,0.645,0.696,0.015,0.000,0.000, ,0.59,0.19,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.703,0.725,0.037,0.007,0.000, ,0.80,0.50,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.711,0.755,0.073,0.000,0.000, ,0.59,0.29,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.703,0.725,0.037,0.000,0.000, ,0.80,0.19,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.762,0.718,0.755,0.037,0.000,0.000, ,1.02,0.50,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.703,0.769,0.015,0.000,0.000, ,1.45,1.14,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.711,0.755,0.059,0.022,0.000, ,1.02,0.93,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.733,0.667,0.645,0.037,0.007,0.000, ,0.91,0.61,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.755,0.681,0.674,0.029,0.000,0.007, ,1.02,1.25,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.681,0.645,0.037,0.015,0.000, ,1.13,0.93,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.747,0.674,0.659,0.037,0.007,0.000, ,0.70,0.50,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.733,0.747,0.022,0.007,0.000, ,0.70,0.50,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.769,0.733,0.740,0.044,0.000,0.000, ,0.59,0.40,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.747,0.799,0.037,0.000,0.000, ,1.66,1.25,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.747,0.784,0.022,0.000,0.000, ,1.45,1.14,0.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.777,0.740,0.755,0.029,0.000,0.000, ,1.66,1.35,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.791,0.747,0.755,0.029,0.015,0.000, ,1.66,0.82,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.821,0.762,0.784,0.022,0.000,0.000, ,1.88,1.35,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.821,0.762,0.784,0.007,0.000,0.000, ,1.99,1.88,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.813,0.740,0.733,0.088,0.044,0.000, ,1.77,1.57,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.777,0.711,0.674,0.037,0.007,0.000, ,2.09,1.35,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.747,0.733,0.037,0.007,0.000, ,1.56,1.25,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.799,0.755,0.747,0.044,0.000,0.000, ,1.66,1.57,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.747,0.755,0.051,0.007,0.000, ,1.77,1.35,2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.806,0.762,0.777,0.029,0.000,0.000, ,2.09,1.88,2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.806,0.813,0.015,0.000,0.000, ,2.74,1.99,1.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.850,0.791,0.813,0.051,0.007,0.000, ,2.41,1.67,2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.850,0.799,0.843,0.015,0.000,0.000, ,2.95,1.99,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.821,0.872,0.051,0.000,0.000, ,3.17,2.31,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.843,0.799,0.828,0.015,0.000,0.000, ,3.06,2.41,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.857,0.887,0.022,0.000,0.000, ,3.27,2.41,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.828,0.857,0.037,0.022,0.000, ,3.38,2.95,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.901,0.850,0.872,0.022,0.000,0.000, ,3.49,2.95,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.835,0.857,0.029,0.000,0.000, ,3.49,3.37,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.843,0.806,0.872,0.022,0.000,0.000, ,3.70,2.73,1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.872,0.821,0.843,0.015,0.000,0.000, ,3.60,2.95,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.843,0.872,0.007,0.015,0.000, ,3.92,3.37,1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.865,0.813,0.791,0.029,0.000,0.000, ,4.13,3.90,2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.821,0.791,0.029,0.007,0.000, ,4.13,3.90,2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.894,0.843,0.821,0.029,0.000,0.000, ,4.13,4.01,2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.879,0.813,0.791,0.044,0.029,0.015, ,4.13,4.11,3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.821,0.806,0.044,0.007,0.000, ,4.13,3.90,3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.887,0.843,0.843,0.029,0.015,0.000, ,4.02,3.69,3.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.960,0.909,0.916,0.022,0.007,0.000, ,4.99,4.75,1.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.909,0.857,0.879,0.029,0.007,0.000, ,4.99,4.96,2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.938,0.887,0.916,0.044,0.007,0.000, ,4.88,4.75,2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.938,0.894,0.945,0.000,0.000,0.000, ,5.10,5.07,2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.945,0.887,0.901,0.022,0.000,0.000, ,5.31,5.49,3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.953,0.894,0.901,0.022,0.000,0.000, ,5.31,5.49,3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.938,0.865,0.850,0.029,0.007,0.000, ,5.31,5.60,3.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.931,0.865,0.835,0.022,0.022,0.000, ,5.31,5.49,3.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.931,0.865,0.850,0.029,0.007,0.000, ,4.99,5.39,4.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.938,0.872,0.865,0.029,0.000,0.000, ,5.42,5.70,4.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.916,0.865,0.865,0.051,0.000,0.000, ,4.99,5.70,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.938,0.887,0.872,0.022,0.000,0.000, ,4.88,5.70,4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.953,0.894,0.916,0.044,0.000,0.000, ,5.31,5.49,4.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.982,0.938,0.960,0.059,0.000,0.000, ,5.96,6.66,3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.967,0.923,0.945,0.022,0.000,0.000, ,5.85,6.55,3.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.982,0.938,0.960,0.015,0.007,0.000, ,5.74,6.66,3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.975,0.945,0.989,0.029,0.000,0.000, ,5.63,6.45,3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.011,0.960,0.989,0.037,0.000,0.000, ,5.53,6.45,4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.996,0.953,0.945,0.037,0.015,0.000, ,6.06,7.72,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.982,0.909,0.879,0.029,0.000,0.000, ,5.96,7.72,5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.982,0.916,0.879,0.037,0.007,0.000, ,6.28,7.72,5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.960,0.901,0.879,0.029,0.007,0.000, ,5.85,7.61,6.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.982,0.916,0.923,0.015,0.000,0.000, ,5.53,7.61,6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.989,0.938,0.953,0.015,0.000,0.000, ,5.63,7.72,6.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.011,0.975,0.989,0.029,0.007,0.000, ,6.28,8.15,4.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.018,0.975,1.004,0.022,0.000,0.000, ,6.06,8.36,5.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.040,0.982,1.004,0.037,0.000,0.000, ,6.17,8.57,5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.055,1.004,1.018,0.007,0.022,0.000, ,6.28,8.68,5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.048,0.996,0.996,0.029,0.000,0.000, ,6.60,8.99,5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.040,1.004,1.018,0.029,0.000,0.000, ,6.49,8.89,5.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.004,0.945,0.960,0.066,0.015,0.000, ,6.39,9.10,5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.055,0.967,1.018,0.022,0.000,0.000, ,6.28,9.10,5.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.062,0.982,1.062,0.029,0.000,0.000, ,6.28,9.42,5.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.062,1.026,1.062,0.000,0.000,0.000, ,6.49,9.42,5.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.062,1.011,1.048,0.051,0.015,0.000, ,6.39,9.42,5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.070,1.026,1.048,0.029,0.007,0.000, ,6.71,9.42,5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.077,1.004,0.996,0.037,0.007,0.000, ,6.39,9.63,6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.070,1.018,1.026,0.059,0.015,0.000, ,6.60,10.06,6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.055,0.989,0.967,0.029,0.000,0.000, ,6.71,10.37,6.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.040,0.975,0.938,0.037,0.015,0.000, ,6.71,10.37,6.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.062,1.011,0.967,0.015,0.000,0.000, ,6.82,10.69,7.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
