SAP ID,109000116284,
1.062,0.989,0.996,0.044,0.007,0.000, ,6.71,10.48,7.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.070,1.033,1.048,0.022,0.007,0.000, ,7.03,10.27,6.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.077,1.033,1.048,0.022,0.000,0.000, ,6.71,10.06,7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.106,1.055,1.070,0.037,0.000,0.000, ,6.71,10.16,7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.084,1.026,1.040,0.029,0.000,0.000, ,6.60,9.74,7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.114,1.062,1.077,0.044,0.007,0.000, ,7.35,10.37,6.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.114,1.062,1.106,0.015,0.015,0.000, ,7.57,11.01,6.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.077,1.011,0.996,0.029,0.000,0.000, ,7.57,11.54,7.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.084,1.011,0.967,0.037,0.007,0.000, ,7.57,11.33,7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.077,1.004,0.996,0.015,0.000,0.000, ,7.14,10.69,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.077,1.033,1.040,0.022,0.007,0.000, ,7.46,11.01,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.092,1.026,1.040,0.044,0.000,0.000, ,7.78,11.22,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.114,1.062,1.077,0.051,0.044,0.022, ,7.78,11.12,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.128,1.077,1.106,0.044,0.022,0.000, ,8.53,11.44,6.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.143,1.084,1.106,0.015,0.000,0.000, ,8.21,11.33,7.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.136,1.084,1.136,0.051,0.022,0.007, ,8.64,11.86,7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.136,1.092,1.136,0.015,0.000,0.000, ,8.85,12.28,6.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.136,1.084,1.106,0.022,0.000,0.000, ,8.53,11.75,7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.150,1.106,1.136,0.022,0.000,0.000, ,8.75,12.07,7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.136,1.084,1.055,0.022,0.000,0.000, ,9.07,12.50,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.143,1.084,1.062,0.029,0.000,0.000, ,9.07,12.50,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.128,1.077,1.026,0.044,0.000,0.000, ,9.28,12.60,8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.114,1.048,1.026,0.044,0.015,0.000, ,9.39,12.50,8.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.128,1.070,1.048,0.051,0.029,0.000, ,9.07,12.28,9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.121,1.062,1.106,0.029,0.000,0.000, ,8.75,11.86,9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.136,1.106,1.165,0.029,0.000,0.000, ,9.93,12.50,8.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.143,1.092,1.106,0.007,0.000,0.000, ,10.04,12.60,8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.150,1.114,1.136,0.015,0.000,0.000, ,10.25,12.82,8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.165,1.106,1.136,0.029,0.000,0.000, ,10.57,13.13,8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.165,1.128,1.136,0.015,0.000,0.000, ,10.68,13.35,8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.180,1.136,1.136,0.051,0.022,0.000, ,11.00,13.45,8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.143,1.092,1.070,0.044,0.015,0.000, ,10.36,12.92,9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.172,1.099,1.026,0.051,0.000,0.022, ,10.36,12.50,10.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.180,1.121,1.099,0.022,0.000,0.000, ,10.79,12.71,10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.150,1.106,1.128,0.037,0.000,0.000, ,11.11,13.03,10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.143,1.106,1.084,0.015,0.000,0.000, ,11.22,13.35,10.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.158,1.121,1.106,0.015,0.000,0.000, ,11.75,13.56,10.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.187,1.128,1.172,0.022,0.000,0.000, ,12.29,14.09,9.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.194,1.143,1.180,0.007,0.000,0.000, ,12.18,14.09,9.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.172,1.128,1.194,0.029,0.000,0.000, ,12.07,13.45,9.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.202,1.150,1.224,0.037,0.022,0.000, ,12.61,13.88,9.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.180,1.136,1.180,0.037,0.000,0.000, ,12.61,13.98,10.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.194,1.143,1.194,0.022,0.000,0.000, ,12.72,13.98,10.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.150,1.180,0.066,0.022,0.000, ,13.58,15.04,10.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.194,1.128,1.180,0.022,0.000,0.000, ,13.90,15.26,10.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.180,1.136,1.180,0.022,0.000,0.000, ,14.01,15.15,10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.172,1.194,0.000,0.000,0.000, ,14.22,15.26,10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.202,1.143,1.194,0.029,0.015,0.000, ,14.44,15.15,11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.231,1.180,1.209,0.029,0.000,0.000, ,14.33,15.04,12.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.165,1.143,0.029,0.007,0.000, ,14.65,15.57,12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.136,1.114,0.029,0.029,0.000, ,14.76,15.89,13.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.187,1.121,1.106,0.029,0.000,0.000, ,14.44,15.26,13.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.180,1.172,1.158,0.044,0.000,0.000, ,14.54,14.94,13.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.202,1.180,1.194,0.000,0.000,0.000, ,14.87,15.68,12.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.202,1.158,1.224,0.015,0.000,0.000, ,15.62,16.00,12.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.172,1.194,0.007,0.000,0.000, ,15.94,16.53,12.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.224,1.180,1.194,0.015,0.000,0.000, ,16.48,16.32,12.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.231,1.180,1.172,0.029,0.000,0.000, ,16.48,16.74,13.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.209,1.150,1.128,0.029,0.000,0.000, ,16.48,16.64,14.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.216,1.150,1.158,0.051,0.022,0.000, ,16.69,16.74,14.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.224,1.158,1.136,0.044,0.022,0.000, ,16.48,16.74,14.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.238,1.209,1.224,0.022,0.000,0.000, ,17.12,17.38,13.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.224,1.165,1.224,0.022,0.000,0.000, ,17.12,17.27,14.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.216,1.202,1.224,0.022,0.000,0.000, ,17.44,17.59,14.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.246,1.209,1.224,0.007,0.015,0.000, ,18.09,17.70,14.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.246,1.209,1.224,0.015,0.000,0.000, ,18.41,18.33,14.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.253,1.202,1.224,0.029,0.022,0.000, ,18.09,17.91,15.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.253,1.194,1.172,0.044,0.015,0.000, ,18.73,18.02,15.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.246,1.180,1.158,0.051,0.007,0.000, ,18.41,18.55,16.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.224,1.180,1.165,0.066,0.015,0.000, ,18.30,18.33,17.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.231,1.172,1.165,0.022,0.000,0.000, ,18.62,18.76,17.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.216,1.165,1.165,0.029,0.000,0.000, ,18.84,18.97,17.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.224,1.187,1.216,0.022,0.000,0.000, ,18.62,18.65,17.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.253,1.209,1.253,0.007,0.000,0.000, ,19.37,19.61,16.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.260,1.224,1.253,0.007,0.000,0.000, ,19.59,19.50,17.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.268,1.224,1.224,0.007,0.000,0.000, ,19.59,19.71,17.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.282,1.224,1.253,0.029,0.000,0.000, ,19.91,19.93,17.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.297,1.253,1.312,0.044,0.015,0.000, ,20.02,20.46,17.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.290,1.238,1.282,0.029,0.000,0.000, ,20.12,20.35,17.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.282,1.224,1.202,0.044,0.015,0.000, ,20.23,20.99,18.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.260,1.180,1.143,0.051,0.029,0.000, ,20.02,21.20,19.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.238,1.180,1.165,0.037,0.000,0.000, ,20.23,20.99,19.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.246,1.194,1.202,0.037,0.015,0.000, ,20.45,20.99,19.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.246,1.202,1.216,0.000,0.000,0.000, ,20.55,21.20,20.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.268,1.224,1.224,0.044,0.015,0.000, ,20.98,21.62,20.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.304,1.246,1.268,0.029,0.000,0.000, ,21.52,21.94,19.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.297,1.260,1.282,0.015,0.000,0.000, ,21.52,21.94,19.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.304,1.260,1.312,0.044,0.022,0.000, ,21.63,21.84,19.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.304,1.253,1.312,0.029,0.015,0.000, ,22.06,22.79,19.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.304,1.238,1.290,0.044,0.022,0.000, ,22.06,23.00,20.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.275,1.216,1.290,0.022,0.000,0.000, ,22.38,23.11,20.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.275,1.216,1.202,0.037,0.000,0.000, ,22.06,23.00,21.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.268,1.246,1.216,0.015,0.000,0.000, ,22.16,22.69,21.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.268,1.216,1.202,0.022,0.007,0.000, ,22.16,23.11,22.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.275,1.209,1.202,0.029,0.022,0.000, ,22.70,23.32,22.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.290,1.238,1.224,0.029,0.000,0.000, ,22.70,23.22,22.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.319,1.268,1.282,0.044,0.007,0.000, ,22.92,23.11,22.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.319,1.268,1.260,0.059,0.022,0.000, ,23.56,23.85,22.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.334,1.238,1.231,0.044,0.015,0.000, ,23.77,24.17,22.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.297,1.224,1.202,0.029,0.007,0.000, ,24.31,24.17,23.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.290,1.216,1.202,0.015,0.000,0.000, ,23.99,24.28,23.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.297,1.231,1.202,0.044,0.022,0.000, ,24.10,24.28,23.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.290,1.253,1.246,0.015,0.000,0.000, ,24.10,24.28,24.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.312,1.275,1.282,0.007,0.000,0.000, ,24.74,24.70,23.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.319,1.260,1.282,0.051,0.015,0.000, ,24.74,25.02,23.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.312,1.260,1.282,0.044,0.000,0.000, ,24.85,25.34,24.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.275,1.282,0.051,0.029,0.007, ,25.06,25.23,24.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.348,1.297,1.282,0.007,0.000,0.000, ,25.17,25.55,24.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.348,1.312,1.326,0.015,0.000,0.000, ,26.24,26.72,23.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.319,1.268,1.290,0.015,0.007,0.000, ,26.35,27.35,24.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.326,1.238,1.253,0.007,0.000,0.000, ,26.89,27.14,24.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.246,1.238,0.022,0.000,0.000, ,26.56,27.25,25.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.297,1.253,1.238,0.037,0.000,0.000, ,26.24,27.25,25.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.312,1.253,1.231,0.037,0.007,0.000, ,26.78,27.25,26.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.326,1.275,1.260,0.051,0.015,0.000, ,26.99,27.78,26.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.275,1.282,0.037,0.000,0.000, ,27.32,27.57,26.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.356,1.312,1.341,0.037,0.007,0.000, ,27.64,27.89,26.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.297,1.341,0.007,0.000,0.000, ,27.96,28.31,25.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.356,1.319,1.341,0.015,0.000,0.000, ,28.60,29.27,25.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.304,1.290,0.029,0.000,0.000, ,29.03,30.11,26.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.356,1.312,1.312,0.015,0.000,0.000, ,29.03,29.80,26.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.326,1.268,1.290,0.037,0.015,0.000, ,28.82,29.80,27.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.282,1.319,0.022,0.000,0.000, ,29.46,30.54,27.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.326,1.275,1.297,0.037,0.029,0.000, ,29.68,31.28,27.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.326,1.268,1.290,0.044,0.007,0.000, ,29.68,30.86,28.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.275,1.260,0.022,0.007,0.000, ,29.78,30.43,29.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.348,1.282,1.275,0.022,0.000,0.000, ,29.78,30.86,29.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.356,1.319,1.370,0.015,0.000,0.000, ,30.75,31.18,28.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.334,1.297,1.341,0.015,0.000,0.000, ,31.07,31.60,28.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.297,1.341,0.015,0.000,0.000, ,31.50,32.13,28.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.341,1.304,1.341,0.022,0.007,0.000, ,31.29,31.92,29.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.370,1.326,1.370,0.022,0.015,0.000, ,31.72,32.02,29.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.348,1.312,1.341,0.015,0.000,0.000, ,31.72,32.77,30.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.348,1.304,1.326,0.037,0.007,0.000, ,32.79,33.62,30.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.363,1.319,1.326,0.066,0.029,0.000, ,32.90,33.93,30.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.334,1.341,0.037,0.000,0.000, ,33.33,34.15,30.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.370,1.334,1.370,0.044,0.000,0.000, ,33.65,34.47,31.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.319,1.370,0.007,0.000,0.000, ,34.08,34.68,31.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.370,1.334,1.370,0.029,0.007,0.000, ,33.97,34.25,32.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.363,1.312,1.304,0.022,0.007,0.000, ,34.61,35.21,32.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.319,1.326,0.022,0.000,0.000, ,34.72,35.42,32.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.363,1.290,1.290,0.029,0.007,0.000, ,35.15,35.95,33.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.297,1.290,0.029,0.007,0.000, ,35.58,36.16,33.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.282,1.290,0.029,0.015,0.000, ,35.58,36.38,34.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.363,1.304,1.275,0.044,0.007,0.000, ,35.47,36.48,34.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.319,1.312,0.015,0.000,0.000, ,35.58,35.85,35.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.341,1.370,0.029,0.000,0.000, ,36.44,36.69,35.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.334,1.370,0.015,0.000,0.000, ,36.98,37.54,34.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.319,1.341,0.022,0.007,0.000, ,37.08,37.54,35.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.348,1.370,0.022,0.000,0.000, ,37.40,37.97,35.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.363,1.407,0.022,0.000,0.000, ,37.62,37.97,36.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.407,1.326,1.319,0.051,0.022,0.000, ,38.26,39.35,36.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.356,1.370,0.029,0.000,0.000, ,38.48,39.45,36.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.370,1.407,0.037,0.015,0.000, ,38.80,39.67,36.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.334,1.370,0.007,0.000,0.000, ,38.26,39.24,37.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.363,1.407,0.037,0.007,0.000, ,38.48,39.45,38.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.341,1.370,0.015,0.000,0.000, ,39.44,39.98,38.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.407,1.356,1.348,0.022,0.000,0.000, ,39.98,41.26,38.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.319,1.260,0.044,0.015,0.000, ,39.87,41.26,40.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.348,1.341,0.022,0.000,0.000, ,39.77,40.83,40.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.341,1.341,0.066,0.037,0.000, ,40.20,41.15,40.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.341,1.334,0.022,0.000,0.000, ,40.52,41.47,40.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.326,1.341,0.015,0.000,0.000, ,40.62,41.79,40.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.377,1.370,0.037,0.007,0.007, ,41.27,42.21,40.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.414,0.022,0.000,0.000, ,41.70,42.64,40.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.429,0.007,0.000,0.000, ,42.13,43.17,41.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.407,1.370,1.414,0.015,0.000,0.000, ,42.34,43.70,41.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.326,1.341,0.037,0.007,0.000, ,42.23,43.27,42.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.356,1.370,0.044,0.000,0.000, ,42.66,43.27,42.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.341,1.348,0.037,0.007,0.000, ,43.20,44.65,42.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.334,1.348,0.037,0.015,0.000, ,43.20,44.76,43.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.399,1.326,1.319,0.022,0.007,0.000, ,43.52,45.08,43.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.399,1.341,1.304,0.051,0.022,0.007, ,43.63,45.29,44.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.334,1.304,0.037,0.007,0.000, ,43.63,44.65,44.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.363,1.385,0.015,0.000,0.000, ,43.84,45.18,44.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.370,1.414,0.037,0.007,0.000, ,45.13,46.35,43.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.385,1.429,0.022,0.000,0.000, ,45.24,46.56,44.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.414,0.015,0.022,0.000, ,45.45,47.09,44.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.370,1.414,0.044,0.000,0.000, ,45.56,46.56,45.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.385,1.429,0.015,0.000,0.000, ,45.99,46.99,45.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.385,1.429,0.022,0.000,0.000, ,46.31,47.52,45.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.356,1.348,0.029,0.007,0.000, ,46.64,48.58,46.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.334,1.290,0.037,0.007,0.000, ,46.42,48.05,47.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.385,1.370,1.363,0.029,0.000,0.000, ,46.64,47.94,47.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.377,1.348,1.334,0.022,0.000,0.000, ,46.74,48.37,48.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.363,1.370,0.037,0.007,0.000, ,46.96,48.58,48.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.392,1.356,1.334,0.022,0.000,0.000, ,47.60,49.11,48.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.377,1.414,0.015,0.000,0.000, ,48.46,49.85,47.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.370,1.407,0.066,0.015,0.000, ,48.35,49.75,48.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.363,1.414,0.015,0.000,0.000, ,48.25,49.54,48.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.377,1.399,0.029,0.000,0.000, ,48.67,50.28,49.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.356,1.370,0.000,0.000,0.000, ,49.00,50.49,49.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.370,1.399,0.051,0.007,0.000, ,49.43,50.92,49.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.414,0.029,0.007,0.000, ,49.96,51.98,49.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.407,1.429,0.022,0.007,0.000, ,50.50,51.98,49.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.399,1.429,0.007,0.000,0.000, ,50.50,52.19,49.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.392,1.429,0.015,0.000,0.000, ,51.14,53.14,49.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.377,1.407,0.022,0.007,0.000, ,51.14,53.25,50.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.392,1.429,0.015,0.000,0.000, ,51.25,52.83,50.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.392,1.429,0.029,0.000,0.000, ,51.79,53.67,51.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.407,1.443,0.037,0.000,0.000, ,52.11,53.99,51.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.363,1.429,0.037,0.000,0.000, ,52.32,54.21,51.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.348,1.348,0.022,0.007,0.000, ,52.54,54.42,52.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.385,1.407,0.015,0.000,0.000, ,52.97,54.95,52.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.377,1.407,0.022,0.007,0.000, ,52.86,54.84,52.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.377,1.363,0.029,0.015,0.000, ,53.29,55.37,53.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.319,0.022,0.000,0.000, ,53.40,55.59,53.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.356,1.319,0.022,0.007,0.000, ,53.40,55.37,54.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.414,1.363,1.363,0.015,0.000,0.000, ,53.72,55.37,55.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.385,1.392,0.044,0.007,0.000, ,53.93,55.37,55.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.392,1.399,0.029,0.000,0.000, ,54.47,55.80,55.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.407,1.407,0.015,0.000,0.000, ,55.33,57.81,54.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.356,1.356,0.037,0.000,0.000, ,55.76,57.28,55.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.370,1.356,0.029,0.000,0.000, ,55.65,57.07,55.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.385,1.377,0.044,0.022,0.000, ,56.30,57.81,55.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.370,1.377,0.015,0.000,0.000, ,56.94,58.34,56.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.370,1.348,0.029,0.007,0.000, ,56.83,58.77,56.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.356,1.334,0.037,0.015,0.000, ,56.62,57.92,58.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.392,1.392,0.015,0.000,0.000, ,57.05,58.13,58.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.392,1.399,0.015,0.000,0.000, ,57.37,58.24,58.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.429,1.429,0.022,0.000,0.000, ,57.80,58.88,58.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.370,1.429,0.029,0.007,0.000, ,58.44,59.72,58.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.407,1.414,0.037,0.015,0.000, ,58.66,59.83,59.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.385,1.385,0.022,0.000,0.000, ,59.19,60.25,58.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.363,1.348,0.044,0.022,0.000, ,59.19,60.36,60.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.377,1.370,0.037,0.029,0.000, ,59.62,60.47,60.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.363,0.037,0.007,0.000, ,60.05,60.68,61.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.399,1.377,0.015,0.000,0.000, ,60.05,61.10,61.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.392,1.399,0.037,0.000,0.000, ,60.27,61.10,61.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.436,1.458,0.022,0.007,0.000, ,61.45,62.59,60.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.421,1.458,0.022,0.000,0.000, ,61.98,62.80,61.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.414,1.443,0.015,0.015,0.000, ,62.09,63.33,61.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.407,1.429,0.037,0.000,0.000, ,62.41,63.33,62.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.436,1.458,0.015,0.000,0.000, ,62.31,63.76,62.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.429,1.473,0.022,0.000,0.000, ,62.84,64.39,62.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.429,1.414,0.022,0.000,0.000, ,63.38,65.03,63.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.377,1.407,0.037,0.015,0.000, ,63.59,65.14,63.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.399,1.407,0.044,0.015,0.000, ,63.59,65.14,64.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.436,1.421,0.037,0.000,0.000, ,64.13,65.67,64.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.392,1.392,0.044,0.015,0.000, ,64.56,66.20,65.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.363,1.348,0.029,0.007,0.000, ,64.88,65.99,66.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.399,1.407,1.429,0.007,0.007,0.000, ,65.10,65.88,65.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.407,1.429,0.051,0.007,0.000, ,65.20,66.09,66.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.414,1.458,0.015,0.000,0.000, ,65.53,66.09,67.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.414,1.451,0.029,0.000,0.000, ,65.85,66.62,67.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.421,1.458,0.000,0.000,0.000, ,66.28,67.37,67.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.399,1.429,0.044,0.022,0.000, ,66.71,67.37,67.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.429,1.443,0.044,0.015,0.000, ,67.46,68.64,67.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.436,1.458,0.029,0.007,0.000, ,67.89,68.64,67.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.451,1.458,0.029,0.015,0.000, ,68.75,69.38,67.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.421,1.443,0.029,0.000,0.000, ,68.85,69.59,68.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.421,1.458,0.015,0.000,0.000, ,69.28,70.13,68.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.436,1.443,0.007,0.000,0.000, ,69.50,70.66,69.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.429,1.436,0.022,0.000,0.000, ,69.93,71.19,70.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.385,1.348,0.029,0.000,0.000, ,70.03,71.50,71.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.385,1.363,0.029,0.015,0.000, ,70.46,71.40,71.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.385,1.377,0.037,0.007,0.007, ,70.36,70.97,72.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.392,1.392,0.015,0.000,0.000, ,70.57,71.50,72.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.407,1.421,0.007,0.000,0.000, ,71.32,72.04,73.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.436,1.487,0.029,0.015,0.000, ,72.18,72.67,71.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.414,1.429,0.015,0.000,0.000, ,72.18,72.67,73.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.421,1.443,0.022,0.000,0.000, ,72.61,72.99,73.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.429,1.451,0.000,0.000,0.000, ,72.50,73.42,74.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.443,1.429,0.022,0.000,0.000, ,72.82,73.84,74.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.451,1.429,0.044,0.015,0.000, ,73.25,74.37,74.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.436,1.443,0.029,0.015,0.000, ,74.33,75.33,74.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.443,1.443,0.051,0.022,0.000, ,74.43,75.64,75.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.414,1.407,0.037,0.007,0.000, ,74.43,75.86,76.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.385,1.377,0.051,0.022,0.022, ,74.97,76.17,76.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.385,1.363,0.022,0.000,0.000, ,74.86,76.17,77.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.421,1.377,1.392,0.015,0.000,0.000, ,75.29,76.60,77.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.436,1.458,0.029,0.007,0.000, ,75.72,76.92,77.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.458,1.458,0.015,0.000,0.000, ,76.47,77.87,77.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.443,1.458,0.000,0.000,0.000, ,76.90,78.08,78.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.451,1.458,0.007,0.000,0.000, ,76.90,78.08,78.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.443,1.429,0.051,0.015,0.000, ,77.33,78.93,78.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.436,1.458,0.066,0.022,0.000, ,77.76,79.15,78.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.414,1.392,0.037,0.000,0.000, ,78.19,79.89,79.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.385,1.377,0.029,0.000,0.000, ,78.62,79.89,80.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.363,1.363,0.059,0.015,0.000, ,78.62,80.21,80.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.385,1.377,0.015,0.000,0.000, ,78.62,80.10,81.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.407,1.421,0.015,0.000,0.000, ,79.05,80.42,81.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.407,1.399,0.022,0.000,0.000, ,79.26,81.16,82.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.465,1.487,0.029,0.000,0.000, ,80.55,82.22,81.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.436,1.465,0.029,0.000,0.000, ,81.20,82.54,81.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.443,1.458,0.037,0.015,0.000, ,80.98,82.75,81.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.436,1.429,0.044,0.000,0.000, ,81.52,82.86,82.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.436,1.443,0.022,0.000,0.000, ,82.05,83.29,82.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.429,1.436,0.029,0.000,0.000, ,82.27,84.13,83.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.436,1.407,1.348,0.022,0.000,0.000, ,81.84,83.39,84.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.407,1.363,0.015,0.000,0.000, ,81.95,83.82,85.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.429,1.363,0.015,0.000,0.000, ,82.38,84.13,85.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.436,1.392,0.037,0.000,0.000, ,82.70,84.45,85.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.414,1.377,0.037,0.022,0.000, ,83.13,84.66,85.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.407,1.392,0.037,0.000,0.000, ,83.45,85.30,86.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.436,1.458,0.029,0.000,0.000, ,84.09,85.73,84.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.443,1.487,0.022,0.007,0.000, ,84.74,86.04,85.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.414,1.458,0.022,0.000,0.000, ,84.95,86.47,85.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.414,1.429,0.022,0.000,0.000, ,85.17,86.47,86.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.421,1.429,0.000,0.000,0.000, ,85.81,86.79,86.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.421,1.429,0.029,0.007,0.000, ,85.81,87.53,87.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.407,1.443,0.029,0.007,0.000, ,86.13,88.06,87.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.436,1.473,0.029,0.000,0.000, ,86.67,88.70,87.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.487,1.414,1.443,0.044,0.015,0.007, ,86.99,89.12,87.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.399,1.407,0.044,0.007,0.000, ,87.10,88.91,88.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.443,1.377,1.385,0.066,0.037,0.015, ,87.31,88.91,88.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.429,1.370,1.348,0.015,0.000,0.000, ,87.42,89.23,89.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.465,1.421,1.458,0.015,0.000,0.000, ,88.28,89.23,88.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.399,1.421,0.022,0.000,0.000, ,88.06,89.65,90.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.399,1.414,0.007,0.000,0.000, ,88.49,89.97,90.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.451,1.392,1.399,0.015,0.000,0.000, ,88.71,90.08,91.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.495,1.414,1.458,0.000,0.000,0.000, ,89.46,90.29,90.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.458,1.407,1.421,0.029,0.015,0.000, ,89.25,90.50,91.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.480,1.429,1.443,0.044,0.022,0.007, ,90.43,92.20,90.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.414,1.429,0.029,0.007,0.000, ,90.86,92.52,91.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
1.473,1.421,1.429,0.029,0.000,0.000, ,91.07,92.52,91.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
