SAP ID,109000116284,
0.015,0.000,0.000,0.000,0.000,0.000, ,190.24,193.34,193.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,190.35,193.34,194.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.037,0.000, ,190.67,193.66,194.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.007, ,190.57,193.66,195.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,29.82,8000.00,0.00,
0.000,0.000,0.000,0.037,0.044,0.000, ,190.67,193.87,196.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,37.91,8000.00,0.00,
0.022,0.000,0.000,0.022,0.022,0.000, ,191.21,193.66,195.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,43.96,8000.00,0.00,
0.037,0.000,0.000,0.044,0.037,0.000, ,191.53,194.30,195.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,63.85,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,192.28,195.04,195.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,68.72,8000.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.000, ,192.28,194.51,195.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,46.48,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,192.28,195.04,195.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,27.69,8000.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,192.71,195.15,196.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,42.34,8000.00,0.00,
0.037,0.000,0.007,0.007,0.022,0.000, ,193.25,195.89,196.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,53.11,8000.00,0.00,
0.022,0.000,0.000,0.015,0.015,0.000, ,193.14,195.78,196.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,64.69,8000.00,0.00,
0.015,0.000,0.007,0.044,0.029,0.000, ,193.03,195.57,196.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,62.27,8000.00,0.00,
0.037,0.000,0.007,0.081,0.037,0.000, ,193.68,195.99,197.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,42.38,8000.00,0.00,
0.044,0.000,0.000,0.022,0.015,0.000, ,194.22,196.84,197.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,30.26,8000.00,0.00,
0.007,0.000,0.007,0.029,0.029,0.000, ,194.22,197.27,197.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,46.19,8000.00,0.00,
0.015,0.000,0.000,0.059,0.037,0.000, ,194.32,197.48,199.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,68.17,8000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.000, ,194.43,197.16,199.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,85.82,8000.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,194.22,196.74,200.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,6728.21,97.36,8000.00,0.00,
0.022,0.000,0.007,0.015,0.015,0.000, ,194.64,197.06,200.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,4592.92,104.40,8000.00,0.00,
0.015,0.000,0.000,0.037,0.029,0.000, ,194.97,197.59,199.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,3358.24,108.53,8000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,195.29,197.59,200.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2652.99,110.99,8000.00,16.70,
0.044,0.000,0.000,0.051,0.022,0.000, ,196.25,198.65,199.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2686.20,112.20,7499.88,27.07,
0.037,0.000,0.000,0.022,0.029,0.000, ,196.04,198.97,199.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2893.28,112.67,4538.22,37.80,
0.037,0.000,0.022,0.029,0.007,0.000, ,196.58,199.07,199.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2713.55,112.93,3180.46,48.06,
0.022,0.000,0.007,0.007,0.007,0.000, ,196.79,199.50,200.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2606.11,113.22,2885.47,58.50,
0.037,0.000,0.007,0.015,0.000,0.000, ,197.11,199.71,200.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2779.98,113.26,3571.18,68.21,
0.022,0.000,0.000,0.015,0.007,0.000, ,197.44,199.92,200.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2885.47,113.22,3623.93,77.58,
0.022,0.000,0.000,0.022,0.000,0.000, ,197.44,200.24,201.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,3104.27,113.15,2770.21,86.85,
0.000,0.000,0.000,0.022,0.015,0.000, ,197.65,200.24,202.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,3272.28,112.93,2117.70,95.57,
0.007,0.000,0.000,0.015,0.029,0.000, ,197.44,200.24,202.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,3231.26,112.89,1600.00,104.07,
0.007,0.000,0.000,0.051,0.029,0.000, ,197.97,200.56,202.87,0.00,0.00,0.00 ,,8000.00,19.30,8000.00,0.00,8000.00,0.00,8000.00,0.00,3012.45,112.93,1734.80,110.15,
0.000,0.000,0.000,0.029,0.007,0.000, ,197.76,200.24,203.08,0.00,0.00,0.00 ,,8000.00,47.91,8000.00,0.00,8000.00,23.63,8000.00,0.00,2912.82,112.86,2908.91,111.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.97,200.45,203.50,0.00,0.00,0.00 ,,8000.00,72.01,8000.00,40.66,8000.00,37.47,8000.00,0.00,3051.53,112.86,3784.13,104.18,
0.037,0.000,0.000,0.022,0.007,0.000, ,198.83,201.62,202.34,0.00,0.00,0.00 ,,8000.00,87.51,8000.00,63.48,8000.00,26.81,8000.00,0.00,3012.45,112.86,3573.14,105.24,
0.015,0.000,0.007,0.015,0.007,0.000, ,199.26,201.83,202.97,0.00,0.00,0.00 ,,8000.00,78.86,8000.00,72.05,8000.00,32.89,8000.00,0.00,2865.93,113.00,2707.69,107.91,
0.000,0.000,0.000,0.000,0.000,0.000, ,199.37,201.62,203.40,0.00,0.00,0.00 ,,8000.00,65.60,8000.00,76.67,8000.00,38.72,8000.00,0.00,2527.96,113.19,2176.31,108.53,
0.029,0.000,0.000,0.037,0.022,0.000, ,199.26,201.41,204.03,0.00,0.00,0.00 ,,8000.00,73.52,8000.00,84.21,8000.00,42.05,8000.00,0.00,1842.25,113.55,2266.18,103.26,
0.029,0.000,0.000,0.029,0.000,0.000, ,199.69,201.83,203.93,0.00,0.00,0.00 ,,8000.00,85.64,8000.00,90.92,8000.00,57.84,8000.00,0.00,1263.98,114.03,2270.09,104.21,
0.007,0.000,0.000,0.037,0.037,0.000, ,200.12,202.68,203.82,0.00,0.00,0.00 ,,6796.58,95.49,8000.00,95.46,8000.00,56.23,8000.00,0.00,1002.20,114.36,2092.31,104.25,
0.007,0.000,0.000,0.044,0.029,0.000, ,200.01,202.68,204.56,0.00,0.00,0.00 ,,4530.40,101.87,6386.32,98.97,8000.00,36.70,8000.00,0.00,804.88,114.73,2104.03,102.67,
0.007,0.000,0.000,0.037,0.022,0.000, ,200.44,203.00,204.56,0.00,0.00,0.00 ,,5145.79,104.10,5688.89,101.32,8000.00,43.00,8000.00,0.00,627.11,114.80,1988.77,102.97,
0.007,0.000,0.000,0.037,0.015,0.000, ,200.44,203.42,204.56,0.00,0.00,0.00 ,,8000.00,88.35,5077.41,102.27,8000.00,62.67,8000.00,0.00,607.57,114.91,1707.45,108.10,
0.000,0.000,0.000,0.015,0.000,0.000, ,200.76,203.85,204.46,0.00,0.00,0.00 ,,8000.00,84.87,4665.20,103.30,8000.00,80.44,8000.00,0.00,607.57,114.87,1781.68,111.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,200.76,204.06,204.67,0.00,0.00,0.00 ,,8000.00,91.43,5999.51,103.52,8000.00,90.95,8000.00,0.00,685.71,114.91,2061.05,111.50,
0.000,0.000,0.000,0.000,0.007,0.000, ,201.30,204.38,204.67,0.00,0.00,0.00 ,,6853.24,98.21,4335.04,104.25,8000.00,97.91,8000.00,0.00,666.18,114.87,2836.63,114.95,
0.000,0.000,0.000,0.022,0.007,0.000, ,201.30,204.06,206.26,0.00,0.00,0.00 ,,5698.66,102.67,4430.77,104.65,8000.00,103.08,8000.00,29.56,627.11,114.91,3366.06,117.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,201.30,204.06,206.47,0.00,0.00,0.00 ,,3627.84,105.93,4397.56,104.80,8000.00,107.51,8000.00,36.74,744.32,114.76,4272.53,115.46,
0.000,0.000,0.000,0.015,0.022,0.000, ,201.30,204.48,206.90,0.00,0.00,0.00 ,,2141.15,108.28,2922.59,105.60,5827.59,110.77,8000.00,41.83,1099.88,114.51,4895.73,116.63,
0.000,0.000,0.000,0.044,0.029,0.000, ,201.30,204.17,206.90,0.00,0.00,0.00 ,,1394.87,109.85,1814.90,106.52,4477.66,113.04,8000.00,55.86,1816.85,114.03,4180.71,118.32,
0.000,0.000,0.000,0.066,0.037,0.000, ,202.05,204.38,206.79,0.00,0.00,0.00 ,,957.26,110.66,1197.56,107.29,3891.58,114.51,8000.00,73.77,2838.58,113.26,3369.96,119.52,
0.007,0.000,0.000,0.022,0.000,0.000, ,201.84,204.27,206.37,0.00,0.00,0.00 ,,789.26,111.21,918.19,107.80,3094.51,115.49,8000.00,92.34,3580.95,112.49,3028.08,120.33,
0.029,0.000,0.000,0.037,0.007,0.000, ,202.59,205.33,206.16,0.00,0.00,0.00 ,,687.67,111.50,810.74,108.17,2711.60,116.19,8000.00,107.73,3940.42,111.87,2871.79,120.59,
0.022,0.000,0.007,0.000,0.015,0.000, ,202.80,205.44,206.79,0.00,0.00,0.00 ,,644.69,111.68,748.23,108.35,2139.19,116.81,8000.00,115.90,3707.94,111.68,3412.94,120.70,
0.007,0.000,0.000,0.015,0.007,0.000, ,203.12,205.86,206.79,0.00,0.00,0.00 ,,564.59,111.79,746.28,108.50,1803.17,117.25,8000.00,119.93,3889.62,111.61,4112.33,120.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,202.80,205.23,207.64,0.00,0.00,0.00 ,,502.08,111.87,787.30,108.50,1879.37,117.44,7097.44,121.98,3778.27,111.50,4188.52,119.89,
0.029,0.000,0.007,0.029,0.000,0.000, ,203.12,205.86,207.75,0.00,0.00,0.00 ,,562.64,111.90,849.82,108.50,2301.34,117.29,6827.84,123.00,3717.70,111.54,3793.89,119.96,
0.000,0.000,0.000,0.022,0.015,0.000, ,203.34,205.86,208.07,0.00,0.00,0.00 ,,703.30,111.83,1121.37,108.24,2846.40,116.92,6669.60,123.52,3465.69,111.72,3502.81,120.07,
0.015,0.000,0.000,0.037,0.007,0.000, ,203.88,206.82,207.96,0.00,0.00,0.00 ,,724.79,111.79,1437.85,108.02,3110.13,116.52,6491.82,123.70,2953.85,111.87,3448.11,120.15,
0.022,0.000,0.000,0.059,0.044,0.015, ,203.88,206.93,208.39,0.00,0.00,0.00 ,,724.79,111.68,1650.79,107.84,2936.26,116.45,6544.57,123.81,2727.23,112.12,3297.68,120.22,
0.007,0.000,0.000,0.037,0.015,0.000, ,203.98,207.35,208.81,0.00,0.00,0.00 ,,746.28,111.68,1545.30,107.77,2588.52,116.37,6710.62,122.05,2465.45,112.34,3315.26,120.07,
0.000,0.000,0.000,0.029,0.000,0.000, ,204.30,207.56,208.81,0.00,0.00,0.00 ,,724.79,111.61,1545.30,107.77,2197.80,116.67,6968.50,122.20,2094.26,112.71,3297.68,120.26,
0.007,0.000,0.000,0.007,0.000,0.000, ,204.30,207.46,209.45,0.00,0.00,0.00 ,,685.71,111.61,1879.37,107.62,2428.33,116.67,6898.17,122.56,1949.69,112.97,3364.10,120.48,
0.000,0.000,0.000,0.037,0.015,0.000, ,204.63,207.77,209.45,0.00,0.00,0.00 ,,845.91,111.61,2324.79,107.33,3129.67,116.34,7156.04,122.67,2189.99,113.00,3514.53,120.29,
0.015,0.000,0.000,0.000,0.000,0.000, ,204.73,207.03,208.92,0.00,0.00,0.00 ,,1090.11,111.43,2520.15,107.07,4282.30,115.60,6970.45,122.31,2273.99,112.78,3401.22,120.40,
0.015,0.000,0.000,0.000,0.000,0.000, ,205.06,207.46,208.92,0.00,0.00,0.00 ,,1131.14,111.36,2399.02,106.96,4557.75,115.02,7165.81,121.47,2699.88,112.60,3307.45,120.33,
0.015,0.000,0.000,0.007,0.007,0.000, ,205.48,207.88,208.92,0.00,0.00,0.00 ,,990.48,111.39,2184.13,107.11,3598.53,115.13,7517.46,121.32,2947.99,112.31,3178.51,120.44,
0.007,0.000,0.007,0.059,0.029,0.000, ,205.27,207.56,209.34,0.00,0.00,0.00 ,,847.86,111.54,2184.13,107.22,3160.93,115.46,7777.29,121.54,3276.19,112.01,3401.22,120.37,
0.029,0.000,0.007,0.029,0.007,0.000, ,205.70,207.88,208.92,0.00,0.00,0.00 ,,724.79,111.61,2268.13,107.25,3055.43,115.71,7796.83,121.83,3366.06,111.76,3803.66,120.00,
0.022,0.000,0.007,0.029,0.015,0.000, ,205.81,208.41,209.34,0.00,0.00,0.00 ,,644.69,111.72,2225.15,107.29,2737.00,115.97,7228.33,122.31,3514.53,111.54,4094.75,119.74,
0.015,0.000,0.000,0.073,0.051,0.000, ,205.81,208.73,210.08,0.00,0.00,0.00 ,,584.13,111.76,2352.14,107.18,2479.12,116.15,6954.82,122.64,3494.99,111.47,4141.64,119.56,
0.000,0.000,0.000,0.015,0.000,0.000, ,206.13,208.84,211.04,0.00,0.00,0.00 ,,623.20,111.83,2631.50,107.03,2184.13,116.45,6773.14,123.04,3555.56,111.43,3530.16,119.89,
0.000,0.000,0.000,0.029,0.015,0.000, ,206.13,208.62,211.14,0.00,0.00,0.00 ,,644.69,111.79,2715.51,107.00,1793.41,116.81,6542.61,123.37,3393.41,111.43,3354.33,120.11,
0.007,0.000,0.000,0.007,0.007,0.000, ,206.34,208.84,211.14,0.00,0.00,0.00 ,,625.15,111.79,2352.14,107.07,1576.56,117.03,6560.20,123.48,3082.78,111.61,3371.92,120.15,
0.000,0.000,0.000,0.037,0.022,0.000, ,206.67,209.47,211.36,0.00,0.00,0.00 ,,664.22,111.79,2121.61,107.25,1516.00,117.22,6235.90,123.70,3043.71,111.76,3428.57,120.15,
0.000,0.000,0.000,0.022,0.015,0.000, ,206.77,209.37,211.57,0.00,0.00,0.00 ,,705.25,111.72,2072.77,107.36,2000.49,117.03,5913.55,123.96,3405.13,111.61,3354.33,120.22,
0.022,0.000,0.000,0.022,0.000,0.000, ,207.31,209.58,210.61,0.00,0.00,0.00 ,,908.42,111.54,2225.15,107.29,3061.29,116.30,5985.84,124.03,4131.87,111.14,3215.63,120.29,
0.037,0.000,0.007,0.029,0.015,0.000, ,207.31,209.37,210.83,0.00,0.00,0.00 ,,1150.67,111.32,2330.65,107.18,4643.71,115.20,5677.17,124.10,4641.76,110.66,3008.55,120.33,
0.037,0.000,0.022,0.029,0.015,0.000, ,207.31,209.47,210.93,0.00,0.00,0.00 ,,1478.88,111.03,2352.14,107.14,5399.76,114.21,5538.46,124.25,4999.27,110.18,3203.91,120.22,
0.029,0.000,0.000,0.037,0.037,0.000, ,207.85,209.69,210.83,0.00,0.00,0.00 ,,1912.58,110.70,2498.66,107.11,5347.01,113.70,5321.61,124.47,5032.48,109.96,3278.14,120.15,
0.029,0.000,0.007,0.015,0.000,0.000, ,207.95,209.79,210.83,0.00,0.00,0.00 ,,2346.28,110.29,2526.01,106.96,5419.29,113.48,5003.17,124.58,4882.05,109.85,3196.09,120.29,
0.022,0.000,0.007,0.015,0.000,0.000, ,208.28,210.22,210.93,0.00,0.00,0.00 ,,2578.75,109.96,2420.51,107.00,5790.48,113.15,5055.92,124.58,4460.07,110.07,2891.33,120.62,
0.007,0.000,0.000,0.022,0.000,0.000, ,208.28,210.75,212.63,0.00,0.00,0.00 ,,2871.79,109.74,2330.65,107.07,6163.61,112.78,5165.32,124.65,4346.76,110.26,2723.32,120.70,
0.000,0.000,0.000,0.022,0.015,0.000, ,208.38,210.75,213.05,0.00,0.00,0.00 ,,3022.22,109.52,2246.64,107.14,6519.17,112.42,5237.61,124.69,4305.74,110.29,2740.90,120.62,
0.007,0.000,0.000,0.022,0.022,0.000, ,208.60,210.22,213.05,0.00,0.00,0.00 ,,2981.20,109.41,2268.13,107.22,6816.12,112.12,5472.04,124.51,4245.18,110.37,2928.45,120.62,
0.000,0.000,0.000,0.037,0.015,0.000, ,208.81,210.53,213.05,0.00,0.00,0.00 ,,2694.02,109.45,2484.98,107.03,7032.97,111.76,5737.73,124.25,4346.76,110.29,2908.91,120.59,
0.000,0.000,0.000,0.029,0.022,0.000, ,208.60,210.32,213.69,0.00,0.00,0.00 ,,2215.38,109.71,2737.00,106.89,7091.58,111.54,5804.15,124.14,4245.18,110.26,2834.68,120.59,
0.000,0.000,0.000,0.022,0.000,0.000, ,208.81,210.43,213.69,0.00,0.00,0.00 ,,1861.78,110.00,2807.33,106.63,7474.48,111.36,5804.15,124.03,3979.49,110.40,2860.07,120.51,
0.022,0.000,0.000,0.037,0.007,0.000, ,209.46,210.64,213.16,0.00,0.00,0.00 ,,1754.33,110.15,2744.81,106.59,7675.70,111.06,5624.42,124.07,3330.89,110.81,2803.42,120.44,
0.015,0.000,0.007,0.022,0.007,0.000, ,209.46,211.06,213.16,0.00,0.00,0.00 ,,1611.72,110.40,2553.36,106.70,7411.97,111.03,5642.00,123.99,3018.32,111.10,2840.54,120.51,
0.029,0.000,0.022,0.000,0.000,0.000, ,209.99,211.60,213.16,0.00,0.00,0.00 ,,1404.64,110.51,2568.99,106.81,7472.53,110.99,5768.99,123.96,2867.89,111.32,2852.26,120.62,
0.015,0.000,0.007,0.029,0.022,0.000, ,210.10,212.02,213.16,0.00,0.00,0.00 ,,1238.58,110.73,2568.99,106.78,7351.40,111.10,5751.40,123.99,2727.23,111.50,2815.14,120.77,
0.029,0.000,0.000,0.029,0.007,0.000, ,210.21,212.02,213.37,0.00,0.00,0.00 ,,1117.46,110.84,2399.02,106.89,7027.11,111.25,5817.83,123.85,2639.32,111.61,2723.32,120.73,
0.037,0.000,0.007,0.037,0.007,0.000, ,210.64,212.13,213.37,0.00,0.00,0.00 ,,1117.46,110.92,2399.02,106.85,6849.33,111.36,5581.44,123.85,2539.68,111.68,2797.56,120.62,
0.015,0.000,0.000,0.037,0.037,0.007, ,210.85,212.66,214.01,0.00,0.00,0.00 ,,1117.46,110.88,2358.00,106.89,6767.28,111.50,5599.02,123.92,2680.34,111.61,3047.62,120.44,
0.022,0.000,0.000,0.022,0.015,0.000, ,210.42,212.76,213.80,0.00,0.00,0.00 ,,1424.18,110.62,2512.33,106.74,6868.86,111.36,5345.05,123.85,2807.33,111.43,2996.83,120.18,
0.007,0.000,0.022,0.051,0.037,0.007, ,210.64,212.87,214.01,0.00,0.00,0.00 ,,1937.97,110.29,2617.83,106.63,6585.59,111.43,5296.21,123.99,2949.94,111.39,2903.05,120.22,
0.022,0.000,0.007,0.029,0.000,0.000, ,211.17,213.51,213.80,0.00,0.00,0.00 ,,2414.65,109.93,2490.84,106.70,6187.06,111.72,5550.18,123.96,3010.50,111.32,2840.54,120.33,
0.022,0.000,0.000,0.000,0.000,0.000, ,211.39,212.98,214.33,0.00,0.00,0.00 ,,2543.59,109.63,2189.99,106.81,5868.62,111.98,5509.16,123.88,3037.85,111.21,2822.95,120.48,
0.029,0.000,0.022,0.015,0.000,0.000, ,211.60,213.19,214.86,0.00,0.00,0.00 ,,2797.56,109.41,2078.63,107.07,5634.19,112.27,5581.44,123.74,2768.25,111.28,2840.54,120.44,
0.007,0.000,0.000,0.015,0.000,0.000, ,211.82,213.82,214.33,0.00,0.00,0.00 ,,3051.53,109.19,2100.12,107.07,5339.19,112.49,5776.80,123.55,2787.79,111.28,2852.26,120.55,
0.000,0.000,0.000,0.015,0.007,0.000, ,211.82,213.72,215.60,0.00,0.00,0.00 ,,3328.94,108.79,2084.49,107.00,4788.28,112.89,5759.22,123.41,3078.88,111.14,2672.53,120.44,
0.007,0.000,0.000,0.015,0.000,0.000, ,212.14,214.04,216.34,0.00,0.00,0.00 ,,3875.95,108.46,2252.50,106.92,4249.08,113.33,5382.17,123.74,3078.88,111.10,2447.86,120.48,
0.000,0.000,0.000,0.044,0.022,0.000, ,211.92,214.25,216.66,0.00,0.00,0.00 ,,4333.09,108.06,2399.02,106.85,4297.92,113.52,5042.25,124.14,3037.85,111.10,2330.65,120.77,
0.000,0.000,0.000,0.037,0.029,0.000, ,211.92,214.14,217.09,0.00,0.00,0.00 ,,4575.34,107.73,2512.33,106.74,4784.37,113.33,4977.78,124.36,3037.85,111.06,2350.18,120.81,
0.007,0.000,0.000,0.022,0.007,0.000, ,211.92,213.40,216.98,0.00,0.00,0.00 ,,4817.58,107.51,2379.49,106.78,5386.08,112.89,4960.20,124.32,3078.88,110.99,2442.00,120.73,
0.022,0.000,0.000,0.044,0.029,0.000, ,213.00,214.89,215.71,0.00,0.00,0.00 ,,4503.05,107.55,2211.48,106.81,7175.58,111.94,5114.53,123.30,3289.87,110.84,2461.54,120.62,
0.037,0.000,0.000,0.037,0.051,0.000, ,212.89,214.78,216.03,0.00,0.00,0.00 ,,4335.04,107.51,2125.52,106.78,6827.84,111.32,5470.09,121.10,3207.81,110.77,2408.79,119.60,
0.022,0.000,0.007,0.029,0.007,0.000, ,213.21,215.10,216.03,0.00,0.00,0.00 ,,4628.08,107.47,2189.99,106.89,6863.00,110.88,5806.11,119.08,3106.23,110.84,2510.38,119.34,
0.007,0.000,0.000,0.015,0.015,0.000, ,213.75,215.63,216.03,0.00,0.00,0.00 ,,4817.58,107.33,2125.52,106.92,7511.60,110.55,5907.69,121.43,2572.89,111.10,2836.63,119.96,
0.022,0.000,0.000,0.015,0.000,0.000, ,213.53,214.99,217.83,0.00,0.00,0.00 ,,4723.81,107.29,1973.14,107.07,8000.00,109.74,5972.16,122.05,1752.38,111.72,2717.46,120.15,
0.029,0.000,0.007,0.022,0.022,0.000, ,213.86,215.20,217.83,0.00,0.00,0.00 ,,4606.59,107.40,1910.62,107.11,8000.00,107.91,6093.28,121.39,1183.88,112.23,2074.73,120.48,
0.015,0.000,0.000,0.015,0.007,0.000, ,214.61,215.63,217.83,0.00,0.00,0.00 ,,4481.56,107.44,2021.98,107.03,8000.00,107.03,5628.33,122.49,1260.07,112.49,1207.33,121.14,
0.015,0.000,0.000,0.059,0.037,0.000, ,214.61,215.84,218.15,0.00,0.00,0.00 ,,4335.04,107.55,2189.99,106.92,8000.00,107.11,5657.63,122.97,1299.15,112.56,738.46,121.83,
0.015,0.000,0.000,0.037,0.022,0.000, ,214.61,215.95,218.15,0.00,0.00,0.00 ,,4010.74,107.73,2147.01,106.89,8000.00,107.51,5497.44,123.30,1119.41,112.42,550.92,122.27,
0.000,0.000,0.000,0.044,0.015,0.000, ,214.61,215.73,218.79,0.00,0.00,0.00 ,,3604.40,108.02,2189.99,106.89,8000.00,107.69,5485.71,123.52,1199.51,112.45,439.56,122.53,
0.000,0.000,0.000,0.029,0.007,0.000, ,214.61,215.52,219.21,0.00,0.00,0.00 ,,3221.49,108.32,2211.48,106.81,8000.00,108.24,5472.04,123.66,900.61,112.64,459.10,122.64,
0.000,0.000,0.000,0.029,0.007,0.000, ,214.61,216.69,219.00,0.00,0.00,0.00 ,,3004.64,108.50,2447.86,106.67,8000.00,109.01,5630.28,123.44,697.44,112.75,459.10,122.64,
0.037,0.000,0.000,0.037,0.007,0.000, ,215.25,216.69,218.26,0.00,0.00,0.00 ,,2985.10,108.61,2428.33,106.59,7753.85,109.49,5862.76,123.22,677.90,112.89,660.32,122.53,
0.007,0.000,0.000,0.000,0.000,0.000, ,215.25,216.69,218.68,0.00,0.00,0.00 ,,2707.69,108.83,2152.87,106.74,8000.00,109.38,6060.07,122.82,656.41,113.00,660.32,122.60,
0.029,0.000,0.007,0.015,0.000,0.000, ,215.68,216.80,218.68,0.00,0.00,0.00 ,,2494.75,109.08,1852.01,106.96,8000.00,109.30,6224.18,122.82,498.17,113.00,568.50,122.75,
0.007,0.000,0.022,0.029,0.015,0.000, ,215.68,217.22,218.68,0.00,0.00,0.00 ,,2289.62,109.27,1721.12,107.11,7876.92,109.56,5767.03,123.04,437.61,113.11,421.98,122.86,
0.007,0.000,0.000,0.022,0.007,0.000, ,216.00,217.54,218.89,0.00,0.00,0.00 ,,2076.68,109.45,1701.59,107.22,7222.47,110.07,5321.61,123.41,357.51,113.15,330.16,122.93,
0.029,0.000,0.007,0.022,0.015,0.000, ,216.22,216.80,218.47,0.00,0.00,0.00 ,,1871.55,109.52,1721.12,107.07,7021.25,110.33,5425.15,123.26,357.51,113.11,347.74,122.67,
0.022,0.000,0.000,0.059,0.044,0.007, ,216.33,217.96,219.85,0.00,0.00,0.00 ,,1764.10,109.67,1805.13,107.07,6982.17,110.51,5589.26,123.26,357.51,113.04,330.16,122.75,
0.000,0.000,0.000,0.029,0.000,0.000, ,215.90,217.33,220.70,0.00,0.00,0.00 ,,1682.05,109.82,1979.00,107.00,7124.79,110.55,5643.96,123.30,379.00,113.04,275.46,122.75,
0.015,0.000,0.000,0.029,0.007,0.000, ,215.90,217.33,221.23,0.00,0.00,0.00 ,,1703.54,109.82,1894.99,107.00,7427.59,110.40,5589.26,123.33,498.17,113.00,275.46,122.93,
0.007,0.000,0.000,0.015,0.000,0.000, ,216.54,218.07,220.70,0.00,0.00,0.00 ,,1764.10,109.85,1764.10,107.07,7468.62,110.26,5431.01,123.41,437.61,112.97,310.62,122.93,
0.000,0.000,0.000,0.037,0.022,0.000, ,216.43,217.96,221.23,0.00,0.00,0.00 ,,1682.05,109.85,1680.10,107.14,7101.34,110.40,5192.67,123.63,398.53,112.97,328.21,123.11,
0.007,0.000,0.000,0.022,0.000,0.000, ,216.54,217.86,221.23,0.00,0.00,0.00 ,,1641.03,109.74,1533.58,107.11,6962.64,110.44,5102.81,123.55,357.51,112.97,293.04,122.86,
0.022,0.000,0.007,0.000,0.000,0.000, ,217.29,218.49,220.48,0.00,0.00,0.00 ,,1514.04,109.89,1428.08,107.29,6233.94,110.88,5266.91,123.59,298.90,113.00,255.92,122.89,
0.015,0.000,0.000,0.037,0.022,0.000, ,217.29,218.60,220.17,0.00,0.00,0.00 ,,1453.48,109.96,1424.18,107.40,5778.75,111.28,5376.31,123.52,298.90,113.00,238.34,122.97,
0.015,0.000,0.007,0.029,0.000,0.000, ,217.40,218.49,220.38,0.00,0.00,0.00 ,,1431.99,110.04,1529.67,107.36,5602.93,111.61,5073.50,123.70,279.37,113.04,218.80,122.97,
0.007,0.000,0.000,0.044,0.044,0.007, ,217.51,218.81,220.80,0.00,0.00,0.00 ,,1412.45,110.04,1658.61,107.22,5542.37,111.76,4837.12,123.88,279.37,113.04,201.22,122.93,
0.015,0.000,0.022,0.007,0.000,0.000, ,217.94,219.24,220.38,0.00,0.00,0.00 ,,1371.43,110.07,1764.10,107.11,5440.78,111.76,4807.81,123.96,279.37,112.97,183.64,122.93,
0.022,0.000,0.022,0.015,0.000,0.000, ,217.61,218.81,220.80,0.00,0.00,0.00 ,,1185.84,110.04,1768.01,106.96,5407.57,111.83,4817.58,123.88,279.37,113.00,183.64,122.71,
0.044,0.000,0.007,0.037,0.000,0.000, ,218.26,220.09,220.80,0.00,0.00,0.00 ,,775.58,110.33,1789.50,107.00,5286.45,111.90,4800.00,123.92,279.37,112.89,183.64,122.89,
0.015,0.000,0.000,0.007,0.000,0.000, ,218.69,220.40,220.80,0.00,0.00,0.00 ,,548.96,110.62,1810.99,107.03,5165.32,112.05,4608.55,124.10,279.37,112.93,183.64,122.97,
0.022,0.000,0.007,0.007,0.000,0.000, ,219.01,220.09,221.01,0.00,0.00,0.00 ,,773.63,110.66,1785.59,107.07,5093.04,112.16,4235.41,124.36,279.37,112.93,181.68,123.11,
0.029,0.000,0.022,0.007,0.000,0.000, ,218.90,220.30,221.65,0.00,0.00,0.00 ,,1017.83,110.51,1260.07,107.25,4993.41,112.23,3846.64,124.69,257.88,112.97,181.68,123.08,
0.007,0.000,0.000,0.029,0.007,0.000, ,218.47,219.77,222.92,0.00,0.00,0.00 ,,976.80,110.44,773.63,107.62,4719.90,112.42,3604.40,124.91,238.34,112.97,183.64,122.97,
0.029,0.000,0.000,0.051,0.000,0.000, ,218.79,220.09,222.18,0.00,0.00,0.00 ,,875.21,110.48,793.16,107.80,4760.93,112.45,3325.03,125.20,240.29,112.93,164.10,122.93,
0.029,0.000,0.000,0.037,0.000,0.000, ,219.65,220.72,221.12,0.00,0.00,0.00 ,,814.65,110.51,898.66,107.80,4739.44,112.45,2594.38,125.75,240.29,112.89,146.52,122.93,
0.037,0.000,0.000,0.051,0.029,0.000, ,219.55,221.15,221.97,0.00,0.00,0.00 ,,918.19,110.33,877.17,107.69,4520.63,112.45,2031.75,126.26,218.80,112.86,146.52,122.78,
0.029,0.000,0.000,0.015,0.015,0.000, ,219.76,221.47,222.61,0.00,0.00,0.00 ,,1514.04,110.07,1002.20,107.62,4190.48,112.71,1473.02,126.96,218.80,112.86,146.52,122.82,
0.022,0.000,0.000,0.044,0.022,0.000, ,219.65,221.15,222.82,0.00,0.00,0.00 ,,2324.79,109.52,961.17,107.66,2819.05,113.48,1144.81,127.58,218.80,112.86,166.06,122.78,
0.022,0.000,0.000,0.022,0.015,0.000, ,219.97,221.15,223.24,0.00,0.00,0.00 ,,2371.67,109.19,1189.74,107.62,1650.79,114.43,1109.65,127.80,199.27,112.89,164.10,122.89,
0.000,0.000,0.000,0.044,0.007,0.007, ,219.76,221.04,223.67,0.00,0.00,0.00 ,,1707.45,109.34,1234.68,107.55,1525.76,114.95,1039.32,127.77,218.80,112.82,164.10,122.93,
0.000,0.000,0.000,0.044,0.015,0.000, ,220.08,221.15,222.92,0.00,0.00,0.00 ,,1439.80,109.49,1088.16,107.40,1857.88,115.09,951.40,127.73,218.80,112.82,164.10,123.08,
0.015,0.000,0.007,0.007,0.000,0.000, ,220.51,222.00,222.50,0.00,0.00,0.00 ,,1312.82,109.63,795.12,107.51,1818.80,115.13,843.96,127.88,218.80,112.75,164.10,122.82,
0.044,0.000,0.022,0.022,0.029,0.000, ,220.62,221.78,222.50,0.00,0.00,0.00 ,,879.12,109.93,668.13,107.62,1541.39,115.24,703.30,128.13,240.29,112.67,146.52,122.82,
0.037,0.000,0.007,0.029,0.000,0.000, ,221.16,222.63,222.29,0.00,0.00,0.00 ,,736.51,110.07,502.08,107.80,1814.90,115.20,685.71,128.13,240.29,112.67,146.52,122.71,
0.037,0.000,0.022,0.037,0.015,0.000, ,221.05,222.21,222.50,0.00,0.00,0.00 ,,797.07,110.07,418.07,107.88,2131.38,114.98,754.09,128.17,240.29,112.67,166.06,122.60,
0.037,0.000,0.007,0.029,0.000,0.000, ,220.83,222.00,222.92,0.00,0.00,0.00 ,,611.48,110.22,334.07,107.99,2510.38,114.65,683.76,128.28,259.83,112.56,166.06,122.67,
0.059,0.000,0.000,0.022,0.000,0.000, ,221.26,222.74,223.67,0.00,0.00,0.00 ,,427.84,110.33,312.58,108.02,1883.27,114.80,560.68,128.35,279.37,112.56,166.06,122.56,
0.022,0.000,0.000,0.022,0.015,0.000, ,221.48,222.63,224.09,0.00,0.00,0.00 ,,427.84,110.37,312.58,108.02,1799.27,114.95,648.60,128.35,259.83,112.56,183.64,122.56,
0.022,0.000,0.000,0.015,0.000,0.000, ,221.48,222.95,223.24,0.00,0.00,0.00 ,,449.33,110.40,459.10,107.99,1306.96,115.24,631.01,128.24,259.83,112.53,183.64,122.71,
0.022,0.000,0.000,0.029,0.007,0.000, ,221.58,223.48,222.82,0.00,0.00,0.00 ,,447.37,110.44,353.60,108.02,1207.33,115.53,560.68,128.32,279.37,112.45,183.64,122.75,
0.007,0.000,0.000,0.029,0.015,0.000, ,221.48,222.85,223.35,0.00,0.00,0.00 ,,386.81,110.55,271.55,108.02,1226.86,115.68,560.68,128.32,279.37,112.45,201.22,122.56,
0.015,0.000,0.007,0.015,0.000,0.000, ,221.58,222.53,223.77,0.00,0.00,0.00 ,,367.28,110.44,271.55,108.10,1088.16,115.79,543.10,128.32,279.37,112.42,201.22,122.56,
0.037,0.000,0.007,0.015,0.015,0.000, ,222.23,223.27,223.56,0.00,0.00,0.00 ,,408.30,110.33,271.55,108.06,834.19,115.97,507.94,128.35,279.37,112.45,201.22,122.53,
0.037,0.000,0.000,0.081,0.007,0.000, ,222.44,223.59,223.56,0.00,0.00,0.00 ,,367.28,110.40,250.06,108.02,756.04,116.12,421.98,128.39,259.83,112.42,203.17,122.42,
0.044,0.000,0.007,0.037,0.015,0.000, ,222.23,223.16,223.67,0.00,0.00,0.00 ,,345.79,110.51,250.06,107.99,851.77,116.15,384.86,128.42,259.83,112.34,183.64,122.38,
0.059,0.000,0.022,0.022,0.000,0.000, ,222.66,223.48,223.56,0.00,0.00,0.00 ,,285.23,110.59,250.06,108.02,890.84,116.12,369.23,128.39,259.83,112.31,183.64,122.49,
0.022,0.000,0.000,0.029,0.000,0.000, ,222.77,224.01,223.67,0.00,0.00,0.00 ,,263.74,110.59,228.57,108.06,775.58,116.19,332.11,128.42,259.83,112.31,201.22,122.53,
0.022,0.000,0.000,0.044,0.007,0.000, ,222.77,223.06,224.20,0.00,0.00,0.00 ,,285.23,110.59,228.57,108.06,716.97,116.26,332.11,128.46,240.29,112.31,201.22,122.60,
0.015,0.000,0.000,0.037,0.015,0.000, ,222.66,223.69,225.79,0.00,0.00,0.00 ,,224.66,110.66,207.08,108.17,795.12,116.26,314.53,128.53,240.29,112.34,183.64,122.71,
0.000,0.000,0.000,0.051,0.007,0.007, ,222.66,223.06,225.79,0.00,0.00,0.00 ,,203.17,110.70,207.08,108.24,715.02,116.34,296.95,128.61,240.29,112.38,183.64,122.67,
0.000,0.000,0.000,0.037,0.007,0.000, ,222.77,222.95,226.21,0.00,0.00,0.00 ,,224.66,110.70,207.08,108.24,619.29,116.45,279.37,128.64,220.76,112.34,183.64,122.60,
0.022,0.000,0.000,0.015,0.000,0.000, ,222.77,223.48,225.79,0.00,0.00,0.00 ,,244.20,110.84,187.55,108.28,521.61,116.52,261.78,128.64,220.76,112.34,183.64,122.64,
0.007,0.000,0.000,0.037,0.007,0.000, ,222.87,223.80,225.79,0.00,0.00,0.00 ,,222.71,110.92,187.55,108.24,482.54,116.56,244.20,128.64,240.29,112.34,183.64,122.64,
0.015,0.000,0.000,0.044,0.015,0.000, ,222.77,223.48,226.43,0.00,0.00,0.00 ,,203.17,110.95,187.55,108.24,425.89,116.59,226.62,128.61,240.29,112.27,166.06,122.64,
0.051,0.000,0.007,0.037,0.015,0.000, ,223.84,224.86,224.84,0.00,0.00,0.00 ,,203.17,111.03,207.08,108.24,406.35,116.59,226.62,128.64,240.29,112.27,166.06,122.53,
0.037,0.000,0.000,0.022,0.000,0.000, ,223.62,224.65,225.05,0.00,0.00,0.00 ,,203.17,110.99,187.55,108.21,384.86,116.63,210.99,128.61,240.29,112.23,166.06,122.60,
0.037,0.000,0.022,0.022,0.000,0.000, ,224.05,224.86,225.26,0.00,0.00,0.00 ,,181.68,111.03,187.55,108.21,384.86,116.67,210.99,128.61,240.29,112.20,166.06,122.67,
0.000,0.000,0.007,0.029,0.000,0.000, ,223.95,224.76,225.05,0.00,0.00,0.00 ,,203.17,111.03,187.55,108.28,384.86,116.74,210.99,128.64,240.29,112.23,166.06,122.67,
0.000,0.000,0.000,0.029,0.000,0.000, ,224.16,224.86,225.26,0.00,0.00,0.00 ,,203.17,111.06,166.06,108.24,347.74,116.70,210.99,128.64,240.29,112.27,166.06,122.60,
0.007,0.000,0.007,0.007,0.000,0.000, ,223.84,224.44,225.90,0.00,0.00,0.00 ,,203.17,111.03,166.06,108.24,328.21,116.74,210.99,128.68,240.29,112.27,146.52,122.56,
0.037,0.000,0.037,0.037,0.015,0.000, ,224.70,225.18,225.26,0.00,0.00,0.00 ,,181.68,111.03,166.06,108.21,308.67,116.67,210.99,128.57,220.76,112.23,166.06,122.60,
0.022,0.000,0.000,0.022,0.000,0.000, ,224.59,224.65,225.90,0.00,0.00,0.00 ,,162.15,110.95,166.06,108.21,289.13,116.70,193.41,128.57,220.76,112.20,166.06,122.60,
0.051,0.000,0.022,0.029,0.007,0.000, ,224.59,224.54,226.11,0.00,0.00,0.00 ,,183.64,110.84,144.57,108.17,230.53,116.70,193.41,128.53,220.76,112.12,166.06,122.56,
0.044,0.000,0.022,0.022,0.000,0.000, ,225.23,225.60,225.37,0.00,0.00,0.00 ,,183.64,110.84,144.57,108.24,230.53,116.67,193.41,128.53,220.76,112.12,146.52,122.38,
0.037,0.000,0.007,0.037,0.007,0.000, ,225.02,225.50,225.90,0.00,0.00,0.00 ,,183.64,110.77,144.57,108.21,230.53,116.67,175.82,128.57,240.29,112.12,146.52,122.38,
0.022,0.000,0.007,0.022,0.000,0.000, ,225.23,225.50,226.11,0.00,0.00,0.00 ,,183.64,110.66,144.57,108.21,230.53,116.70,193.41,128.57,240.29,112.12,146.52,122.38,
0.051,0.000,0.000,0.029,0.000,0.000, ,225.45,226.14,227.06,0.00,0.00,0.00 ,,244.20,110.66,144.57,108.21,212.94,116.74,193.41,128.57,240.29,112.09,146.52,122.56,
0.000,0.000,0.000,0.037,0.015,0.000, ,225.23,225.92,227.49,0.00,0.00,0.00 ,,263.74,110.88,144.57,108.28,212.94,116.74,193.41,128.57,220.76,112.09,146.52,122.53,
0.022,0.000,0.000,0.022,0.000,0.000, ,225.56,225.92,227.49,0.00,0.00,0.00 ,,183.64,110.77,125.03,108.10,193.41,116.67,193.41,128.46,240.29,112.12,146.52,122.31,
0.022,0.000,0.000,0.044,0.029,0.007, ,225.23,226.03,227.70,0.00,0.00,0.00 ,,123.08,110.51,125.03,108.13,193.41,116.67,193.41,128.42,220.76,112.01,128.94,122.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,225.34,226.24,228.13,0.00,0.00,0.00 ,,224.66,110.55,144.57,108.17,193.41,116.67,193.41,128.42,220.76,112.01,146.52,122.34,
0.015,0.000,0.000,0.022,0.000,0.000, ,225.23,225.71,228.34,0.00,0.00,0.00 ,,244.20,110.66,125.03,108.17,193.41,116.67,193.41,128.46,220.76,112.05,146.52,122.23,
0.037,0.000,0.022,0.029,0.007,0.000, ,225.45,225.82,227.17,0.00,0.00,0.00 ,,224.66,110.70,144.57,108.17,193.41,116.63,193.41,128.42,220.76,112.01,128.94,122.31,
0.044,0.000,0.000,0.029,0.015,0.000, ,225.45,225.92,227.59,0.00,0.00,0.00 ,,222.71,110.73,146.52,108.13,193.41,116.59,193.41,128.42,220.76,112.01,146.52,122.27,
0.029,0.000,0.015,0.029,0.007,0.000, ,225.66,225.82,227.59,0.00,0.00,0.00 ,,263.74,110.88,166.06,108.06,193.41,116.63,210.99,128.39,220.76,112.05,146.52,122.31,
0.037,0.000,0.022,0.007,0.000,0.000, ,225.88,226.14,227.59,0.00,0.00,0.00 ,,244.20,110.95,146.52,108.06,193.41,116.56,193.41,128.32,220.76,111.90,146.52,122.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,225.77,226.67,228.13,0.00,0.00,0.00 ,,162.15,110.88,166.06,108.17,193.41,116.63,193.41,128.32,220.76,111.90,146.52,122.42,
0.015,0.000,0.000,0.044,0.000,0.000, ,225.99,226.14,228.23,0.00,0.00,0.00 ,,183.64,110.70,166.06,108.13,193.41,116.59,193.41,128.32,220.76,112.01,146.52,122.31,
0.051,0.000,0.000,0.029,0.007,0.000, ,226.95,227.51,228.34,0.00,0.00,0.00 ,,244.20,110.81,146.52,108.10,193.41,116.52,193.41,128.35,220.76,111.90,146.52,122.31,
0.022,0.000,0.000,0.029,0.015,0.000, ,226.52,227.30,228.34,0.00,0.00,0.00 ,,222.71,110.99,146.52,108.10,193.41,116.48,193.41,128.35,220.76,111.83,146.52,122.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,225.88,226.98,228.76,0.00,0.00,0.00 ,,183.64,110.88,146.52,108.02,193.41,116.48,193.41,128.24,220.76,111.87,146.52,122.12,
0.015,0.000,0.000,0.066,0.022,0.022, ,226.20,227.30,228.76,0.00,0.00,0.00 ,,203.17,110.84,146.52,107.99,193.41,116.45,175.82,128.24,220.76,111.83,166.06,122.20,
0.007,0.000,0.000,0.044,0.015,0.000, ,226.31,227.20,228.76,0.00,0.00,0.00 ,,222.71,110.92,146.52,107.99,193.41,116.45,175.82,128.24,220.76,111.79,146.52,122.23,
0.015,0.000,0.000,0.059,0.007,0.007, ,226.09,226.88,229.40,0.00,0.00,0.00 ,,181.68,110.99,146.52,108.02,193.41,116.41,175.82,128.21,220.76,111.79,146.52,122.31,
0.037,0.000,0.022,0.037,0.007,0.000, ,227.17,227.51,227.91,0.00,0.00,0.00 ,,162.15,110.84,146.52,108.02,212.94,116.37,158.24,128.24,220.76,111.83,146.52,122.27,
0.029,0.000,0.007,0.022,0.000,0.000, ,227.38,227.83,228.44,0.00,0.00,0.00 ,,203.17,110.81,146.52,107.99,212.94,116.41,158.24,128.13,201.22,111.72,146.52,122.27,
0.029,0.000,0.007,0.029,0.022,0.000, ,227.38,227.30,228.44,0.00,0.00,0.00 ,,222.71,110.95,146.52,108.02,212.94,116.41,158.24,128.21,201.22,111.83,166.06,122.27,
0.029,0.000,0.007,0.007,0.000,0.000, ,227.49,227.62,228.44,0.00,0.00,0.00 ,,203.17,110.99,146.52,108.02,232.48,116.34,158.24,128.24,201.22,111.79,146.52,122.23,
0.029,0.000,0.000,0.015,0.000,0.000, ,227.27,227.73,229.29,0.00,0.00,0.00 ,,181.68,110.99,146.52,108.02,232.48,116.37,158.24,128.21,201.22,111.76,146.52,122.27,
0.015,0.000,0.007,0.015,0.000,0.000, ,227.27,228.15,228.44,0.00,0.00,0.00 ,,181.68,110.99,146.52,108.02,232.48,116.34,158.24,128.17,201.22,111.72,146.52,122.27,
0.015,0.000,0.000,0.007,0.000,0.000, ,227.60,228.58,228.76,0.00,0.00,0.00 ,,162.15,110.92,146.52,107.95,232.48,116.30,158.24,128.10,201.22,111.68,146.52,122.09,
0.000,0.000,0.000,0.029,0.015,0.015, ,227.06,228.15,229.61,0.00,0.00,0.00 ,,162.15,110.84,146.52,107.88,232.48,116.26,140.66,128.06,201.22,111.65,146.52,122.12,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.27,227.83,229.61,0.00,0.00,0.00 ,,183.64,110.81,166.06,107.95,232.48,116.23,158.24,128.10,201.22,111.58,146.52,122.16,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.02,228.05,229.40,0.00,0.00,0.00 ,,203.17,110.84,146.52,107.91,252.01,116.23,158.24,128.10,201.22,111.65,146.52,122.16,
0.000,0.000,0.000,0.022,0.015,0.000, ,227.49,228.15,229.82,0.00,0.00,0.00 ,,183.64,110.84,146.52,107.91,252.01,116.19,175.82,127.99,220.76,111.65,146.52,122.20,
0.007,0.000,0.000,0.007,0.000,0.000, ,227.92,227.94,229.61,0.00,0.00,0.00 ,,162.15,110.88,166.06,107.91,252.01,116.19,175.82,128.02,220.76,111.65,146.52,122.31,
0.015,0.000,0.022,0.029,0.000,0.000, ,228.45,229.11,228.66,0.00,0.00,0.00 ,,162.15,110.88,166.06,107.95,252.01,116.15,158.24,128.06,201.22,111.58,166.06,122.23,
0.022,0.000,0.007,0.059,0.000,0.000, ,228.67,229.32,228.66,0.00,0.00,0.00 ,,183.64,110.92,166.06,107.95,232.48,116.19,158.24,128.06,201.22,111.58,146.52,122.16,
0.015,0.000,0.000,0.015,0.000,0.000, ,228.56,229.21,228.66,0.00,0.00,0.00 ,,183.64,110.84,168.01,107.88,212.94,116.19,158.24,127.95,201.22,111.50,146.52,122.05,
0.029,0.000,0.022,0.022,0.007,0.000, ,229.21,229.53,228.23,0.00,0.00,0.00 ,,203.17,110.81,146.52,107.88,212.94,116.12,158.24,127.95,201.22,111.58,146.52,121.98,
0.015,0.000,0.022,0.015,0.000,0.000, ,230.17,229.21,228.44,0.00,0.00,0.00 ,,203.17,110.84,146.52,107.80,212.94,116.08,158.24,127.99,201.22,111.58,146.52,121.98,
0.000,0.015,0.007,0.051,0.022,0.000, ,230.49,229.00,228.44,0.00,0.00,0.00 ,,203.17,110.77,146.52,107.88,212.94,116.12,158.24,128.02,201.22,111.54,148.47,121.94,
0.022,0.000,0.007,0.022,0.007,0.000, ,231.78,229.85,228.44,0.00,0.00,0.00 ,,203.17,110.77,146.52,107.80,232.48,116.12,158.24,127.99,201.22,111.50,166.06,122.01,
0.037,0.000,0.022,0.044,0.000,0.000, ,230.92,229.32,228.44,0.00,0.00,0.00 ,,203.17,110.66,146.52,107.80,212.94,116.04,158.24,127.95,181.68,111.50,146.52,122.01,
0.022,0.000,0.022,0.037,0.000,0.000, ,230.17,228.89,228.44,0.00,0.00,0.00 ,,203.17,110.70,146.52,107.88,212.94,116.15,158.24,127.95,181.68,111.54,146.52,122.20,
0.029,0.000,0.007,0.007,0.000,0.000, ,229.85,229.21,227.91,0.00,0.00,0.00 ,,203.17,110.70,146.52,107.88,212.94,116.12,158.24,127.95,181.68,111.54,146.52,122.16,
0.029,0.000,0.007,0.037,0.000,0.000, ,229.53,229.43,227.81,0.00,0.00,0.00 ,,203.17,110.70,146.52,107.91,212.94,116.12,158.24,127.99,181.68,111.47,146.52,122.05,
0.029,0.000,0.007,0.022,0.000,0.000, ,229.21,228.89,228.44,0.00,0.00,0.00 ,,203.17,110.62,146.52,107.77,212.94,116.08,158.24,127.88,162.15,111.47,148.47,121.94,
0.022,0.000,0.000,0.022,0.000,0.000, ,229.63,230.06,228.34,0.00,0.00,0.00 ,,162.15,110.62,146.52,107.77,193.41,116.01,158.24,127.91,181.68,111.43,148.47,121.94,
0.022,0.000,0.000,0.029,0.000,0.000, ,229.10,229.85,228.76,0.00,0.00,0.00 ,,142.61,110.44,146.52,107.80,193.41,116.01,158.24,127.88,162.15,111.47,128.94,121.94,
0.029,0.000,0.000,0.051,0.022,0.000, ,229.10,229.53,228.76,0.00,0.00,0.00 ,,164.10,110.40,146.52,107.80,193.41,116.01,158.24,127.88,162.15,111.47,128.94,121.90,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.99,229.43,228.76,0.00,0.00,0.00 ,,183.64,110.48,146.52,107.80,193.41,116.04,158.24,127.88,162.15,111.43,128.94,121.94,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,229.43,228.76,0.00,0.00,0.00 ,,183.64,110.48,125.03,107.77,193.41,116.01,158.24,127.77,162.15,111.39,128.94,121.94,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.78,229.32,228.76,0.00,0.00,0.00 ,,162.15,110.51,125.03,107.80,212.94,115.97,158.24,127.84,140.66,111.39,128.94,122.05,
0.015,0.000,0.007,0.022,0.015,0.000, ,229.31,229.32,227.81,0.00,0.00,0.00 ,,162.15,110.62,146.52,107.80,212.94,116.01,175.82,127.88,162.15,111.39,111.36,122.16,
0.022,0.000,0.000,0.000,0.000,0.000, ,229.21,229.96,227.91,0.00,0.00,0.00 ,,162.15,110.77,146.52,107.84,232.48,116.01,175.82,127.84,140.66,111.43,111.36,121.98,
0.044,0.000,0.000,0.015,0.000,0.000, ,228.99,229.85,228.44,0.00,0.00,0.00 ,,162.15,110.77,146.52,107.80,232.48,115.97,175.82,127.88,140.66,111.39,111.36,121.98,
0.037,0.000,0.000,0.007,0.000,0.000, ,228.99,229.96,228.44,0.00,0.00,0.00 ,,162.15,110.77,125.03,107.73,212.94,115.93,175.82,127.77,162.15,111.28,111.36,121.90,
0.007,0.000,0.007,0.044,0.022,0.000, ,228.67,229.53,228.55,0.00,0.00,0.00 ,,142.61,110.77,125.03,107.73,212.94,115.93,193.41,127.69,140.66,111.28,111.36,121.90,
0.015,0.000,0.022,0.029,0.000,0.000, ,228.45,229.85,227.59,0.00,0.00,0.00 ,,142.61,110.77,146.52,107.77,232.48,115.82,193.41,127.73,142.61,111.21,128.94,121.90,
0.037,0.000,0.000,0.029,0.007,0.000, ,228.99,230.38,228.34,0.00,0.00,0.00 ,,142.61,110.81,146.52,107.77,232.48,115.86,193.41,127.73,162.15,111.25,111.36,121.90,
0.037,0.000,0.000,0.059,0.029,0.000, ,228.99,230.49,227.91,0.00,0.00,0.00 ,,142.61,110.84,146.52,107.69,212.94,115.90,210.99,127.73,142.61,111.25,111.36,121.90,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.78,230.17,228.34,0.00,0.00,0.00 ,,142.61,110.84,146.52,107.73,232.48,115.82,193.41,127.69,140.66,111.28,128.94,121.83,
0.000,0.000,0.000,0.066,0.007,0.000, ,228.56,229.85,228.76,0.00,0.00,0.00 ,,142.61,110.81,146.52,107.73,232.48,115.90,210.99,127.66,142.61,111.21,128.94,121.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.67,230.06,228.55,0.00,0.00,0.00 ,,142.61,110.84,146.52,107.73,232.48,115.82,193.41,127.66,142.61,111.21,111.36,121.94,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,229.53,228.76,0.00,0.00,0.00 ,,142.61,110.84,168.01,107.77,252.01,115.82,193.41,127.66,142.61,111.21,111.36,121.94,
0.029,0.000,0.007,0.022,0.007,0.000, ,229.42,230.91,227.70,0.00,0.00,0.00 ,,162.15,110.81,146.52,107.77,271.55,115.79,193.41,127.66,162.15,111.21,111.36,121.87,
0.022,0.000,0.000,0.022,0.000,0.000, ,229.10,230.80,227.91,0.00,0.00,0.00 ,,162.15,110.81,168.01,107.69,291.09,115.68,193.41,127.62,142.61,111.17,111.36,121.94,
0.015,0.000,0.000,0.059,0.007,0.007, ,229.10,230.27,228.34,0.00,0.00,0.00 ,,142.61,110.73,168.01,107.66,330.16,115.68,210.99,127.58,142.61,111.14,111.36,121.90,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.88,230.27,228.34,0.00,0.00,0.00 ,,142.61,110.66,168.01,107.58,330.16,115.64,193.41,127.51,162.15,111.06,128.94,121.79,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.06,228.76,0.00,0.00,0.00 ,,162.15,110.55,168.01,107.51,349.69,115.64,210.99,127.47,162.15,111.10,128.94,121.83,
0.000,0.000,0.000,0.007,0.029,0.000, ,228.56,229.96,228.76,0.00,0.00,0.00 ,,162.15,110.55,168.01,107.55,349.69,115.64,193.41,127.47,162.15,111.10,128.94,121.98,
0.000,0.000,0.007,0.029,0.000,0.000, ,229.31,230.17,227.59,0.00,0.00,0.00 ,,162.15,110.51,168.01,107.51,349.69,115.53,193.41,127.47,162.15,111.03,128.94,121.90,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,229.85,227.81,0.00,0.00,0.00 ,,142.61,110.51,168.01,107.51,369.23,115.53,193.41,127.44,162.15,111.03,128.94,121.94,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.78,230.70,227.91,0.00,0.00,0.00 ,,123.08,110.37,168.01,107.47,369.23,115.49,193.41,127.44,162.15,111.03,148.47,121.79,
0.000,0.000,0.000,0.022,0.015,0.000, ,228.99,230.91,227.81,0.00,0.00,0.00 ,,142.61,110.22,168.01,107.44,390.72,115.38,193.41,127.40,162.15,110.99,148.47,121.76,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,230.70,228.44,0.00,0.00,0.00 ,,164.10,110.18,168.01,107.40,390.72,115.38,193.41,127.40,181.68,111.03,148.47,121.61,
0.029,0.000,0.000,0.037,0.022,0.000, ,228.78,230.70,228.44,0.00,0.00,0.00 ,,164.10,110.18,146.52,107.44,429.79,115.38,193.41,127.36,181.68,110.99,148.47,121.58,
0.015,0.000,0.000,0.059,0.015,0.022, ,228.99,230.80,228.34,0.00,0.00,0.00 ,,164.10,110.22,146.52,107.40,468.86,115.35,195.36,127.25,183.64,110.92,148.47,121.65,
0.022,0.000,0.000,0.037,0.007,0.000, ,229.10,231.23,228.34,0.00,0.00,0.00 ,,164.10,110.26,146.52,107.36,488.40,115.31,193.41,127.33,183.64,110.95,148.47,121.54,
0.007,0.000,0.000,0.051,0.015,0.015, ,228.67,230.80,228.76,0.00,0.00,0.00 ,,164.10,110.29,146.52,107.36,468.86,115.24,193.41,127.33,183.64,110.95,148.47,121.61,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.56,230.38,228.55,0.00,0.00,0.00 ,,164.10,110.26,146.52,107.44,468.86,115.24,193.41,127.33,203.17,110.95,148.47,121.76,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.49,228.55,0.00,0.00,0.00 ,,164.10,110.37,146.52,107.40,429.79,115.31,193.41,127.40,183.64,110.95,148.47,121.65,
0.015,0.000,0.000,0.022,0.007,0.000, ,228.45,230.80,228.76,0.00,0.00,0.00 ,,183.64,110.33,146.52,107.40,410.26,115.35,193.41,127.33,183.64,110.95,166.06,121.50,
0.051,0.000,0.000,0.007,0.000,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,183.64,110.33,168.01,107.40,390.72,115.27,195.36,127.25,183.64,110.84,166.06,121.76,
0.044,0.000,0.000,0.015,0.000,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,164.10,110.33,168.01,107.40,371.18,115.27,195.36,127.29,183.64,110.92,148.47,121.58,
0.037,0.000,0.000,0.037,0.000,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,164.10,110.33,146.52,107.29,351.65,115.24,195.36,127.29,183.64,110.88,148.47,121.58,
0.037,0.000,0.000,0.037,0.015,0.000, ,229.10,231.65,227.59,0.00,0.00,0.00 ,,142.61,110.26,146.52,107.36,332.11,115.24,195.36,127.25,203.17,110.88,148.47,121.50,
0.073,0.000,0.000,0.037,0.015,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,142.61,110.26,168.01,107.40,332.11,115.27,195.36,127.25,203.17,110.84,148.47,121.54,
0.037,0.000,0.000,0.029,0.000,0.000, ,229.10,231.97,228.34,0.00,0.00,0.00 ,,183.64,110.29,168.01,107.47,312.58,115.38,193.41,127.36,183.64,110.84,148.47,121.61,
0.029,0.000,0.000,0.029,0.000,0.000, ,228.78,230.59,228.44,0.00,0.00,0.00 ,,203.17,110.37,146.52,107.51,312.58,115.42,193.41,127.40,203.17,110.88,148.47,121.68,
0.022,0.000,0.000,0.044,0.015,0.000, ,228.99,230.59,228.44,0.00,0.00,0.00 ,,203.17,110.51,168.01,107.58,312.58,115.46,193.41,127.40,203.17,110.88,148.47,121.83,
0.029,0.000,0.000,0.007,0.000,0.000, ,228.88,230.59,228.44,0.00,0.00,0.00 ,,183.64,110.51,146.52,107.58,312.58,115.46,193.41,127.44,203.17,110.84,148.47,121.68,
0.007,0.000,0.000,0.022,0.015,0.000, ,228.45,230.70,228.44,0.00,0.00,0.00 ,,183.64,110.48,146.52,107.58,293.04,115.46,193.41,127.44,203.17,110.84,166.06,121.61,
0.015,0.000,0.000,0.007,0.000,0.000, ,228.88,230.59,228.44,0.00,0.00,0.00 ,,183.64,110.48,168.01,107.58,293.04,115.46,193.41,127.36,183.64,110.77,166.06,121.65,
0.022,0.000,0.000,0.037,0.007,0.000, ,228.78,231.02,228.44,0.00,0.00,0.00 ,,162.15,110.44,168.01,107.51,293.04,115.38,175.82,127.33,183.64,110.77,148.47,121.58,
0.029,0.000,0.000,0.029,0.007,0.000, ,229.10,231.87,227.81,0.00,0.00,0.00 ,,123.08,110.22,168.01,107.55,273.50,115.46,193.41,127.36,203.17,110.84,148.47,121.54,
0.022,0.000,0.000,0.029,0.007,0.000, ,228.88,231.76,227.38,0.00,0.00,0.00 ,,123.08,110.07,168.01,107.51,273.50,115.38,193.41,127.36,183.64,110.77,148.47,121.54,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.78,231.34,227.59,0.00,0.00,0.00 ,,164.10,110.07,168.01,107.47,273.50,115.35,193.41,127.33,183.64,110.77,148.47,121.58,
0.015,0.000,0.007,0.022,0.000,0.000, ,228.67,231.34,227.59,0.00,0.00,0.00 ,,205.13,110.11,168.01,107.55,273.50,115.38,193.41,127.36,183.64,110.77,166.06,121.58,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.78,231.23,228.44,0.00,0.00,0.00 ,,203.17,110.29,168.01,107.58,273.50,115.38,195.36,127.29,183.64,110.73,166.06,121.79,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.78,231.34,228.02,0.00,0.00,0.00 ,,203.17,110.44,168.01,107.51,293.04,115.35,195.36,127.25,183.64,110.70,148.47,121.68,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.31,231.97,227.49,0.00,0.00,0.00 ,,203.17,110.55,168.01,107.55,312.58,115.35,175.82,127.33,183.64,110.77,148.47,121.61,
0.015,0.000,0.007,0.000,0.000,0.000, ,229.42,231.97,227.38,0.00,0.00,0.00 ,,162.15,110.62,168.01,107.47,332.11,115.31,177.78,127.29,183.64,110.66,148.47,121.65,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.99,232.08,227.59,0.00,0.00,0.00 ,,123.08,110.51,146.52,107.51,332.11,115.27,177.78,127.25,203.17,110.62,148.47,121.61,
0.000,0.000,0.000,0.044,0.015,0.007, ,229.10,231.65,227.81,0.00,0.00,0.00 ,,142.61,110.48,146.52,107.51,351.65,115.31,177.78,127.22,203.17,110.59,148.47,121.47,
0.015,0.000,0.007,0.044,0.007,0.000, ,229.10,231.23,227.81,0.00,0.00,0.00 ,,162.15,110.51,146.52,107.47,351.65,115.27,177.78,127.25,203.17,110.62,148.47,121.54,
0.007,0.000,0.000,0.029,0.007,0.000, ,228.99,231.34,228.02,0.00,0.00,0.00 ,,142.61,110.51,146.52,107.47,371.18,115.20,177.78,127.22,203.17,110.59,148.47,121.54,
0.007,0.000,0.000,0.044,0.015,0.000, ,229.10,232.08,227.91,0.00,0.00,0.00 ,,101.59,110.44,146.52,107.51,371.18,115.20,177.78,127.22,203.17,110.59,148.47,121.47,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.31,232.29,228.34,0.00,0.00,0.00 ,,142.61,110.33,146.52,107.44,371.18,115.24,160.20,127.18,203.17,110.55,148.47,121.58,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.21,232.18,227.91,0.00,0.00,0.00 ,,164.10,110.37,146.52,107.44,371.18,115.27,177.78,127.18,203.17,110.55,148.47,121.65,
0.007,0.000,0.000,0.000,0.000,0.000, ,229.21,232.29,227.59,0.00,0.00,0.00 ,,123.08,110.33,146.52,107.47,371.18,115.20,160.20,127.18,203.17,110.51,128.94,121.58,
0.000,0.000,0.007,0.022,0.000,0.000, ,229.10,232.08,227.59,0.00,0.00,0.00 ,,82.05,110.11,146.52,107.44,371.18,115.16,160.20,127.22,203.17,110.51,128.94,121.54,
0.015,0.000,0.000,0.015,0.000,0.000, ,229.63,232.18,227.06,0.00,0.00,0.00 ,,123.08,110.11,125.03,107.40,371.18,115.09,160.20,127.18,203.17,110.59,128.94,121.50,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,232.29,228.34,0.00,0.00,0.00 ,,142.61,110.22,125.03,107.51,371.18,115.13,160.20,127.11,203.17,110.51,148.47,121.50,
0.000,0.000,0.000,0.044,0.029,0.007, ,229.10,232.29,227.91,0.00,0.00,0.00 ,,101.59,110.04,125.03,107.40,390.72,115.05,160.20,127.11,224.66,110.51,148.47,121.47,
