SAP ID,109000116284,
0.015,0.000,0.000,0.037,0.015,0.000, ,229.21,232.29,227.81,0.00,0.00,0.00 ,,82.05,109.85,125.03,107.40,390.72,115.05,160.20,127.11,224.66,110.48,128.94,121.50,
0.022,0.000,0.000,0.051,0.029,0.007, ,229.31,232.08,227.59,0.00,0.00,0.00 ,,123.08,109.78,125.03,107.33,390.72,115.05,177.78,127.07,224.66,110.48,128.94,121.47,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.42,232.18,227.49,0.00,0.00,0.00 ,,164.10,109.89,146.52,107.40,390.72,115.09,177.78,127.14,224.66,110.44,128.94,121.54,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.63,231.97,228.34,0.00,0.00,0.00 ,,142.61,109.96,125.03,107.47,371.18,115.09,177.78,127.18,224.66,110.55,128.94,121.58,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.99,231.02,228.02,0.00,0.00,0.00 ,,101.59,109.93,125.03,107.44,351.65,115.05,177.78,127.11,224.66,110.44,128.94,121.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.21,230.59,228.02,0.00,0.00,0.00 ,,123.08,109.85,125.03,107.40,351.65,115.05,195.36,127.11,224.66,110.48,128.94,121.54,
0.022,0.000,0.007,0.022,0.000,0.000, ,229.21,231.34,227.59,0.00,0.00,0.00 ,,164.10,110.00,146.52,107.40,332.11,115.09,195.36,127.07,203.17,110.51,128.94,121.47,
0.015,0.000,0.007,0.007,0.000,0.000, ,229.63,231.97,227.38,0.00,0.00,0.00 ,,164.10,110.04,146.52,107.36,332.11,115.05,212.94,127.00,203.17,110.44,130.89,121.28,
0.022,0.000,0.000,0.029,0.007,0.000, ,229.63,231.55,227.06,0.00,0.00,0.00 ,,142.61,110.11,146.52,107.29,332.11,115.02,212.94,127.03,224.66,110.37,130.89,121.32,
0.015,0.000,0.000,0.066,0.029,0.000, ,229.53,231.55,227.06,0.00,0.00,0.00 ,,164.10,110.11,146.52,107.36,332.11,115.02,212.94,127.00,203.17,110.33,148.47,121.36,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,231.87,227.81,0.00,0.00,0.00 ,,142.61,110.26,146.52,107.33,332.11,115.02,195.36,126.96,224.66,110.33,128.94,121.43,
0.007,0.000,0.000,0.059,0.022,0.000, ,229.31,231.87,227.91,0.00,0.00,0.00 ,,101.59,110.22,146.52,107.33,351.65,115.02,195.36,126.92,224.66,110.33,128.94,121.43,
0.000,0.000,0.000,0.059,0.000,0.000, ,229.42,232.18,227.91,0.00,0.00,0.00 ,,101.59,110.07,125.03,107.40,351.65,115.02,195.36,127.03,224.66,110.37,128.94,121.50,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.42,232.18,227.91,0.00,0.00,0.00 ,,123.08,109.93,146.52,107.29,371.18,114.98,195.36,126.89,203.17,110.37,130.89,121.28,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,142.61,109.93,125.03,107.29,390.72,114.98,195.36,126.89,203.17,110.29,130.89,121.28,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,142.61,110.00,125.03,107.40,390.72,114.98,195.36,127.00,203.17,110.33,128.94,121.39,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,230.59,228.13,0.00,0.00,0.00 ,,142.61,110.00,125.03,107.36,410.26,114.95,195.36,126.96,203.17,110.37,130.89,121.36,
0.037,0.000,0.022,0.029,0.000,0.000, ,229.10,231.02,227.59,0.00,0.00,0.00 ,,142.61,110.00,125.03,107.33,412.21,114.91,195.36,126.96,203.17,110.33,130.89,121.28,
0.007,0.000,0.000,0.051,0.015,0.007, ,229.31,231.55,227.06,0.00,0.00,0.00 ,,164.10,110.00,125.03,107.29,412.21,114.91,195.36,126.92,203.17,110.26,130.89,121.28,
0.000,0.000,0.000,0.029,0.015,0.000, ,229.10,230.70,227.59,0.00,0.00,0.00 ,,164.10,109.85,125.03,107.14,431.75,114.80,195.36,126.74,203.17,110.18,130.89,120.99,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.91,228.44,0.00,0.00,0.00 ,,164.10,109.93,125.03,107.25,451.28,114.87,195.36,126.81,203.17,110.22,130.89,121.21,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,164.10,110.04,125.03,107.33,451.28,114.87,212.94,126.89,203.17,110.22,148.47,121.47,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.21,231.65,228.34,0.00,0.00,0.00 ,,164.10,110.07,125.03,107.33,451.28,114.87,230.53,126.89,203.17,110.29,148.47,121.36,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,164.10,110.11,125.03,107.29,451.28,114.84,230.53,126.89,203.17,110.22,130.89,121.36,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,164.10,110.04,125.03,107.29,451.28,114.80,230.53,126.78,203.17,110.18,148.47,121.17,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,164.10,110.00,125.03,107.18,431.75,114.73,230.53,126.70,183.64,110.18,148.47,121.14,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.45,230.70,228.55,0.00,0.00,0.00 ,,164.10,110.00,125.03,107.25,431.75,114.76,230.53,126.78,183.64,110.15,148.47,121.17,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.80,228.55,0.00,0.00,0.00 ,,164.10,110.07,146.52,107.29,431.75,114.76,230.53,126.81,183.64,110.15,148.47,121.17,
0.029,0.000,0.000,0.029,0.007,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,164.10,110.07,146.52,107.25,431.75,114.76,230.53,126.81,183.64,110.11,148.47,121.17,
0.015,0.000,0.000,0.073,0.022,0.000, ,228.78,231.12,227.81,0.00,0.00,0.00 ,,164.10,110.07,146.52,107.25,451.28,114.76,230.53,126.78,183.64,110.07,148.47,121.17,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,231.12,227.81,0.00,0.00,0.00 ,,142.61,109.89,146.52,107.18,451.28,114.73,230.53,126.74,183.64,110.11,148.47,121.10,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.45,231.02,228.02,0.00,0.00,0.00 ,,144.57,109.85,146.52,107.18,451.28,114.69,212.94,126.70,183.64,110.11,148.47,121.25,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,164.10,109.89,146.52,107.25,470.82,114.69,212.94,126.70,183.64,110.11,148.47,121.21,
0.007,0.000,0.007,0.029,0.007,0.000, ,228.99,231.12,227.81,0.00,0.00,0.00 ,,164.10,109.85,146.52,107.25,470.82,114.69,212.94,126.74,183.64,110.15,130.89,121.32,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.55,228.34,0.00,0.00,0.00 ,,123.08,109.74,146.52,107.18,451.28,114.73,195.36,126.78,183.64,110.07,130.89,121.32,
0.000,0.000,0.000,0.015,0.015,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,123.08,109.60,146.52,107.18,470.82,114.69,212.94,126.78,183.64,110.04,130.89,121.25,
0.000,0.000,0.000,0.059,0.022,0.007, ,228.13,230.91,228.55,0.00,0.00,0.00 ,,144.57,109.41,146.52,107.14,451.28,114.62,212.94,126.63,183.64,110.04,130.89,121.10,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.35,231.02,228.34,0.00,0.00,0.00 ,,164.10,109.45,146.52,107.11,451.28,114.65,212.94,126.63,205.13,110.04,130.89,121.10,
0.000,0.000,0.000,0.051,0.015,0.007, ,228.13,230.70,228.66,0.00,0.00,0.00 ,,185.59,109.56,146.52,107.14,451.28,114.58,212.94,126.67,205.13,110.04,130.89,121.25,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.24,230.80,228.34,0.00,0.00,0.00 ,,205.13,109.71,146.52,107.25,470.82,114.65,212.94,126.74,183.64,110.04,130.89,121.28,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.99,231.55,227.38,0.00,0.00,0.00 ,,183.64,109.78,146.52,107.18,470.82,114.65,195.36,126.70,183.64,110.00,130.89,121.32,
0.000,0.000,0.000,0.015,0.015,0.000, ,228.67,231.23,227.59,0.00,0.00,0.00 ,,164.10,109.85,146.52,107.25,470.82,114.69,195.36,126.74,183.64,110.00,130.89,121.36,
0.007,0.000,0.007,0.015,0.000,0.000, ,229.10,231.44,227.38,0.00,0.00,0.00 ,,123.08,109.74,146.52,107.14,470.82,114.65,195.36,126.70,183.64,110.00,111.36,121.10,
0.000,0.000,0.000,0.022,0.015,0.000, ,228.99,231.65,227.17,0.00,0.00,0.00 ,,144.57,109.63,146.52,107.14,470.82,114.58,195.36,126.63,183.64,110.04,130.89,121.21,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.10,231.87,226.96,0.00,0.00,0.00 ,,164.10,109.67,125.03,107.11,492.31,114.58,195.36,126.67,183.64,110.04,111.36,121.28,
0.044,0.000,0.000,0.037,0.007,0.000, ,228.99,231.65,227.06,0.00,0.00,0.00 ,,164.10,109.71,146.52,107.11,511.84,114.51,195.36,126.67,164.10,110.00,111.36,121.10,
0.000,0.000,0.000,0.044,0.029,0.000, ,228.35,231.23,228.34,0.00,0.00,0.00 ,,164.10,109.74,146.52,107.11,492.31,114.54,195.36,126.67,183.64,109.96,111.36,121.14,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.56,231.44,228.34,0.00,0.00,0.00 ,,164.10,109.78,146.52,107.14,492.31,114.54,195.36,126.67,183.64,109.96,111.36,121.21,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,144.57,109.71,146.52,107.18,492.31,114.47,195.36,126.63,164.10,110.00,111.36,121.14,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.45,231.12,228.34,0.00,0.00,0.00 ,,101.59,109.63,146.52,107.14,492.31,114.54,195.36,126.70,164.10,110.00,130.89,121.21,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.24,231.02,228.34,0.00,0.00,0.00 ,,123.08,109.60,146.52,107.14,492.31,114.54,195.36,126.67,164.10,110.04,130.89,121.14,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.80,228.34,0.00,0.00,0.00 ,,144.57,109.49,168.01,107.07,470.82,114.51,195.36,126.48,164.10,109.93,130.89,120.99,
0.015,0.000,0.007,0.000,0.000,0.000, ,229.10,231.76,226.75,0.00,0.00,0.00 ,,164.10,109.52,189.50,107.03,470.82,114.47,195.36,126.56,164.10,109.93,111.36,121.10,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.78,231.55,226.75,0.00,0.00,0.00 ,,144.57,109.52,189.50,107.00,431.75,114.51,195.36,126.59,164.10,109.93,111.36,121.17,
0.022,0.000,0.007,0.022,0.007,0.000, ,228.78,231.76,226.75,0.00,0.00,0.00 ,,144.57,109.41,210.99,106.96,431.75,114.47,195.36,126.52,164.10,109.85,111.36,121.03,
0.007,0.000,0.000,0.059,0.037,0.007, ,228.67,231.23,226.75,0.00,0.00,0.00 ,,144.57,109.38,232.48,106.85,412.21,114.43,195.36,126.48,164.10,109.85,111.36,120.95,
0.044,0.000,0.000,0.000,0.000,0.000, ,228.56,231.65,226.53,0.00,0.00,0.00 ,,164.10,109.45,232.48,106.85,392.67,114.47,195.36,126.48,164.10,109.93,130.89,120.92,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,231.12,226.75,0.00,0.00,0.00 ,,164.10,109.49,210.99,106.81,373.14,114.47,195.36,126.41,164.10,109.78,111.36,120.99,
0.000,0.000,0.000,0.066,0.015,0.007, ,228.45,231.76,227.49,0.00,0.00,0.00 ,,164.10,109.52,210.99,106.89,353.60,114.43,212.94,126.41,164.10,109.85,111.36,120.99,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,231.34,227.49,0.00,0.00,0.00 ,,164.10,109.63,210.99,106.89,334.07,114.51,212.94,126.37,164.10,109.85,130.89,121.03,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.02,231.23,228.13,0.00,0.00,0.00 ,,144.57,109.60,210.99,106.85,334.07,114.43,232.48,126.34,164.10,109.82,130.89,120.99,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,231.44,228.13,0.00,0.00,0.00 ,,144.57,109.60,210.99,106.78,314.53,114.43,232.48,126.34,164.10,109.71,130.89,120.99,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.02,230.59,228.02,0.00,0.00,0.00 ,,164.10,109.60,210.99,106.85,314.53,114.43,232.48,126.34,164.10,109.74,130.89,120.99,
0.000,0.000,0.000,0.044,0.015,0.000, ,227.92,230.27,227.49,0.00,0.00,0.00 ,,164.10,109.52,189.50,106.81,314.53,114.36,232.48,126.30,164.10,109.74,130.89,120.88,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.45,231.34,226.53,0.00,0.00,0.00 ,,164.10,109.60,189.50,106.81,294.99,114.40,232.48,126.34,183.64,109.78,130.89,120.84,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.02,230.80,226.75,0.00,0.00,0.00 ,,164.10,109.52,189.50,106.78,314.53,114.40,250.06,126.26,183.64,109.74,130.89,120.70,
0.000,0.000,0.000,0.022,0.015,0.000, ,227.92,230.91,226.21,0.00,0.00,0.00 ,,164.10,109.49,189.50,106.78,314.53,114.40,250.06,126.23,183.64,109.67,130.89,120.92,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.35,230.70,226.53,0.00,0.00,0.00 ,,164.10,109.49,189.50,106.81,334.07,114.40,250.06,126.23,183.64,109.67,130.89,120.99,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,231.12,226.21,0.00,0.00,0.00 ,,164.10,109.49,189.50,106.85,334.07,114.47,250.06,126.26,183.64,109.67,130.89,121.06,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.91,226.11,0.00,0.00,0.00 ,,185.59,109.45,210.99,106.81,334.07,114.43,250.06,126.23,183.64,109.67,130.89,120.95,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.13,231.12,227.06,0.00,0.00,0.00 ,,185.59,109.49,189.50,106.81,353.60,114.36,250.06,126.23,183.64,109.60,111.36,120.99,
0.022,0.000,0.000,0.022,0.000,0.000, ,228.45,231.55,226.21,0.00,0.00,0.00 ,,185.59,109.45,189.50,106.81,353.60,114.36,232.48,126.23,164.10,109.67,111.36,120.88,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.24,231.55,226.64,0.00,0.00,0.00 ,,185.59,109.52,168.01,106.81,334.07,114.40,212.94,126.30,164.10,109.67,130.89,120.95,
0.044,0.000,0.037,0.029,0.022,0.000, ,228.56,231.76,225.90,0.00,0.00,0.00 ,,164.10,109.52,168.01,106.85,294.99,114.43,212.94,126.37,183.64,109.63,111.36,120.95,
0.007,0.000,0.000,0.029,0.007,0.000, ,228.02,231.23,226.11,0.00,0.00,0.00 ,,164.10,109.60,168.01,106.92,294.99,114.47,212.94,126.37,164.10,109.56,111.36,120.99,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.13,231.44,226.11,0.00,0.00,0.00 ,,164.10,109.63,168.01,106.92,275.46,114.47,212.94,126.34,183.64,109.67,130.89,120.99,
0.000,0.000,0.000,0.029,0.000,0.000, ,227.92,231.97,227.06,0.00,0.00,0.00 ,,144.57,109.49,168.01,106.96,275.46,114.47,212.94,126.34,183.64,109.63,111.36,121.03,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.02,231.44,227.49,0.00,0.00,0.00 ,,144.57,109.45,146.52,106.96,275.46,114.47,212.94,126.37,183.64,109.63,111.36,121.14,
0.000,0.000,0.000,0.007,0.000,0.000, ,227.38,230.70,227.49,0.00,0.00,0.00 ,,144.57,109.49,168.01,107.00,294.99,114.54,212.94,126.41,183.64,109.67,111.36,121.10,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.60,230.80,227.49,0.00,0.00,0.00 ,,164.10,109.49,168.01,106.96,275.46,114.54,212.94,126.37,183.64,109.67,111.36,121.03,
0.000,0.000,0.000,0.022,0.015,0.000, ,227.60,230.70,227.28,0.00,0.00,0.00 ,,164.10,109.49,168.01,107.00,275.46,114.51,212.94,126.37,183.64,109.67,111.36,121.03,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,231.02,226.32,0.00,0.00,0.00 ,,185.59,109.49,146.52,106.96,294.99,114.47,195.36,126.41,183.64,109.63,111.36,120.99,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.24,231.76,225.90,0.00,0.00,0.00 ,,164.10,109.49,146.52,106.96,294.99,114.47,195.36,126.34,164.10,109.60,111.36,120.99,
0.000,0.000,0.000,0.051,0.022,0.000, ,227.92,231.02,226.32,0.00,0.00,0.00 ,,144.57,109.49,146.52,106.92,294.99,114.43,195.36,126.34,164.10,109.56,111.36,120.92,
0.000,0.000,0.000,0.029,0.000,0.000, ,227.49,230.49,226.75,0.00,0.00,0.00 ,,144.57,109.49,146.52,106.89,294.99,114.43,212.94,126.34,185.59,109.56,111.36,120.88,
0.007,0.000,0.000,0.044,0.000,0.000, ,227.92,230.91,226.32,0.00,0.00,0.00 ,,144.57,109.45,146.52,106.89,275.46,114.43,195.36,126.34,183.64,109.60,111.36,120.88,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.70,230.91,226.32,0.00,0.00,0.00 ,,144.57,109.38,146.52,106.89,294.99,114.43,212.94,126.34,185.59,109.56,111.36,120.95,
0.000,0.000,0.000,0.022,0.007,0.000, ,227.70,230.59,226.75,0.00,0.00,0.00 ,,123.08,109.38,146.52,106.96,294.99,114.43,212.94,126.34,183.64,109.60,111.36,121.06,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.02,231.12,226.21,0.00,0.00,0.00 ,,123.08,109.30,146.52,106.89,294.99,114.43,212.94,126.34,164.10,109.60,111.36,120.99,
0.000,0.000,0.000,0.007,0.015,0.000, ,227.92,230.91,227.06,0.00,0.00,0.00 ,,144.57,109.19,146.52,106.89,294.99,114.36,232.48,126.26,164.10,109.60,111.36,120.92,
0.000,0.000,0.000,0.051,0.022,0.000, ,227.92,230.80,227.06,0.00,0.00,0.00 ,,164.10,109.23,146.52,106.89,294.99,114.32,212.94,126.26,185.59,109.56,93.77,120.99,
0.000,0.000,0.000,0.037,0.000,0.000, ,227.49,230.70,227.06,0.00,0.00,0.00 ,,185.59,109.23,146.52,106.92,314.53,114.32,212.94,126.26,164.10,109.49,111.36,120.84,
0.000,0.000,0.000,0.051,0.015,0.022, ,227.38,230.49,227.49,0.00,0.00,0.00 ,,185.59,109.23,146.52,106.81,314.53,114.29,212.94,126.23,164.10,109.49,111.36,120.73,
0.000,0.000,0.000,0.022,0.007,0.000, ,226.95,230.06,228.13,0.00,0.00,0.00 ,,185.59,109.30,146.52,106.81,334.07,114.29,195.36,126.23,164.10,109.41,111.36,120.70,
0.015,0.000,0.000,0.029,0.000,0.000, ,227.92,231.02,226.11,0.00,0.00,0.00 ,,185.59,109.30,146.52,106.85,334.07,114.29,195.36,126.23,185.59,109.45,111.36,120.81,
0.000,0.000,0.000,0.022,0.015,0.000, ,228.13,231.23,226.21,0.00,0.00,0.00 ,,185.59,109.30,168.01,106.81,334.07,114.29,212.94,126.23,185.59,109.49,111.36,120.81,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.13,231.55,227.06,0.00,0.00,0.00 ,,185.59,109.34,168.01,106.85,334.07,114.25,232.48,126.23,185.59,109.49,111.36,120.95,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,230.91,226.75,0.00,0.00,0.00 ,,185.59,109.38,168.01,106.85,355.56,114.29,232.48,126.26,164.10,109.45,111.36,120.92,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.13,231.02,226.64,0.00,0.00,0.00 ,,185.59,109.38,168.01,106.81,355.56,114.29,250.06,126.26,164.10,109.45,111.36,120.81,
0.007,0.000,0.000,0.029,0.015,0.000, ,227.92,230.59,226.21,0.00,0.00,0.00 ,,185.59,109.38,146.52,106.81,355.56,114.25,250.06,126.19,164.10,109.41,111.36,120.81,
0.000,0.000,0.000,0.037,0.022,0.000, ,227.92,231.02,227.06,0.00,0.00,0.00 ,,185.59,109.38,146.52,106.78,355.56,114.21,250.06,126.15,164.10,109.38,111.36,120.81,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,231.23,226.21,0.00,0.00,0.00 ,,185.59,109.38,146.52,106.78,355.56,114.18,250.06,126.12,164.10,109.34,111.36,120.70,
0.007,0.000,0.000,0.037,0.007,0.000, ,227.60,230.91,226.53,0.00,0.00,0.00 ,,185.59,109.38,146.52,106.78,375.09,114.14,267.64,126.12,164.10,109.34,111.36,120.73,
0.022,0.000,0.007,0.007,0.000,0.000, ,227.60,230.91,226.11,0.00,0.00,0.00 ,,164.10,109.38,146.52,106.78,375.09,114.14,250.06,126.12,164.10,109.30,111.36,120.81,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.38,230.70,227.17,0.00,0.00,0.00 ,,185.59,109.38,146.52,106.78,355.56,114.14,250.06,126.08,164.10,109.30,111.36,120.84,
0.000,0.000,0.000,0.029,0.000,0.000, ,227.60,230.80,226.75,0.00,0.00,0.00 ,,164.10,109.38,146.52,106.81,355.56,114.18,267.64,126.08,164.10,109.30,111.36,120.88,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.38,231.12,227.49,0.00,0.00,0.00 ,,164.10,109.41,146.52,106.81,334.07,114.18,250.06,126.15,164.10,109.34,111.36,120.88,
0.000,0.000,0.000,0.037,0.022,0.000, ,227.17,230.91,228.13,0.00,0.00,0.00 ,,185.59,109.41,146.52,106.78,334.07,114.21,250.06,126.15,164.10,109.34,130.89,120.81,
0.000,0.000,0.000,0.007,0.000,0.000, ,227.06,230.91,228.34,0.00,0.00,0.00 ,,164.10,109.41,146.52,106.78,334.07,114.18,250.06,126.15,164.10,109.30,130.89,120.81,
0.000,0.000,0.000,0.059,0.037,0.007, ,227.27,231.12,228.13,0.00,0.00,0.00 ,,164.10,109.38,148.47,106.74,334.07,114.18,250.06,126.04,164.10,109.30,111.36,120.73,
0.000,0.000,0.000,0.029,0.007,0.000, ,227.38,231.02,228.13,0.00,0.00,0.00 ,,164.10,109.41,126.98,106.74,334.07,114.14,250.06,126.04,164.10,109.27,111.36,120.81,
0.000,0.000,0.000,0.022,0.015,0.000, ,227.38,230.80,228.13,0.00,0.00,0.00 ,,164.10,109.38,148.47,106.70,334.07,114.18,267.64,126.04,164.10,109.23,111.36,120.73,
0.007,0.000,0.000,0.059,0.007,0.007, ,227.49,230.59,227.17,0.00,0.00,0.00 ,,164.10,109.41,148.47,106.74,334.07,114.14,267.64,126.04,164.10,109.23,111.36,120.73,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.92,230.70,227.17,0.00,0.00,0.00 ,,164.10,109.34,148.47,106.67,334.07,114.10,267.64,126.01,185.59,109.27,111.36,120.77,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.38,230.27,228.02,0.00,0.00,0.00 ,,164.10,109.30,148.47,106.63,336.02,114.07,267.64,126.01,164.10,109.23,111.36,120.81,
0.000,0.000,0.000,0.007,0.000,0.000, ,227.60,230.70,228.02,0.00,0.00,0.00 ,,144.57,109.30,148.47,106.74,334.07,114.10,250.06,126.01,185.59,109.23,111.36,120.81,
0.000,0.000,0.000,0.029,0.000,0.000, ,227.38,230.27,228.23,0.00,0.00,0.00 ,,144.57,109.27,146.52,106.78,355.56,114.14,250.06,126.04,185.59,109.27,111.36,120.88,
0.000,0.000,0.000,0.037,0.015,0.000, ,227.92,230.70,227.59,0.00,0.00,0.00 ,,164.10,109.23,126.98,106.74,355.56,114.10,250.06,126.04,164.10,109.27,111.36,120.84,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,231.34,228.34,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.67,355.56,114.07,250.06,125.97,164.10,109.19,111.36,120.66,
0.000,0.000,0.000,0.029,0.015,0.000, ,227.92,231.65,228.34,0.00,0.00,0.00 ,,164.10,109.19,126.98,106.63,355.56,114.03,232.48,125.97,164.10,109.19,111.36,120.62,
0.000,0.000,0.000,0.037,0.044,0.000, ,227.49,231.02,228.34,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.63,355.56,113.99,232.48,125.97,164.10,109.16,111.36,120.73,
0.000,0.000,0.000,0.051,0.015,0.000, ,227.92,230.49,228.34,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.67,355.56,114.03,250.06,126.01,164.10,109.19,111.36,120.59,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.17,230.49,228.55,0.00,0.00,0.00 ,,164.10,109.12,148.47,106.63,355.56,113.99,250.06,125.90,164.10,109.19,111.36,120.51,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.49,230.49,228.44,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.63,355.56,113.99,250.06,125.93,164.10,109.23,111.36,120.62,
0.007,0.000,0.000,0.029,0.007,0.000, ,228.24,231.55,226.96,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.70,355.56,113.96,232.48,125.97,164.10,109.19,111.36,120.66,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.02,231.23,227.38,0.00,0.00,0.00 ,,164.10,109.23,148.47,106.70,355.56,114.07,232.48,126.04,185.59,109.19,111.36,120.88,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.92,230.80,227.59,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.63,355.56,113.99,232.48,125.93,185.59,109.23,111.36,120.77,
0.000,0.000,0.000,0.029,0.000,0.000, ,227.49,230.49,228.44,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.63,375.09,113.99,232.48,125.90,164.10,109.16,111.36,120.55,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.60,230.59,228.23,0.00,0.00,0.00 ,,164.10,109.23,148.47,106.63,375.09,113.92,232.48,125.93,185.59,109.16,111.36,120.59,
0.000,0.000,0.000,0.015,0.000,0.000, ,227.49,230.49,228.44,0.00,0.00,0.00 ,,144.57,109.16,148.47,106.63,355.56,113.88,232.48,125.93,185.59,109.19,111.36,120.51,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.13,231.23,228.34,0.00,0.00,0.00 ,,144.57,109.19,148.47,106.59,355.56,113.92,232.48,125.90,185.59,109.12,111.36,120.51,
0.000,0.000,0.000,0.044,0.000,0.000, ,227.92,230.91,228.34,0.00,0.00,0.00 ,,144.57,109.19,148.47,106.48,375.09,113.92,232.48,125.82,185.59,109.08,111.36,120.44,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.49,230.59,228.34,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.56,375.09,113.92,232.48,125.90,185.59,109.16,111.36,120.40,
0.000,0.000,0.000,0.022,0.015,0.000, ,227.92,230.59,228.55,0.00,0.00,0.00 ,,144.57,109.19,148.47,106.59,375.09,113.92,250.06,125.90,185.59,109.08,111.36,120.66,
0.000,0.000,0.000,0.029,0.022,0.000, ,227.49,230.91,228.34,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.74,375.09,113.96,250.06,125.93,185.59,109.08,130.89,120.73,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.60,230.17,228.44,0.00,0.00,0.00 ,,164.10,109.19,148.47,106.63,394.63,113.96,250.06,125.93,185.59,109.05,130.89,120.59,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.02,227.49,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.59,394.63,113.88,250.06,125.86,185.59,109.08,111.36,120.51,
0.007,0.000,0.000,0.066,0.022,0.000, ,228.56,230.91,227.81,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.56,414.16,113.85,232.48,125.90,185.59,109.05,111.36,120.51,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,230.91,227.59,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.59,414.16,113.85,214.90,125.90,185.59,109.08,111.36,120.48,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.49,227.59,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.59,394.63,113.85,214.90,125.86,185.59,109.01,130.89,120.48,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.13,230.59,227.59,0.00,0.00,0.00 ,,164.10,109.12,148.47,106.56,394.63,113.85,214.90,125.90,185.59,108.97,130.89,120.44,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.13,230.59,227.59,0.00,0.00,0.00 ,,164.10,109.12,148.47,106.56,394.63,113.85,232.48,125.86,185.59,108.94,130.89,120.44,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.23,228.34,0.00,0.00,0.00 ,,164.10,109.08,148.47,106.59,375.09,113.81,232.48,125.86,207.08,108.90,130.89,120.48,
0.000,0.000,0.000,0.022,0.000,0.000, ,230.06,231.23,228.23,0.00,0.00,0.00 ,,164.10,109.12,148.47,106.59,375.09,113.88,232.48,125.86,185.59,108.94,130.89,120.66,
0.000,0.000,0.000,0.037,0.015,0.000, ,230.28,230.80,228.34,0.00,0.00,0.00 ,,164.10,109.16,148.47,106.70,355.56,113.88,250.06,125.90,185.59,108.94,130.89,120.59,
0.000,0.000,0.000,0.015,0.000,0.000, ,230.71,230.91,228.55,0.00,0.00,0.00 ,,144.57,109.16,148.47,106.59,355.56,113.85,267.64,125.82,185.59,108.90,130.89,120.59,
0.000,0.000,0.000,0.044,0.015,0.000, ,231.03,230.38,228.55,0.00,0.00,0.00 ,,164.10,109.08,148.47,106.59,375.09,113.85,267.64,125.75,185.59,108.94,130.89,120.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,231.35,230.70,228.44,0.00,0.00,0.00 ,,144.57,109.08,148.47,106.59,355.56,113.88,267.64,125.75,185.59,108.86,130.89,120.51,
0.000,0.000,0.000,0.029,0.000,0.000, ,231.78,231.34,228.34,0.00,0.00,0.00 ,,144.57,109.16,148.47,106.52,355.56,113.85,250.06,125.71,185.59,108.94,130.89,120.44,
0.007,0.000,0.000,0.037,0.015,0.000, ,232.21,231.55,228.34,0.00,0.00,0.00 ,,164.10,109.12,148.47,106.52,355.56,113.81,267.64,125.75,185.59,108.86,130.89,120.48,
0.000,0.000,0.000,0.037,0.007,0.000, ,231.35,230.70,228.34,0.00,0.00,0.00 ,,144.57,109.16,148.47,106.56,355.56,113.85,267.64,125.75,185.59,108.83,130.89,120.44,
0.000,0.000,0.000,0.029,0.000,0.000, ,230.39,230.38,228.34,0.00,0.00,0.00 ,,144.57,109.16,148.47,106.56,355.56,113.85,267.64,125.75,185.59,108.86,130.89,120.51,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.85,230.49,228.55,0.00,0.00,0.00 ,,144.57,109.12,148.47,106.52,355.56,113.81,267.64,125.79,207.08,108.90,130.89,120.62,
0.000,0.000,0.000,0.022,0.007,0.000, ,230.49,230.49,228.55,0.00,0.00,0.00 ,,144.57,109.08,148.47,106.48,355.56,113.85,267.64,125.71,207.08,108.86,111.36,120.62,
0.000,0.000,0.000,0.015,0.022,0.000, ,231.03,230.70,227.59,0.00,0.00,0.00 ,,144.57,109.05,148.47,106.48,375.09,113.81,250.06,125.75,185.59,108.86,130.89,120.51,
0.000,0.000,0.007,0.037,0.000,0.000, ,231.78,231.34,227.17,0.00,0.00,0.00 ,,144.57,109.01,169.96,106.37,375.09,113.81,250.06,125.64,207.08,108.83,130.89,120.48,
0.000,0.000,0.000,0.022,0.000,0.000, ,231.67,230.80,228.44,0.00,0.00,0.00 ,,144.57,108.90,169.96,106.41,377.05,113.70,252.01,125.57,207.08,108.79,111.36,120.40,
0.000,0.000,0.000,0.007,0.000,0.000, ,231.67,230.49,228.02,0.00,0.00,0.00 ,,144.57,108.86,169.96,106.30,377.05,113.59,287.18,125.57,185.59,108.75,130.89,120.37,
0.015,0.000,0.007,0.037,0.007,0.000, ,231.89,230.59,227.59,0.00,0.00,0.00 ,,144.57,108.86,191.45,106.26,377.05,113.55,304.76,125.53,185.59,108.75,130.89,120.37,
0.000,0.000,0.000,0.037,0.000,0.000, ,231.89,230.59,228.02,0.00,0.00,0.00 ,,144.57,108.83,191.45,106.23,355.56,113.55,304.76,125.49,207.08,108.72,111.36,120.33,
0.015,0.000,0.000,0.022,0.000,0.000, ,232.32,231.23,227.81,0.00,0.00,0.00 ,,144.57,108.83,191.45,106.19,336.02,113.59,304.76,125.49,185.59,108.75,130.89,120.29,
0.000,0.000,0.000,0.037,0.022,0.000, ,232.53,231.12,228.34,0.00,0.00,0.00 ,,144.57,108.83,191.45,106.26,336.02,113.63,287.18,125.46,207.08,108.75,130.89,120.40,
0.000,0.000,0.000,0.007,0.000,0.000, ,232.32,231.12,228.34,0.00,0.00,0.00 ,,144.57,108.83,191.45,106.34,336.02,113.70,269.60,125.53,207.08,108.75,111.36,120.48,
0.000,0.000,0.000,0.051,0.029,0.007, ,232.21,230.91,228.34,0.00,0.00,0.00 ,,166.06,108.90,191.45,106.26,336.02,113.70,269.60,125.53,207.08,108.75,111.36,120.37,
0.000,0.000,0.000,0.022,0.000,0.000, ,232.53,230.80,228.55,0.00,0.00,0.00 ,,166.06,108.86,191.45,106.30,355.56,113.59,252.01,125.53,185.59,108.75,130.89,120.29,
0.000,0.000,0.000,0.015,0.007,0.000, ,232.10,230.70,228.76,0.00,0.00,0.00 ,,166.06,108.83,169.96,106.26,355.56,113.59,252.01,125.53,207.08,108.72,130.89,120.22,
0.000,0.000,0.000,0.044,0.000,0.000, ,231.78,230.17,228.55,0.00,0.00,0.00 ,,166.06,108.83,169.96,106.23,377.05,113.55,232.48,125.53,207.08,108.72,130.89,120.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,232.21,230.49,228.02,0.00,0.00,0.00 ,,166.06,108.83,169.96,106.30,377.05,113.52,232.48,125.53,207.08,108.68,130.89,120.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,232.10,230.38,228.13,0.00,0.00,0.00 ,,166.06,108.79,169.96,106.23,377.05,113.52,232.48,125.49,207.08,108.68,113.31,120.22,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.43,230.80,227.59,0.00,0.00,0.00 ,,166.06,108.79,169.96,106.26,377.05,113.48,232.48,125.53,207.08,108.68,113.31,120.22,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.21,230.06,228.44,0.00,0.00,0.00 ,,144.57,108.83,169.96,106.23,377.05,113.52,232.48,125.49,207.08,108.68,130.89,120.22,
0.000,0.000,0.000,0.037,0.007,0.000, ,232.43,230.91,227.59,0.00,0.00,0.00 ,,144.57,108.86,169.96,106.30,377.05,113.48,232.48,125.49,207.08,108.68,130.89,120.37,
0.000,0.000,0.000,0.029,0.000,0.000, ,232.32,230.91,228.34,0.00,0.00,0.00 ,,166.06,108.86,169.96,106.34,396.58,113.52,252.01,125.53,207.08,108.68,111.36,120.48,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.10,230.70,228.34,0.00,0.00,0.00 ,,144.57,109.01,169.96,106.37,396.58,113.59,269.60,125.60,207.08,108.68,130.89,120.33,
0.000,0.000,0.000,0.029,0.029,0.000, ,232.10,230.91,228.34,0.00,0.00,0.00 ,,164.10,109.05,169.96,106.45,396.58,113.63,287.18,125.60,207.08,108.72,130.89,120.33,
0.000,0.000,0.000,0.037,0.007,0.000, ,232.10,230.59,228.55,0.00,0.00,0.00 ,,144.57,109.05,191.45,106.41,396.58,113.59,287.18,125.64,207.08,108.64,130.89,120.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,231.89,230.38,228.76,0.00,0.00,0.00 ,,144.57,109.01,169.96,106.45,396.58,113.63,267.64,125.68,207.08,108.61,130.89,120.29,
0.000,0.000,0.000,0.037,0.007,0.000, ,232.10,230.70,228.55,0.00,0.00,0.00 ,,144.57,109.01,169.96,106.41,396.58,113.63,269.60,125.60,207.08,108.64,130.89,120.29,
0.029,0.000,0.000,0.037,0.007,0.000, ,232.32,230.27,228.02,0.00,0.00,0.00 ,,144.57,109.01,191.45,106.37,396.58,113.59,252.01,125.60,207.08,108.68,111.36,120.29,
0.007,0.000,0.007,0.022,0.000,0.000, ,232.43,230.80,227.59,0.00,0.00,0.00 ,,144.57,109.01,191.45,106.41,396.58,113.59,252.01,125.60,207.08,108.61,130.89,120.22,
0.000,0.000,0.000,0.022,0.007,0.000, ,232.75,230.70,228.02,0.00,0.00,0.00 ,,144.57,109.01,169.96,106.41,377.05,113.63,232.48,125.64,207.08,108.68,130.89,120.37,
0.000,0.000,0.000,0.022,0.007,0.000, ,232.43,230.38,227.59,0.00,0.00,0.00 ,,164.10,109.05,191.45,106.41,377.05,113.66,214.90,125.68,207.08,108.61,130.89,120.44,
0.029,0.000,0.022,0.022,0.000,0.000, ,232.85,230.38,227.17,0.00,0.00,0.00 ,,144.57,109.01,191.45,106.41,355.56,113.63,214.90,125.64,185.59,108.64,130.89,120.37,
0.000,0.000,0.000,0.015,0.007,0.000, ,232.32,230.49,228.13,0.00,0.00,0.00 ,,144.57,109.01,191.45,106.41,355.56,113.59,232.48,125.64,185.59,108.64,130.89,120.37,
0.022,0.000,0.022,0.007,0.000,0.000, ,232.85,231.76,227.06,0.00,0.00,0.00 ,,144.57,109.05,191.45,106.41,355.56,113.63,232.48,125.64,185.59,108.61,130.89,120.33,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.53,231.12,227.59,0.00,0.00,0.00 ,,164.10,109.01,169.96,106.37,355.56,113.63,232.48,125.60,185.59,108.57,130.89,120.29,
0.007,0.000,0.022,0.022,0.000,0.000, ,232.43,230.80,227.59,0.00,0.00,0.00 ,,144.57,108.97,169.96,106.37,355.56,113.55,214.90,125.64,185.59,108.53,130.89,120.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,232.10,230.38,228.23,0.00,0.00,0.00 ,,144.57,108.94,169.96,106.37,355.56,113.59,232.48,125.60,185.59,108.50,130.89,120.18,
0.000,0.000,0.000,0.066,0.000,0.000, ,232.00,230.27,228.55,0.00,0.00,0.00 ,,166.06,108.94,169.96,106.37,355.56,113.55,252.01,125.60,185.59,108.57,113.31,120.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,232.21,230.70,228.34,0.00,0.00,0.00 ,,144.57,108.94,169.96,106.45,336.02,113.66,252.01,125.57,185.59,108.57,111.36,120.44,
0.015,0.000,0.007,0.037,0.000,0.000, ,232.64,230.49,227.38,0.00,0.00,0.00 ,,144.57,108.94,148.47,106.41,355.56,113.59,269.60,125.57,185.59,108.53,130.89,120.40,
0.000,0.000,0.007,0.044,0.007,0.000, ,232.85,230.38,227.06,0.00,0.00,0.00 ,,144.57,108.97,148.47,106.41,355.56,113.63,269.60,125.57,185.59,108.53,111.36,120.44,
0.000,0.000,0.007,0.015,0.000,0.000, ,232.64,231.23,227.59,0.00,0.00,0.00 ,,144.57,109.01,148.47,106.34,355.56,113.59,269.60,125.57,185.59,108.53,130.89,120.37,
0.000,0.000,0.000,0.044,0.022,0.000, ,232.64,231.12,227.38,0.00,0.00,0.00 ,,144.57,108.94,148.47,106.34,355.56,113.52,269.60,125.53,166.06,108.50,111.36,120.29,
0.000,0.000,0.000,0.007,0.000,0.000, ,232.85,231.12,227.38,0.00,0.00,0.00 ,,144.57,108.90,148.47,106.26,355.56,113.52,269.60,125.38,185.59,108.50,113.31,120.18,
0.000,0.000,0.000,0.037,0.022,0.000, ,232.00,230.38,227.81,0.00,0.00,0.00 ,,144.57,108.83,148.47,106.30,355.56,113.52,269.60,125.42,185.59,108.53,113.31,120.15,
0.022,0.000,0.000,0.051,0.007,0.000, ,232.43,231.34,227.59,0.00,0.00,0.00 ,,144.57,108.90,148.47,106.30,355.56,113.52,269.60,125.42,166.06,108.50,130.89,120.18,
0.000,0.000,0.000,0.022,0.007,0.000, ,232.53,231.34,227.49,0.00,0.00,0.00 ,,166.06,108.90,148.47,106.34,357.51,113.48,252.01,125.46,185.59,108.50,113.31,120.18,
0.000,0.000,0.000,0.051,0.015,0.000, ,232.43,231.65,227.81,0.00,0.00,0.00 ,,166.06,108.86,148.47,106.34,337.97,113.44,252.01,125.42,185.59,108.46,113.31,120.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,232.43,231.55,227.81,0.00,0.00,0.00 ,,166.06,108.94,126.98,106.34,336.02,113.52,252.01,125.49,185.59,108.46,130.89,120.48,
0.000,0.000,0.000,0.051,0.000,0.007, ,232.10,231.34,227.91,0.00,0.00,0.00 ,,144.57,108.90,148.47,106.37,336.02,113.55,232.48,125.49,185.59,108.53,111.36,120.33,
0.000,0.000,0.000,0.015,0.000,0.000, ,232.64,231.55,228.34,0.00,0.00,0.00 ,,166.06,108.86,148.47,106.34,355.56,113.52,214.90,125.46,185.59,108.50,113.31,120.15,
0.000,0.000,0.000,0.037,0.015,0.000, ,232.00,230.70,228.76,0.00,0.00,0.00 ,,166.06,108.75,148.47,106.26,377.05,113.48,214.90,125.35,187.55,108.39,113.31,120.22,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.32,231.02,228.34,0.00,0.00,0.00 ,,185.59,108.83,148.47,106.34,377.05,113.48,214.90,125.46,185.59,108.46,113.31,120.15,
0.000,0.000,0.000,0.022,0.007,0.000, ,232.00,230.80,228.76,0.00,0.00,0.00 ,,185.59,108.83,148.47,106.34,377.05,113.44,214.90,125.49,207.08,108.46,113.31,120.11,
0.000,0.000,0.000,0.029,0.007,0.000, ,231.89,230.70,228.55,0.00,0.00,0.00 ,,185.59,108.83,148.47,106.30,377.05,113.44,214.90,125.53,207.08,108.53,113.31,120.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,232.00,230.59,228.44,0.00,0.00,0.00 ,,185.59,108.83,148.47,106.26,377.05,113.41,214.90,125.49,187.55,108.42,113.31,120.15,
0.000,0.000,0.000,0.037,0.007,0.000, ,232.43,230.59,228.23,0.00,0.00,0.00 ,,166.06,108.83,148.47,106.34,377.05,113.44,197.31,125.53,187.55,108.42,113.31,120.18,
0.000,0.000,0.000,0.044,0.022,0.000, ,232.53,231.34,227.91,0.00,0.00,0.00 ,,166.06,108.68,148.47,106.19,377.05,113.37,197.31,125.31,207.08,108.35,113.31,120.11,
0.000,0.000,0.000,0.022,0.000,0.000, ,233.18,231.34,227.38,0.00,0.00,0.00 ,,166.06,108.79,148.47,106.30,377.05,113.37,197.31,125.38,207.08,108.42,113.31,120.18,
0.000,0.000,0.000,0.007,0.000,0.000, ,232.53,231.02,227.38,0.00,0.00,0.00 ,,166.06,108.86,148.47,106.26,377.05,113.44,197.31,125.42,207.08,108.42,113.31,120.11,
0.000,0.000,0.007,0.000,0.000,0.000, ,232.43,231.02,227.81,0.00,0.00,0.00 ,,166.06,108.90,126.98,106.26,377.05,113.41,197.31,125.53,207.08,108.46,113.31,120.07,
0.015,0.000,0.007,0.029,0.007,0.000, ,232.53,231.23,227.38,0.00,0.00,0.00 ,,166.06,108.86,148.47,106.30,377.05,113.44,197.31,125.49,207.08,108.35,113.31,120.15,
0.007,0.000,0.022,0.022,0.000,0.000, ,232.53,231.12,227.59,0.00,0.00,0.00 ,,166.06,108.83,148.47,106.30,377.05,113.44,197.31,125.49,187.55,108.32,130.89,120.04,
0.029,0.000,0.007,0.037,0.000,0.000, ,232.75,231.55,227.38,0.00,0.00,0.00 ,,166.06,108.72,148.47,106.23,377.05,113.33,197.31,125.35,207.08,108.39,113.31,119.89,
0.022,0.000,0.022,0.051,0.022,0.000, ,232.64,231.34,227.38,0.00,0.00,0.00 ,,166.06,108.75,148.47,106.26,377.05,113.41,214.90,125.46,207.08,108.28,113.31,120.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,232.10,230.59,228.02,0.00,0.00,0.00 ,,166.06,108.79,148.47,106.26,357.51,113.44,214.90,125.46,207.08,108.28,130.89,120.04,
0.000,0.000,0.000,0.029,0.007,0.000, ,232.43,231.02,227.81,0.00,0.00,0.00 ,,166.06,108.83,148.47,106.26,357.51,113.44,214.90,125.46,207.08,108.39,113.31,120.07,
0.000,0.000,0.000,0.029,0.000,0.000, ,232.85,230.70,227.59,0.00,0.00,0.00 ,,166.06,108.83,148.47,106.34,355.56,113.52,214.90,125.46,187.55,108.35,111.36,120.33,
0.022,0.000,0.022,0.022,0.000,0.000, ,232.75,231.02,227.38,0.00,0.00,0.00 ,,185.59,108.75,148.47,106.23,357.51,113.37,197.31,125.20,187.55,108.28,130.89,120.00,
0.000,0.000,0.000,0.044,0.037,0.007, ,232.53,231.55,228.34,0.00,0.00,0.00 ,,185.59,108.79,126.98,106.23,357.51,113.41,214.90,125.38,187.55,108.35,113.31,119.96,
0.015,0.000,0.000,0.015,0.000,0.000, ,232.53,231.44,228.34,0.00,0.00,0.00 ,,185.59,108.79,126.98,106.23,357.51,113.41,214.90,125.42,187.55,108.28,113.31,120.04,
0.000,0.000,0.000,0.007,0.000,0.000, ,232.43,231.55,228.34,0.00,0.00,0.00 ,,166.06,108.75,148.47,106.30,337.97,113.41,214.90,125.46,187.55,108.28,130.89,120.15,
0.000,0.000,0.000,0.037,0.007,0.000, ,232.10,230.70,228.34,0.00,0.00,0.00 ,,185.59,108.79,126.98,106.23,337.97,113.44,232.48,125.46,166.06,108.28,130.89,120.04,
0.000,0.000,0.000,0.044,0.015,0.000, ,231.35,230.59,228.55,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.15,337.97,113.33,234.43,125.20,166.06,108.24,113.31,119.82,
0.000,0.000,0.000,0.081,0.022,0.000, ,230.17,230.38,228.55,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.15,337.97,113.30,234.43,125.20,187.55,108.21,113.31,119.93,
0.022,0.000,0.000,0.029,0.000,0.000, ,230.06,230.59,228.02,0.00,0.00,0.00 ,,166.06,108.75,148.47,106.19,337.97,113.33,232.48,125.35,187.55,108.32,130.89,119.89,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.85,230.06,228.02,0.00,0.00,0.00 ,,166.06,108.79,126.98,106.26,357.51,113.37,234.43,125.31,187.55,108.24,113.31,120.18,
0.000,0.000,0.000,0.059,0.000,0.000, ,229.42,230.27,228.34,0.00,0.00,0.00 ,,166.06,108.79,148.47,106.30,357.51,113.41,232.48,125.42,187.55,108.24,113.31,120.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,229.96,228.44,0.00,0.00,0.00 ,,144.57,108.75,148.47,106.30,377.05,113.41,234.43,125.31,166.06,108.28,130.89,120.15,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.78,230.70,228.44,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.12,396.58,113.30,234.43,125.20,166.06,108.17,130.89,119.96,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.56,230.59,228.44,0.00,0.00,0.00 ,,166.06,108.72,126.98,106.19,396.58,113.30,234.43,125.27,187.55,108.24,113.31,120.00,
0.029,0.000,0.000,0.015,0.007,0.000, ,228.78,231.12,227.81,0.00,0.00,0.00 ,,166.06,108.75,126.98,106.23,416.12,113.26,234.43,125.31,166.06,108.17,130.89,120.04,
0.007,0.000,0.000,0.059,0.022,0.000, ,228.78,231.34,227.49,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.19,416.12,113.30,234.43,125.31,187.55,108.21,130.89,119.96,
0.007,0.000,0.000,0.044,0.015,0.000, ,228.56,231.23,227.70,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.15,418.07,113.19,234.43,125.27,187.55,108.21,113.31,120.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,228.56,231.55,227.70,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.19,437.61,113.22,214.90,125.27,209.04,108.13,113.31,120.04,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.34,228.34,0.00,0.00,0.00 ,,166.06,108.61,126.98,106.12,437.61,113.15,214.90,125.16,187.55,108.17,113.31,119.89,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.45,230.70,228.34,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.12,437.61,113.19,214.90,125.20,187.55,108.21,113.31,120.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.91,228.02,0.00,0.00,0.00 ,,166.06,108.72,126.98,106.19,437.61,113.22,214.90,125.27,187.55,108.13,130.89,120.15,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.19,457.14,113.22,214.90,125.31,187.55,108.17,130.89,120.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,231.12,227.81,0.00,0.00,0.00 ,,166.06,108.72,126.98,106.23,457.14,113.22,214.90,125.35,209.04,108.13,113.31,120.11,
0.007,0.000,0.000,0.015,0.007,0.000, ,228.88,231.65,227.38,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.19,457.14,113.22,214.90,125.31,209.04,108.13,113.31,120.07,
0.007,0.000,0.000,0.044,0.022,0.007, ,228.45,231.34,227.49,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.15,437.61,113.15,214.90,125.24,209.04,108.13,113.31,119.89,
0.015,0.000,0.007,0.044,0.000,0.000, ,228.67,231.44,227.06,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.15,437.61,113.11,214.90,125.27,207.08,108.17,130.89,119.89,
0.022,0.000,0.000,0.044,0.007,0.000, ,228.35,231.34,227.91,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.19,437.61,113.19,197.31,125.24,209.04,108.10,113.31,119.93,
0.007,0.000,0.007,0.059,0.022,0.000, ,228.78,231.44,227.59,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.15,437.61,113.15,197.31,125.27,209.04,108.13,113.31,119.96,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.38,227.59,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.19,437.61,113.22,197.31,125.31,187.55,108.13,130.89,120.07,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.45,230.91,227.81,0.00,0.00,0.00 ,,166.06,108.68,126.98,106.19,418.07,113.22,197.31,125.35,187.55,108.13,130.89,119.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.13,230.49,228.44,0.00,0.00,0.00 ,,185.59,108.72,126.98,106.19,418.07,113.19,197.31,125.31,187.55,108.10,113.31,120.00,
0.022,0.000,0.022,0.029,0.000,0.000, ,228.35,230.80,227.81,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.23,398.53,113.19,197.31,125.31,187.55,108.06,130.89,120.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.35,231.23,228.34,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.15,398.53,113.15,197.31,125.27,187.55,108.13,113.31,120.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.13,230.91,228.34,0.00,0.00,0.00 ,,166.06,108.64,126.98,106.12,398.53,113.11,214.90,125.24,187.55,108.06,113.31,119.89,
0.000,0.000,0.000,0.059,0.022,0.015, ,228.45,230.80,228.55,0.00,0.00,0.00 ,,166.06,108.61,126.98,106.12,379.00,113.15,214.90,125.16,187.55,108.10,130.89,119.82,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.24,231.23,228.34,0.00,0.00,0.00 ,,166.06,108.57,126.98,106.08,379.00,113.11,234.43,125.13,187.55,108.06,130.89,119.82,
0.000,0.000,0.000,0.059,0.029,0.015, ,228.24,231.23,228.55,0.00,0.00,0.00 ,,166.06,108.53,126.98,106.01,379.00,113.15,234.43,125.09,187.55,107.99,130.89,119.85,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.02,230.59,228.44,0.00,0.00,0.00 ,,166.06,108.50,126.98,106.01,398.53,113.11,234.43,125.09,187.55,107.99,113.31,120.04,
0.007,0.000,0.022,0.015,0.000,0.000, ,228.78,231.23,227.59,0.00,0.00,0.00 ,,166.06,108.46,126.98,105.93,398.53,113.08,234.43,125.09,187.55,108.02,113.31,119.93,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.13,230.70,228.02,0.00,0.00,0.00 ,,166.06,108.46,126.98,105.93,418.07,113.04,252.01,125.09,187.55,107.99,113.31,119.82,
0.007,0.000,0.022,0.007,0.000,0.000, ,228.45,230.91,227.81,0.00,0.00,0.00 ,,166.06,108.42,126.98,105.97,418.07,113.04,252.01,125.05,187.55,107.95,113.31,119.89,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,166.06,108.42,126.98,105.90,437.61,113.00,252.01,124.98,166.06,107.95,113.31,119.82,
0.029,0.000,0.007,0.022,0.000,0.000, ,228.67,231.55,227.59,0.00,0.00,0.00 ,,166.06,108.42,126.98,105.90,437.61,112.97,252.01,124.98,168.01,107.88,113.31,119.74,
0.015,0.000,0.000,0.051,0.007,0.000, ,228.56,231.12,228.02,0.00,0.00,0.00 ,,166.06,108.35,126.98,105.90,439.56,112.93,252.01,124.98,187.55,107.88,113.31,119.78,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,166.06,108.32,126.98,105.90,439.56,112.86,234.43,124.98,166.06,107.95,130.89,119.63,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,231.02,228.34,0.00,0.00,0.00 ,,166.06,108.35,126.98,105.82,439.56,112.89,234.43,124.95,166.06,107.91,130.89,119.74,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.13,230.80,228.55,0.00,0.00,0.00 ,,144.57,108.35,126.98,105.86,439.56,112.86,234.43,124.95,187.55,107.88,130.89,119.85,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.24,231.02,228.55,0.00,0.00,0.00 ,,144.57,108.42,126.98,105.86,459.10,112.89,234.43,124.98,187.55,107.91,130.89,119.89,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.24,230.91,228.55,0.00,0.00,0.00 ,,144.57,108.35,148.47,105.86,459.10,112.89,252.01,124.98,168.01,107.88,130.89,119.74,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,230.27,228.76,0.00,0.00,0.00 ,,144.57,108.32,126.98,105.86,459.10,112.89,269.60,124.98,168.01,107.88,130.89,119.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.13,230.49,228.44,0.00,0.00,0.00 ,,144.57,108.35,126.98,105.86,478.63,112.93,269.60,124.98,168.01,107.88,130.89,119.71,
0.015,0.000,0.000,0.022,0.015,0.000, ,228.24,230.59,228.44,0.00,0.00,0.00 ,,144.57,108.32,126.98,105.82,498.17,112.86,269.60,124.91,168.01,107.80,130.89,119.67,
0.022,0.000,0.022,0.029,0.007,0.000, ,228.45,230.70,227.59,0.00,0.00,0.00 ,,144.57,108.42,126.98,105.82,519.66,112.82,252.01,124.87,168.01,107.80,130.89,119.67,
0.007,0.000,0.007,0.037,0.022,0.000, ,228.56,230.80,227.59,0.00,0.00,0.00 ,,144.57,108.32,126.98,105.82,519.66,112.82,252.01,124.87,168.01,107.80,130.89,119.71,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.56,231.02,227.38,0.00,0.00,0.00 ,,144.57,108.39,126.98,105.86,519.66,112.82,252.01,124.87,168.01,107.80,130.89,119.74,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.80,227.59,0.00,0.00,0.00 ,,144.57,108.50,126.98,105.93,519.66,112.89,234.43,125.02,166.06,107.91,130.89,119.85,
0.007,0.000,0.000,0.044,0.022,0.000, ,228.67,231.23,227.49,0.00,0.00,0.00 ,,144.57,108.53,126.98,106.01,519.66,112.89,234.43,125.05,168.01,107.88,130.89,120.04,
0.000,0.000,0.007,0.015,0.000,0.000, ,228.45,230.91,227.59,0.00,0.00,0.00 ,,144.57,108.53,126.98,106.01,498.17,112.93,234.43,125.09,168.01,107.84,130.89,119.96,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.45,231.12,227.59,0.00,0.00,0.00 ,,144.57,108.53,126.98,106.08,498.17,112.93,234.43,125.13,166.06,107.91,130.89,119.85,
0.022,0.000,0.022,0.022,0.000,0.000, ,228.56,231.02,227.59,0.00,0.00,0.00 ,,144.57,108.53,126.98,105.97,498.17,112.97,234.43,125.05,168.01,107.88,130.89,119.82,
0.000,0.000,0.000,0.022,0.000,0.000, ,227.92,230.59,228.44,0.00,0.00,0.00 ,,144.57,108.53,126.98,106.01,498.17,112.93,234.43,125.09,166.06,107.95,130.89,119.82,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.02,230.59,228.55,0.00,0.00,0.00 ,,166.06,108.50,126.98,106.01,478.63,112.93,214.90,125.09,168.01,107.84,130.89,119.74,
0.022,0.000,0.000,0.037,0.000,0.000, ,228.35,231.55,227.91,0.00,0.00,0.00 ,,144.57,108.50,126.98,106.01,478.63,112.93,214.90,125.05,168.01,107.80,130.89,119.78,
0.029,0.000,0.000,0.044,0.022,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,166.06,108.50,126.98,105.97,476.68,112.97,214.90,125.09,168.01,107.77,130.89,119.82,
0.007,0.000,0.000,0.059,0.029,0.000, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,144.57,108.50,148.47,106.01,478.63,112.93,234.43,125.05,168.01,107.84,130.89,119.78,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.55,228.34,0.00,0.00,0.00 ,,166.06,108.53,148.47,106.08,478.63,112.93,234.43,125.09,168.01,107.88,130.89,119.89,
0.000,0.000,0.000,0.000,0.007,0.000, ,228.02,230.80,228.55,0.00,0.00,0.00 ,,166.06,108.53,126.98,106.01,459.10,112.93,252.01,125.09,166.06,107.95,130.89,119.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.13,231.02,228.55,0.00,0.00,0.00 ,,166.06,108.50,148.47,106.08,459.10,112.93,252.01,125.05,168.01,107.80,130.89,119.82,
0.022,0.000,0.022,0.015,0.000,0.000, ,228.24,230.70,227.59,0.00,0.00,0.00 ,,166.06,108.50,126.98,105.97,459.10,112.93,252.01,125.05,168.01,107.88,113.31,119.82,
0.007,0.000,0.007,0.022,0.000,0.000, ,228.67,231.12,227.59,0.00,0.00,0.00 ,,166.06,108.46,148.47,105.97,459.10,112.89,252.01,125.05,168.01,107.88,113.31,119.78,
0.007,0.000,0.022,0.037,0.000,0.000, ,228.35,230.38,228.02,0.00,0.00,0.00 ,,166.06,108.42,148.47,105.97,459.10,112.93,234.43,125.02,168.01,107.80,113.31,119.67,
0.015,0.000,0.000,0.037,0.015,0.000, ,228.45,230.70,228.23,0.00,0.00,0.00 ,,166.06,108.46,148.47,105.97,459.10,112.93,252.01,125.09,168.01,107.80,130.89,119.63,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.13,230.38,228.55,0.00,0.00,0.00 ,,166.06,108.46,148.47,105.97,439.56,112.89,234.43,125.02,168.01,107.80,130.89,119.56,
0.029,0.000,0.000,0.037,0.007,0.000, ,228.35,230.59,228.55,0.00,0.00,0.00 ,,166.06,108.42,148.47,105.97,439.56,112.93,234.43,125.02,168.01,107.77,130.89,119.74,
0.029,0.000,0.000,0.051,0.000,0.000, ,229.10,231.76,227.49,0.00,0.00,0.00 ,,166.06,108.42,148.47,105.86,439.56,112.89,234.43,124.98,168.01,107.77,130.89,119.63,
0.029,0.000,0.000,0.029,0.007,0.000, ,228.99,231.55,227.38,0.00,0.00,0.00 ,,166.06,108.46,148.47,105.97,418.07,112.93,234.43,124.98,187.55,107.84,130.89,119.82,
0.007,0.000,0.007,0.022,0.000,0.000, ,228.67,230.49,227.59,0.00,0.00,0.00 ,,166.06,108.46,148.47,105.97,418.07,112.93,234.43,124.98,168.01,107.77,113.31,119.78,
0.007,0.000,0.007,0.000,0.000,0.000, ,228.67,231.02,227.38,0.00,0.00,0.00 ,,144.57,108.46,148.47,105.97,418.07,112.93,216.85,124.98,168.01,107.77,130.89,119.74,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,230.91,227.38,0.00,0.00,0.00 ,,144.57,108.42,126.98,106.01,398.53,112.89,216.85,125.02,168.01,107.77,130.89,119.71,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.13,230.27,228.23,0.00,0.00,0.00 ,,144.57,108.42,126.98,105.86,398.53,112.93,216.85,124.98,168.01,107.73,130.89,119.74,
