SAP ID,109000116284,
0.029,0.000,0.007,0.037,0.015,0.000, ,228.99,231.02,227.06,0.00,0.00,0.00 ,,144.57,108.42,126.98,105.93,398.53,112.89,216.85,124.98,168.01,107.73,130.89,119.63,
0.029,0.000,0.000,0.044,0.029,0.000, ,228.67,231.02,227.59,0.00,0.00,0.00 ,,144.57,108.42,126.98,105.90,398.53,112.86,216.85,124.91,168.01,107.69,130.89,119.49,
0.029,0.000,0.007,0.000,0.000,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,144.57,108.35,126.98,105.93,398.53,112.89,216.85,124.91,168.01,107.66,130.89,119.60,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.78,231.12,227.81,0.00,0.00,0.00 ,,144.57,108.42,148.47,105.93,398.53,112.89,216.85,124.95,168.01,107.66,130.89,119.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,144.57,108.46,148.47,105.97,398.53,112.93,234.43,124.98,168.01,107.69,130.89,119.89,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.78,231.12,227.59,0.00,0.00,0.00 ,,144.57,108.42,148.47,105.93,398.53,112.89,234.43,124.98,168.01,107.69,130.89,119.67,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,144.57,108.39,148.47,105.90,398.53,112.86,234.43,124.91,168.01,107.66,130.89,119.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.56,231.12,228.55,0.00,0.00,0.00 ,,144.57,108.42,148.47,105.90,398.53,112.86,234.43,124.91,168.01,107.66,130.89,119.60,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.35,230.91,228.76,0.00,0.00,0.00 ,,144.57,108.35,148.47,105.93,398.53,112.86,216.85,124.91,168.01,107.66,130.89,119.71,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.24,230.70,228.55,0.00,0.00,0.00 ,,144.57,108.32,148.47,105.90,418.07,112.93,234.43,124.95,168.01,107.62,113.31,119.67,
0.000,0.000,0.000,0.044,0.022,0.007, ,228.35,231.02,228.44,0.00,0.00,0.00 ,,144.57,108.35,169.96,105.86,418.07,112.89,216.85,124.95,168.01,107.58,113.31,119.67,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.24,230.80,228.55,0.00,0.00,0.00 ,,144.57,108.32,169.96,105.82,418.07,112.82,234.43,124.80,168.01,107.58,130.89,119.60,
0.022,0.000,0.007,0.029,0.000,0.000, ,228.99,231.87,227.59,0.00,0.00,0.00 ,,144.57,108.32,169.96,105.82,439.56,112.82,216.85,124.87,168.01,107.58,113.31,119.67,
0.007,0.000,0.000,0.037,0.015,0.000, ,228.99,231.02,228.02,0.00,0.00,0.00 ,,144.57,108.39,191.45,105.86,439.56,112.82,216.85,124.91,187.55,107.62,113.31,119.82,
0.015,0.000,0.022,0.000,0.000,0.000, ,228.78,231.34,227.81,0.00,0.00,0.00 ,,144.57,108.42,191.45,105.90,439.56,112.82,234.43,124.95,168.01,107.62,113.31,119.71,
0.015,0.000,0.007,0.000,0.000,0.000, ,228.88,231.02,227.81,0.00,0.00,0.00 ,,144.57,108.42,212.94,105.82,459.10,112.82,234.43,124.95,187.55,107.62,113.31,119.60,
0.037,0.000,0.022,0.000,0.000,0.000, ,229.31,231.87,227.59,0.00,0.00,0.00 ,,144.57,108.32,191.45,105.82,459.10,112.75,234.43,124.76,187.55,107.58,113.31,119.63,
0.029,0.000,0.000,0.029,0.000,0.000, ,228.99,231.65,227.38,0.00,0.00,0.00 ,,144.57,108.35,191.45,105.82,459.10,112.78,234.43,124.84,168.01,107.58,130.89,119.63,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,231.23,228.34,0.00,0.00,0.00 ,,144.57,108.32,169.96,105.75,459.10,112.78,234.43,124.87,168.01,107.58,113.31,119.63,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,231.12,228.34,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.82,459.10,112.78,234.43,124.84,168.01,107.51,113.31,119.60,
0.000,0.000,0.000,0.059,0.015,0.000, ,228.45,231.02,228.76,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.75,459.10,112.71,216.85,124.80,187.55,107.55,132.84,119.38,
0.000,0.000,0.000,0.059,0.015,0.000, ,228.45,230.91,228.34,0.00,0.00,0.00 ,,144.57,108.24,169.96,105.75,459.10,112.71,216.85,124.87,168.01,107.58,113.31,119.49,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,231.12,228.76,0.00,0.00,0.00 ,,144.57,108.32,169.96,105.75,439.56,112.78,216.85,124.91,168.01,107.58,113.31,119.67,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.24,230.80,228.55,0.00,0.00,0.00 ,,144.57,108.32,169.96,105.86,418.07,112.78,216.85,124.91,187.55,107.51,113.31,119.71,
0.007,0.000,0.000,0.000,0.000,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.82,418.07,112.78,216.85,124.84,168.01,107.51,113.31,119.71,
0.029,0.000,0.007,0.022,0.000,0.000, ,228.99,231.55,227.49,0.00,0.00,0.00 ,,144.57,108.24,169.96,105.79,418.07,112.75,216.85,124.80,168.01,107.55,113.31,119.56,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.79,439.56,112.75,216.85,124.84,168.01,107.51,113.31,119.56,
0.015,0.000,0.007,0.022,0.022,0.000, ,229.10,230.70,227.59,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.79,418.07,112.71,216.85,124.84,168.01,107.55,113.31,119.49,
0.022,0.000,0.007,0.037,0.000,0.000, ,228.67,230.70,227.59,0.00,0.00,0.00 ,,144.57,108.28,169.96,105.71,439.56,112.71,216.85,124.87,168.01,107.55,113.31,119.41,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.70,227.59,0.00,0.00,0.00 ,,166.06,108.21,191.45,105.71,418.07,112.67,216.85,124.76,168.01,107.51,113.31,119.38,
0.015,0.000,0.000,0.059,0.022,0.000, ,228.99,231.55,227.81,0.00,0.00,0.00 ,,144.57,108.21,191.45,105.68,418.07,112.67,216.85,124.76,168.01,107.51,113.31,119.38,
0.015,0.000,0.000,0.029,0.007,0.000, ,229.10,231.76,227.70,0.00,0.00,0.00 ,,144.57,108.21,191.45,105.71,418.07,112.67,216.85,124.76,168.01,107.51,113.31,119.49,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.88,231.55,227.81,0.00,0.00,0.00 ,,144.57,108.28,191.45,105.71,418.07,112.71,234.43,124.80,168.01,107.51,113.31,119.71,
0.000,0.000,0.007,0.007,0.000,0.000, ,228.99,231.76,227.59,0.00,0.00,0.00 ,,144.57,108.28,191.45,105.75,398.53,112.71,216.85,124.84,168.01,107.51,113.31,119.56,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.88,231.34,227.81,0.00,0.00,0.00 ,,144.57,108.28,191.45,105.68,398.53,112.71,216.85,124.76,168.01,107.44,130.89,119.45,
0.015,0.000,0.000,0.015,0.000,0.000, ,228.99,231.12,228.44,0.00,0.00,0.00 ,,144.57,108.24,191.45,105.71,379.00,112.71,216.85,124.76,168.01,107.44,130.89,119.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.55,228.55,0.00,0.00,0.00 ,,144.57,108.24,191.45,105.75,379.00,112.75,216.85,124.84,168.01,107.47,113.31,119.49,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,144.57,108.24,212.94,105.71,379.00,112.71,234.43,124.84,168.01,107.51,113.31,119.41,
0.000,0.000,0.000,0.051,0.037,0.007, ,228.56,231.02,228.55,0.00,0.00,0.00 ,,144.57,108.21,191.45,105.68,359.46,112.67,234.43,124.73,168.01,107.47,113.31,119.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.35,231.02,228.55,0.00,0.00,0.00 ,,144.57,108.21,191.45,105.68,359.46,112.71,252.01,124.69,168.01,107.40,132.84,119.41,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,231.02,228.76,0.00,0.00,0.00 ,,125.03,108.21,191.45,105.68,359.46,112.71,252.01,124.69,168.01,107.40,130.89,119.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.45,231.23,228.76,0.00,0.00,0.00 ,,125.03,108.24,191.45,105.75,359.46,112.75,234.43,124.73,168.01,107.40,130.89,119.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,230.80,228.44,0.00,0.00,0.00 ,,125.03,108.24,169.96,105.82,359.46,112.78,234.43,124.76,168.01,107.44,113.31,119.67,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,230.80,228.44,0.00,0.00,0.00 ,,125.03,108.24,169.96,105.71,339.93,112.71,234.43,124.69,168.01,107.36,130.89,119.45,
0.015,0.000,0.007,0.007,0.000,0.000, ,228.35,230.59,228.55,0.00,0.00,0.00 ,,125.03,108.17,169.96,105.64,339.93,112.75,234.43,124.69,168.01,107.40,130.89,119.45,
0.000,0.000,0.007,0.044,0.015,0.000, ,228.67,230.91,227.91,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.71,318.44,112.71,234.43,124.69,168.01,107.40,113.31,119.52,
0.037,0.000,0.022,0.015,0.000,0.000, ,228.88,231.44,227.59,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.71,318.44,112.75,216.85,124.69,168.01,107.40,113.31,119.45,
0.015,0.000,0.007,0.059,0.022,0.000, ,228.88,231.12,227.81,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.71,318.44,112.75,216.85,124.73,168.01,107.36,132.84,119.38,
0.015,0.000,0.000,0.044,0.000,0.000, ,228.99,231.87,227.91,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.71,318.44,112.75,234.43,124.69,168.01,107.33,113.31,119.38,
0.037,0.000,0.000,0.051,0.000,0.000, ,228.88,231.55,227.91,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.68,318.44,112.71,234.43,124.69,168.01,107.29,113.31,119.38,
0.022,0.000,0.000,0.073,0.000,0.007, ,229.10,231.87,228.34,0.00,0.00,0.00 ,,125.03,108.17,169.96,105.60,318.44,112.71,234.43,124.58,168.01,107.25,113.31,119.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.71,318.44,112.75,234.43,124.69,168.01,107.40,113.31,119.63,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.78,231.44,228.34,0.00,0.00,0.00 ,,125.03,108.24,169.96,105.71,339.93,112.71,234.43,124.69,168.01,107.40,113.31,119.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.45,231.23,228.55,0.00,0.00,0.00 ,,125.03,108.21,169.96,105.68,339.93,112.75,234.43,124.69,168.01,107.40,113.31,119.60,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,125.03,108.24,148.47,105.75,359.46,112.71,234.43,124.69,168.01,107.33,113.31,119.52,
0.022,0.000,0.022,0.022,0.007,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,125.03,108.21,148.47,105.71,359.46,112.71,234.43,124.69,168.01,107.33,113.31,119.60,
0.007,0.000,0.022,0.044,0.000,0.000, ,228.99,231.76,227.38,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.60,380.95,112.64,216.85,124.58,168.01,107.25,113.31,119.34,
0.029,0.000,0.022,0.037,0.015,0.000, ,228.99,231.02,227.38,0.00,0.00,0.00 ,,125.03,108.02,148.47,105.53,380.95,112.56,216.85,124.58,189.50,107.29,113.31,119.41,
0.022,0.000,0.007,0.000,0.000,0.000, ,228.99,231.55,227.06,0.00,0.00,0.00 ,,125.03,107.95,148.47,105.57,380.95,112.60,216.85,124.58,189.50,107.25,113.31,119.34,
0.000,0.000,0.022,0.029,0.000,0.000, ,229.10,231.34,227.38,0.00,0.00,0.00 ,,125.03,107.99,148.47,105.49,380.95,112.53,216.85,124.54,189.50,107.29,113.31,119.45,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.10,231.76,227.91,0.00,0.00,0.00 ,,125.03,107.99,148.47,105.57,380.95,112.53,216.85,124.54,189.50,107.29,113.31,119.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,125.03,107.99,148.47,105.57,380.95,112.56,216.85,124.62,187.55,107.33,113.31,119.45,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.95,148.47,105.53,380.95,112.53,216.85,124.58,187.55,107.33,113.31,119.41,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.88,230.91,228.34,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.49,380.95,112.49,216.85,124.58,189.50,107.29,113.31,119.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.35,230.70,228.55,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.49,380.95,112.49,216.85,124.58,168.01,107.22,113.31,119.19,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.45,230.91,228.34,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.49,359.46,112.42,216.85,124.51,168.01,107.29,113.31,119.08,
0.029,0.000,0.022,0.015,0.000,0.000, ,229.21,231.65,227.49,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.42,359.46,112.45,216.85,124.47,168.01,107.22,113.31,119.19,
0.022,0.000,0.007,0.044,0.022,0.000, ,228.99,231.34,227.17,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.42,359.46,112.42,216.85,124.51,189.50,107.22,113.31,119.23,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.56,230.70,227.59,0.00,0.00,0.00 ,,125.03,107.88,148.47,105.46,359.46,112.45,216.85,124.43,189.50,107.22,113.31,119.34,
0.007,0.000,0.022,0.000,0.000,0.000, ,228.99,230.91,227.38,0.00,0.00,0.00 ,,125.03,107.91,148.47,105.49,339.93,112.49,234.43,124.43,189.50,107.22,113.31,119.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.88,230.70,227.06,0.00,0.00,0.00 ,,125.03,107.95,148.47,105.49,339.93,112.45,253.97,124.47,168.01,107.18,113.31,119.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,230.91,227.59,0.00,0.00,0.00 ,,125.03,107.95,148.47,105.49,339.93,112.49,253.97,124.47,189.50,107.22,113.31,119.12,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.78,231.55,227.38,0.00,0.00,0.00 ,,125.03,107.88,148.47,105.42,339.93,112.45,271.55,124.43,168.01,107.18,113.31,119.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,229.21,231.76,227.38,0.00,0.00,0.00 ,,125.03,107.91,169.96,105.49,339.93,112.45,271.55,124.43,168.01,107.18,113.31,119.19,
0.029,0.000,0.007,0.037,0.007,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.99,148.47,105.49,339.93,112.53,271.55,124.51,168.01,107.29,113.31,119.16,
0.000,0.000,0.007,0.081,0.037,0.000, ,228.56,230.91,227.81,0.00,0.00,0.00 ,,125.03,108.02,148.47,105.57,359.46,112.56,252.01,124.51,168.01,107.14,113.31,119.30,
0.022,0.000,0.000,0.029,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,125.03,108.06,148.47,105.64,359.46,112.56,234.43,124.58,168.01,107.18,113.31,119.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.60,359.46,112.60,234.43,124.58,168.01,107.18,113.31,119.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.10,231.65,228.23,0.00,0.00,0.00 ,,125.03,108.13,148.47,105.64,359.46,112.60,216.85,124.62,189.50,107.22,113.31,119.30,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,125.03,108.13,148.47,105.71,380.95,112.60,216.85,124.62,168.01,107.22,113.31,119.41,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.68,380.95,112.64,199.27,124.69,168.01,107.29,113.31,119.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.68,380.95,112.64,199.27,124.65,189.50,107.18,113.31,119.38,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.64,380.95,112.60,199.27,124.58,189.50,107.14,113.31,119.41,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,231.34,228.76,0.00,0.00,0.00 ,,125.03,108.06,148.47,105.68,380.95,112.56,216.85,124.62,168.01,107.11,113.31,119.34,
0.015,0.000,0.007,0.037,0.015,0.000, ,228.99,231.44,227.59,0.00,0.00,0.00 ,,125.03,108.06,148.47,105.64,380.95,112.56,216.85,124.58,168.01,107.11,113.31,119.27,
0.022,0.000,0.022,0.037,0.000,0.000, ,228.67,231.55,227.59,0.00,0.00,0.00 ,,125.03,108.10,128.94,105.60,380.95,112.53,216.85,124.58,168.01,107.11,113.31,119.27,
0.007,0.000,0.022,0.029,0.007,0.000, ,228.99,231.76,227.59,0.00,0.00,0.00 ,,125.03,108.10,126.98,105.64,380.95,112.53,216.85,124.62,168.01,107.07,113.31,119.30,
0.029,0.000,0.007,0.015,0.000,0.000, ,228.56,231.12,227.91,0.00,0.00,0.00 ,,125.03,108.06,126.98,105.68,380.95,112.60,216.85,124.58,168.01,107.07,113.31,119.38,
0.015,0.000,0.007,0.015,0.000,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,125.03,108.10,126.98,105.68,380.95,112.60,216.85,124.58,189.50,107.14,113.31,119.49,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.10,231.12,227.38,0.00,0.00,0.00 ,,125.03,108.06,126.98,105.68,380.95,112.60,216.85,124.58,189.50,107.11,113.31,119.49,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.10,231.65,227.70,0.00,0.00,0.00 ,,125.03,108.10,148.47,105.68,359.46,112.56,216.85,124.58,168.01,107.11,132.84,119.41,
0.029,0.000,0.000,0.022,0.000,0.000, ,228.99,231.97,227.59,0.00,0.00,0.00 ,,125.03,108.10,126.98,105.64,359.46,112.53,216.85,124.58,189.50,107.11,113.31,119.38,
0.015,0.000,0.000,0.037,0.022,0.000, ,229.10,231.87,227.81,0.00,0.00,0.00 ,,125.03,108.06,126.98,105.64,359.46,112.56,216.85,124.58,168.01,107.07,113.31,119.38,
0.007,0.000,0.000,0.044,0.000,0.000, ,228.88,231.55,227.81,0.00,0.00,0.00 ,,125.03,108.06,126.98,105.64,359.46,112.56,216.85,124.54,168.01,107.11,132.84,119.27,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.45,231.55,227.91,0.00,0.00,0.00 ,,125.03,108.02,128.94,105.57,359.46,112.53,216.85,124.58,189.50,107.11,113.31,119.16,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.02,228.34,0.00,0.00,0.00 ,,125.03,108.02,128.94,105.57,359.46,112.45,216.85,124.54,189.50,107.11,113.31,119.16,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.49,227.59,0.00,0.00,0.00 ,,125.03,107.99,148.47,105.57,359.46,112.42,199.27,124.43,168.01,107.07,132.84,119.12,
0.007,0.000,0.022,0.015,0.000,0.000, ,228.45,230.91,228.44,0.00,0.00,0.00 ,,125.03,107.95,128.94,105.57,359.46,112.42,199.27,124.51,168.01,107.07,132.84,119.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.24,230.70,228.44,0.00,0.00,0.00 ,,125.03,108.02,126.98,105.64,359.46,112.53,199.27,124.54,189.50,107.07,113.31,119.45,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.45,230.38,228.34,0.00,0.00,0.00 ,,125.03,108.02,126.98,105.64,359.46,112.49,199.27,124.58,189.50,107.11,132.84,119.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.27,228.23,0.00,0.00,0.00 ,,125.03,108.02,128.94,105.60,359.46,112.49,199.27,124.62,168.01,107.14,113.31,119.27,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.45,230.38,228.02,0.00,0.00,0.00 ,,146.52,108.06,128.94,105.60,359.46,112.45,216.85,124.54,168.01,107.11,113.31,119.34,
0.007,0.000,0.000,0.044,0.000,0.000, ,228.78,231.23,227.38,0.00,0.00,0.00 ,,125.03,108.02,126.98,105.64,359.46,112.49,216.85,124.54,168.01,107.07,132.84,119.27,
0.015,0.000,0.007,0.022,0.000,0.000, ,229.31,231.65,227.38,0.00,0.00,0.00 ,,146.52,107.99,107.45,105.60,359.46,112.45,199.27,124.51,168.01,107.07,113.31,119.16,
0.007,0.000,0.000,0.059,0.037,0.007, ,228.99,230.70,228.44,0.00,0.00,0.00 ,,125.03,107.99,128.94,105.53,359.46,112.42,199.27,124.43,168.01,107.07,113.31,119.12,
0.022,0.000,0.007,0.015,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,125.03,107.99,128.94,105.57,359.46,112.42,199.27,124.51,189.50,107.03,113.31,119.16,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.99,128.94,105.60,359.46,112.42,199.27,124.54,168.01,107.03,132.84,119.23,
0.007,0.000,0.007,0.015,0.000,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,125.03,108.02,128.94,105.60,359.46,112.42,199.27,124.54,168.01,107.03,132.84,119.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.12,228.34,0.00,0.00,0.00 ,,125.03,107.99,126.98,105.64,359.46,112.53,199.27,124.58,189.50,107.03,132.84,119.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,125.03,108.02,128.94,105.60,380.95,112.42,199.27,124.54,189.50,107.03,113.31,119.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.34,228.55,0.00,0.00,0.00 ,,125.03,107.99,107.45,105.57,380.95,112.42,199.27,124.47,168.01,107.00,113.31,119.12,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,125.03,107.99,128.94,105.57,380.95,112.38,199.27,124.43,168.01,106.96,113.31,119.16,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.34,228.76,0.00,0.00,0.00 ,,125.03,108.02,107.45,105.53,380.95,112.38,199.27,124.47,168.01,106.96,113.31,119.08,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.35,231.12,228.55,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.57,380.95,112.42,179.73,124.51,168.01,107.00,132.84,119.05,
0.015,0.000,0.000,0.037,0.007,0.000, ,229.10,231.02,227.59,0.00,0.00,0.00 ,,125.03,107.99,107.45,105.53,359.46,112.42,199.27,124.51,189.50,107.00,113.31,119.16,
0.015,0.000,0.007,0.015,0.000,0.000, ,229.31,231.23,227.59,0.00,0.00,0.00 ,,125.03,107.95,107.45,105.57,359.46,112.45,179.73,124.51,168.01,106.96,132.84,119.12,
0.029,0.000,0.022,0.022,0.007,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,146.52,107.88,107.45,105.53,361.42,112.34,181.68,124.40,168.01,106.92,132.84,119.08,
0.007,0.000,0.007,0.022,0.000,0.000, ,228.88,231.55,227.59,0.00,0.00,0.00 ,,125.03,107.99,128.94,105.53,380.95,112.42,181.68,124.40,168.01,106.89,132.84,119.08,
0.015,0.000,0.007,0.022,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,146.52,107.95,128.94,105.53,380.95,112.42,181.68,124.47,168.01,106.92,113.31,119.19,
0.029,0.000,0.022,0.029,0.007,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,125.03,107.95,107.45,105.53,380.95,112.38,179.73,124.51,189.50,106.92,113.31,119.23,
0.015,0.000,0.000,0.029,0.007,0.000, ,229.42,231.87,227.91,0.00,0.00,0.00 ,,125.03,107.95,107.45,105.53,380.95,112.42,179.73,124.51,189.50,106.96,113.31,119.16,
0.015,0.000,0.000,0.051,0.037,0.000, ,228.99,231.76,228.55,0.00,0.00,0.00 ,,125.03,107.99,107.45,105.57,380.95,112.42,162.15,124.51,168.01,106.89,113.31,119.16,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.53,380.95,112.38,162.15,124.47,168.01,106.89,113.31,119.01,
0.029,0.000,0.000,0.037,0.007,0.000, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,146.52,107.91,107.45,105.53,380.95,112.34,181.68,124.43,168.01,106.85,132.84,119.05,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,230.80,228.34,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.53,361.42,112.38,181.68,124.43,189.50,106.89,113.31,119.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.57,361.42,112.38,179.73,124.51,189.50,106.89,113.31,119.30,
0.007,0.000,0.007,0.029,0.000,0.000, ,229.31,231.97,226.96,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.60,380.95,112.34,179.73,124.51,168.01,106.89,132.84,119.27,
0.022,0.000,0.000,0.015,0.000,0.000, ,229.10,231.23,227.38,0.00,0.00,0.00 ,,125.03,107.95,107.45,105.57,380.95,112.42,179.73,124.51,168.01,106.92,113.31,119.19,
0.000,0.000,0.007,0.029,0.000,0.000, ,229.74,232.29,226.96,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,380.95,112.34,181.68,124.29,168.01,106.81,113.31,119.05,
0.000,0.000,0.000,0.044,0.022,0.000, ,229.21,231.34,227.38,0.00,0.00,0.00 ,,125.03,107.91,107.45,105.49,361.42,112.31,181.68,124.40,189.50,106.85,113.31,119.16,
0.029,0.000,0.022,0.007,0.000,0.000, ,229.10,231.12,227.59,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,361.42,112.34,181.68,124.40,168.01,106.89,113.31,119.05,
0.015,0.000,0.007,0.029,0.007,0.000, ,228.88,230.80,227.59,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,361.42,112.31,181.68,124.36,168.01,106.85,113.31,119.01,
0.029,0.000,0.000,0.059,0.029,0.000, ,229.21,231.55,228.34,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,361.42,112.31,181.68,124.40,168.01,106.78,132.84,119.05,
0.007,0.000,0.000,0.044,0.015,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.23,181.68,124.32,168.01,106.81,113.31,118.90,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.78,230.80,228.34,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.38,361.42,112.23,199.27,124.18,168.01,106.81,113.31,119.01,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.70,228.34,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,361.42,112.38,199.27,124.36,168.01,106.89,113.31,119.27,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.56,230.38,228.55,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.53,339.93,112.31,199.27,124.43,168.01,106.89,113.31,119.16,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.38,228.66,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,339.93,112.38,181.68,124.43,168.01,106.85,113.31,119.12,
0.022,0.000,0.000,0.029,0.000,0.000, ,228.99,231.12,227.81,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.53,361.42,112.34,199.27,124.40,168.01,106.85,113.31,119.23,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.99,230.70,228.44,0.00,0.00,0.00 ,,125.03,107.84,107.45,105.42,361.42,112.38,199.27,124.32,168.01,106.81,113.31,118.94,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,230.91,228.02,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.42,361.42,112.34,199.27,124.29,168.01,106.81,113.31,118.83,
0.022,0.000,0.000,0.037,0.015,0.000, ,228.78,230.70,228.44,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.42,361.42,112.27,199.27,124.32,168.01,106.81,113.31,118.97,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.67,230.70,227.38,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.42,361.42,112.27,199.27,124.40,168.01,106.81,113.31,118.97,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,230.38,227.59,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.27,181.68,124.36,168.01,106.81,113.31,119.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.55,227.49,0.00,0.00,0.00 ,,125.03,107.84,107.45,105.53,361.42,112.27,181.68,124.40,168.01,106.81,113.31,119.23,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.99,231.34,227.91,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,361.42,112.31,181.68,124.40,168.01,106.85,113.31,119.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.23,227.91,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.31,181.68,124.40,168.01,106.81,113.31,119.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.76,227.91,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.31,181.68,124.36,168.01,106.89,113.31,119.01,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.35,231.12,228.34,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.27,181.68,124.36,168.01,106.85,113.31,119.08,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,361.42,112.31,181.68,124.32,168.01,106.78,113.31,118.94,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.35,230.59,228.44,0.00,0.00,0.00 ,,125.03,107.77,107.45,105.49,361.42,112.27,181.68,124.36,168.01,106.81,113.31,118.90,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.12,228.44,0.00,0.00,0.00 ,,125.03,107.77,107.45,105.49,339.93,112.27,181.68,124.36,168.01,106.78,113.31,118.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,125.03,107.88,107.45,105.49,339.93,112.31,181.68,124.40,168.01,106.78,113.31,118.90,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.56,230.91,228.23,0.00,0.00,0.00 ,,125.03,107.77,107.45,105.57,339.93,112.31,181.68,124.40,168.01,106.81,113.31,119.01,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.91,228.23,0.00,0.00,0.00 ,,125.03,107.80,107.45,105.49,339.93,112.34,181.68,124.36,168.01,106.74,113.31,119.19,
0.000,0.000,0.007,0.037,0.029,0.000, ,228.56,230.70,228.55,0.00,0.00,0.00 ,,125.03,107.77,128.94,105.42,339.93,112.27,162.15,124.32,168.01,106.70,113.31,119.01,
0.015,0.000,0.007,0.037,0.007,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,146.52,107.69,107.45,105.31,339.93,112.23,162.15,124.25,168.01,106.78,113.31,118.86,
0.015,0.000,0.000,0.015,0.000,0.000, ,229.21,231.97,227.38,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.27,320.39,112.16,164.10,124.18,168.01,106.67,113.31,118.94,
0.029,0.000,0.022,0.051,0.037,0.000, ,229.63,231.44,227.17,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.24,320.39,112.12,162.15,124.21,168.01,106.63,113.31,118.94,
0.037,0.000,0.000,0.037,0.000,0.000, ,229.31,231.65,227.91,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.24,320.39,112.16,164.10,124.14,168.01,106.67,113.31,118.79,
0.029,0.000,0.000,0.029,0.007,0.000, ,229.21,231.55,227.91,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.20,320.39,112.12,164.10,124.14,168.01,106.63,132.84,118.94,
0.015,0.000,0.000,0.007,0.000,0.000, ,229.21,231.76,228.34,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.24,320.39,112.12,181.68,124.14,168.01,106.59,113.31,118.86,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.24,341.88,112.09,164.10,124.18,168.01,106.67,132.84,118.75,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,230.80,228.34,0.00,0.00,0.00 ,,125.03,107.55,107.45,105.24,320.39,112.12,164.10,124.18,168.01,106.59,132.84,118.94,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.02,228.34,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.24,320.39,112.12,164.10,124.18,168.01,106.59,113.31,118.94,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.76,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,339.93,112.12,164.10,124.14,168.01,106.56,113.31,118.86,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.45,230.91,228.55,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,339.93,112.16,164.10,124.18,168.01,106.59,132.84,118.83,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,230.49,228.55,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.16,341.88,112.09,164.10,124.14,168.01,106.63,113.31,118.86,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,230.70,227.59,0.00,0.00,0.00 ,,125.03,107.51,128.94,105.20,341.88,112.09,164.10,124.14,168.01,106.56,113.31,118.75,
0.022,0.000,0.022,0.029,0.000,0.000, ,228.99,230.49,226.96,0.00,0.00,0.00 ,,125.03,107.51,128.94,105.20,341.88,112.01,164.10,124.07,168.01,106.52,132.84,118.79,
0.029,0.000,0.007,0.022,0.000,0.000, ,228.67,231.23,227.59,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.16,341.88,112.05,164.10,124.07,189.50,106.56,113.31,118.83,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,230.91,227.81,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.13,341.88,112.09,164.10,124.07,168.01,106.48,113.31,118.79,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.23,227.59,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.20,322.34,112.05,164.10,124.10,168.01,106.52,132.84,118.90,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.91,227.59,0.00,0.00,0.00 ,,125.03,107.51,128.94,105.20,320.39,112.16,164.10,124.10,189.50,106.56,113.31,118.97,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.55,227.70,0.00,0.00,0.00 ,,125.03,107.58,128.94,105.27,320.39,112.16,181.68,124.18,168.01,106.56,132.84,118.97,
0.015,0.000,0.000,0.051,0.029,0.007, ,228.88,231.44,227.91,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.27,320.39,112.16,181.68,124.25,168.01,106.63,132.84,118.90,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.34,228.34,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.31,300.85,112.20,199.27,124.29,168.01,106.63,113.31,118.90,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.88,231.23,228.66,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.31,300.85,112.20,181.68,124.25,168.01,106.63,113.31,118.86,
0.000,0.000,0.000,0.066,0.022,0.007, ,228.35,230.91,228.34,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.35,300.85,112.23,181.68,124.25,189.50,106.56,113.31,118.86,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.31,300.85,112.20,181.68,124.29,168.01,106.56,132.84,118.86,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.24,230.49,228.44,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.38,281.32,112.20,181.68,124.25,189.50,106.52,113.31,118.90,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.67,230.91,228.02,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.35,300.85,112.20,181.68,124.25,189.50,106.56,132.84,118.90,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.80,227.81,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.38,281.32,112.20,181.68,124.29,189.50,106.63,113.31,119.01,
0.007,0.000,0.000,0.029,0.015,0.000, ,228.88,231.55,227.59,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.38,281.32,112.23,181.68,124.29,189.50,106.67,113.31,119.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.91,227.81,0.00,0.00,0.00 ,,125.03,107.73,128.94,105.38,281.32,112.23,181.68,124.32,189.50,106.59,113.31,118.94,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.67,231.12,227.81,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.35,281.32,112.27,162.15,124.29,168.01,106.59,132.84,118.90,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,125.03,107.73,128.94,105.31,281.32,112.27,181.68,124.25,168.01,106.59,113.31,118.83,
0.007,0.000,0.000,0.044,0.015,0.000, ,228.78,230.59,228.44,0.00,0.00,0.00 ,,125.03,107.69,107.45,105.31,281.32,112.16,181.68,124.25,189.50,106.56,113.31,118.83,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.88,230.06,228.44,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.31,281.32,112.16,181.68,124.21,168.01,106.52,132.84,118.83,
0.037,0.000,0.022,0.015,0.000,0.000, ,228.78,230.91,227.81,0.00,0.00,0.00 ,,125.03,107.62,128.94,105.35,259.83,112.12,181.68,124.25,168.01,106.52,132.84,118.79,
0.022,0.000,0.007,0.029,0.007,0.000, ,228.99,230.91,228.23,0.00,0.00,0.00 ,,125.03,107.69,128.94,105.31,259.83,112.20,162.15,124.25,168.01,106.52,132.84,118.90,
0.007,0.000,0.007,0.022,0.000,0.000, ,229.31,231.65,227.59,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.38,259.83,112.20,162.15,124.25,168.01,106.52,132.84,119.01,
0.007,0.000,0.000,0.037,0.022,0.000, ,229.31,231.76,228.34,0.00,0.00,0.00 ,,125.03,107.66,128.94,105.35,259.83,112.23,162.15,124.25,168.01,106.59,132.84,118.97,
0.000,0.000,0.000,0.044,0.015,0.000, ,229.10,231.02,228.34,0.00,0.00,0.00 ,,125.03,107.69,107.45,105.31,259.83,112.23,181.68,124.25,168.01,106.56,113.31,118.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,125.03,107.66,107.45,105.35,259.83,112.20,162.15,124.21,168.01,106.52,132.84,118.86,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.31,281.32,112.16,164.10,124.14,168.01,106.48,132.84,118.72,
0.022,0.000,0.000,0.015,0.000,0.000, ,228.45,230.80,228.55,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.31,281.32,112.16,164.10,124.18,169.96,106.45,132.84,118.68,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,230.59,228.34,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.31,281.32,112.20,164.10,124.18,168.01,106.48,132.84,118.75,
0.015,0.000,0.022,0.015,0.022,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.31,281.32,112.16,164.10,124.18,168.01,106.48,132.84,118.72,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.56,230.59,228.44,0.00,0.00,0.00 ,,125.03,107.58,128.94,105.31,281.32,112.16,162.15,124.21,169.96,106.45,132.84,118.72,
0.022,0.000,0.000,0.007,0.000,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,125.03,107.62,128.94,105.31,300.85,112.16,164.10,124.18,169.96,106.45,113.31,118.94,
0.000,0.000,0.007,0.007,0.000,0.000, ,228.45,230.27,227.59,0.00,0.00,0.00 ,,125.03,107.66,107.45,105.31,300.85,112.16,164.10,124.18,169.96,106.45,132.84,118.97,
0.000,0.000,0.007,0.029,0.007,0.000, ,228.88,230.38,227.17,0.00,0.00,0.00 ,,125.03,107.58,128.94,105.31,300.85,112.12,164.10,124.14,169.96,106.45,113.31,118.86,
0.000,0.000,0.000,0.066,0.022,0.000, ,228.56,230.38,227.59,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.31,300.85,112.16,144.57,124.18,169.96,106.45,113.31,118.79,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.31,231.97,227.49,0.00,0.00,0.00 ,,125.03,107.62,128.94,105.31,300.85,112.16,164.10,124.18,169.96,106.41,132.84,118.75,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.62,107.45,105.27,300.85,112.09,164.10,124.14,169.96,106.41,132.84,118.79,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.23,228.55,0.00,0.00,0.00 ,,125.03,107.55,107.45,105.24,300.85,112.09,164.10,124.14,191.45,106.45,113.31,118.75,
0.000,0.000,0.000,0.044,0.029,0.007, ,228.45,230.80,228.34,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.20,300.85,112.09,181.68,124.03,191.45,106.37,113.31,118.68,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.45,230.91,228.76,0.00,0.00,0.00 ,,125.03,107.55,107.45,105.24,300.85,112.05,164.10,124.10,191.45,106.37,113.31,118.79,
0.000,0.000,0.000,0.037,0.022,0.007, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.27,300.85,112.12,181.68,124.14,191.45,106.41,113.31,118.83,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,230.70,227.38,0.00,0.00,0.00 ,,125.03,107.62,128.94,105.31,300.85,112.09,164.10,124.14,191.45,106.34,113.31,118.94,
0.022,0.000,0.000,0.029,0.000,0.000, ,228.99,230.80,227.38,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.24,300.85,112.09,181.68,124.10,169.96,106.34,113.31,118.90,
0.000,0.000,0.000,0.022,0.022,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.24,300.85,112.09,181.68,124.07,191.45,106.37,113.31,118.72,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.67,231.12,227.59,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.27,300.85,112.09,181.68,124.10,191.45,106.37,113.31,118.72,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,231.02,227.81,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.24,300.85,112.09,164.10,124.10,191.45,106.37,113.31,118.86,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.70,228.02,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.20,300.85,112.09,164.10,124.14,191.45,106.41,113.31,118.68,
0.000,0.000,0.007,0.015,0.000,0.000, ,229.42,231.76,227.38,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,300.85,112.05,164.10,123.99,191.45,106.30,113.31,118.68,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.10,230.91,227.59,0.00,0.00,0.00 ,,125.03,107.47,107.45,105.20,281.32,112.01,164.10,124.07,191.45,106.37,113.31,118.72,
0.022,0.000,0.022,0.007,0.000,0.000, ,229.10,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.16,281.32,111.98,164.10,124.07,191.45,106.34,113.31,118.68,
0.015,0.000,0.007,0.015,0.000,0.000, ,229.31,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.58,107.45,105.24,281.32,112.09,164.10,124.14,169.96,106.37,113.31,118.75,
0.000,0.000,0.007,0.051,0.015,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,105.49,107.51,107.45,105.24,281.32,112.01,164.10,124.10,169.96,106.41,113.31,118.64,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.99,230.70,228.44,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,300.85,112.01,164.10,124.07,169.96,106.41,113.31,118.64,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,281.32,112.09,164.10,124.10,169.96,106.37,113.31,118.68,
0.000,0.000,0.000,0.066,0.022,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,107.55,107.45,105.20,281.32,112.01,164.10,124.10,169.96,106.37,113.31,118.79,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.24,230.49,228.76,0.00,0.00,0.00 ,,125.03,107.55,107.45,105.24,281.32,112.05,164.10,124.14,169.96,106.37,113.31,118.64,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.67,230.91,228.55,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.13,281.32,111.98,164.10,124.03,169.96,106.30,113.31,118.50,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.45,230.91,228.55,0.00,0.00,0.00 ,,125.03,107.47,107.45,105.20,281.32,112.01,144.57,124.07,169.96,106.41,113.31,118.53,
0.015,0.000,0.000,0.037,0.007,0.000, ,228.56,230.59,228.55,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.20,281.32,112.05,164.10,124.10,169.96,106.30,113.31,118.61,
0.029,0.000,0.022,0.029,0.000,0.000, ,229.31,231.34,227.59,0.00,0.00,0.00 ,,125.03,107.51,128.94,105.20,281.32,112.01,164.10,124.10,169.96,106.34,132.84,118.72,
0.015,0.000,0.007,0.022,0.007,0.000, ,229.31,231.65,227.38,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.16,281.32,112.01,164.10,124.03,191.45,106.34,132.84,118.64,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.10,230.91,227.81,0.00,0.00,0.00 ,,125.03,107.55,128.94,105.16,300.85,112.01,164.10,124.07,169.96,106.30,113.31,118.61,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.85,232.08,227.49,0.00,0.00,0.00 ,,105.49,107.51,128.94,105.24,300.85,111.94,164.10,124.03,169.96,106.30,132.84,118.64,
0.000,0.000,0.000,0.007,0.015,0.000, ,228.99,231.65,227.49,0.00,0.00,0.00 ,,125.03,107.51,107.45,105.20,322.34,112.01,164.10,124.03,169.96,106.30,132.84,118.57,
0.015,0.000,0.000,0.037,0.000,0.000, ,228.88,231.55,227.59,0.00,0.00,0.00 ,,105.49,107.47,128.94,105.24,322.34,111.94,164.10,124.07,169.96,106.26,132.84,118.61,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.99,231.55,227.91,0.00,0.00,0.00 ,,125.03,107.44,107.45,105.13,322.34,111.98,164.10,123.99,169.96,106.26,132.84,118.42,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.99,231.97,227.91,0.00,0.00,0.00 ,,105.49,107.47,128.94,105.16,322.34,111.90,164.10,124.03,169.96,106.30,132.84,118.39,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.16,322.34,111.90,144.57,123.99,169.96,106.26,132.84,118.61,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,107.51,128.94,105.20,322.34,111.94,144.57,124.03,169.96,106.23,132.84,118.72,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.70,228.55,0.00,0.00,0.00 ,,105.49,107.51,128.94,105.24,322.34,111.98,144.57,124.10,169.96,106.23,132.84,118.83,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.59,228.76,0.00,0.00,0.00 ,,105.49,107.47,107.45,105.16,322.34,111.98,144.57,123.96,169.96,106.23,132.84,118.64,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.99,231.34,227.38,0.00,0.00,0.00 ,,105.49,107.47,107.45,105.20,322.34,112.01,144.57,124.07,169.96,106.26,132.84,118.61,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,230.91,227.81,0.00,0.00,0.00 ,,105.49,107.51,107.45,105.20,322.34,112.01,144.57,124.03,169.96,106.30,132.84,118.64,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.23,227.38,0.00,0.00,0.00 ,,105.49,107.47,128.94,105.20,322.34,111.98,144.57,124.03,169.96,106.23,132.84,118.61,
0.007,0.000,0.007,0.000,0.000,0.000, ,228.45,230.91,227.59,0.00,0.00,0.00 ,,105.49,107.51,107.45,105.16,300.85,111.98,144.57,123.99,169.96,106.19,113.31,118.57,
0.015,0.000,0.007,0.037,0.015,0.000, ,228.67,231.02,227.81,0.00,0.00,0.00 ,,105.49,107.40,128.94,105.16,322.34,111.87,144.57,123.88,169.96,106.19,113.31,118.53,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.59,228.44,0.00,0.00,0.00 ,,105.49,107.44,128.94,105.16,300.85,111.83,144.57,123.96,169.96,106.19,132.84,118.53,
0.022,0.000,0.007,0.007,0.000,0.000, ,229.31,231.55,227.06,0.00,0.00,0.00 ,,105.49,107.44,128.94,105.16,322.34,111.87,164.10,123.96,169.96,106.15,132.84,118.57,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.34,227.81,0.00,0.00,0.00 ,,125.03,107.51,128.94,105.16,300.85,111.94,164.10,123.99,169.96,106.15,132.84,118.68,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.88,231.34,227.91,0.00,0.00,0.00 ,,125.03,107.47,128.94,105.20,300.85,111.98,144.57,124.03,169.96,106.23,132.84,118.75,
0.000,0.000,0.000,0.044,0.007,0.000, ,229.10,231.55,227.70,0.00,0.00,0.00 ,,125.03,107.44,128.94,105.16,300.85,111.98,164.10,124.03,191.45,106.23,132.84,118.64,
0.022,0.000,0.000,0.007,0.000,0.000, ,229.31,232.08,227.59,0.00,0.00,0.00 ,,125.03,107.44,107.45,105.13,300.85,111.94,164.10,123.92,191.45,106.19,113.31,118.61,
0.022,0.000,0.007,0.007,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,125.03,107.44,128.94,105.13,300.85,111.94,144.57,123.96,191.45,106.19,113.31,118.57,
0.000,0.000,0.000,0.022,0.037,0.000, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.13,300.85,111.94,144.57,123.96,169.96,106.15,113.31,118.53,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.78,231.02,228.34,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.13,300.85,111.94,144.57,123.96,169.96,106.15,132.84,118.50,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,230.80,228.55,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.16,300.85,111.90,144.57,123.99,169.96,106.15,132.84,118.57,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,231.02,228.55,0.00,0.00,0.00 ,,125.03,107.36,107.45,105.09,300.85,111.87,164.10,123.92,191.45,106.15,132.84,118.57,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.12,228.55,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,300.85,111.83,144.57,123.88,191.45,106.15,113.31,118.64,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.56,230.91,228.55,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.05,300.85,111.83,144.57,123.88,191.45,106.15,113.31,118.64,
0.000,0.000,0.022,0.007,0.000,0.000, ,228.99,230.91,227.81,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.09,300.85,111.83,144.57,123.88,191.45,106.15,132.84,118.64,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,125.03,107.22,107.45,105.05,302.81,111.79,144.57,123.85,169.96,106.15,113.31,118.57,
0.022,0.000,0.000,0.007,0.000,0.000, ,229.10,231.02,227.59,0.00,0.00,0.00 ,,125.03,107.25,128.94,104.98,302.81,111.76,144.57,123.85,191.45,106.12,113.31,118.50,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.99,230.27,228.02,0.00,0.00,0.00 ,,125.03,107.22,128.94,104.98,302.81,111.76,144.57,123.85,169.96,106.12,132.84,118.46,
0.022,0.000,0.000,0.029,0.007,0.000, ,228.67,230.59,228.44,0.00,0.00,0.00 ,,105.49,107.22,128.94,104.95,302.81,111.68,144.57,123.81,169.96,106.12,132.84,118.39,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.99,230.70,228.13,0.00,0.00,0.00 ,,125.03,107.14,128.94,104.95,302.81,111.72,144.57,123.81,169.96,106.01,132.84,118.35,
0.022,0.000,0.000,0.037,0.015,0.000, ,229.10,231.55,227.91,0.00,0.00,0.00 ,,125.03,107.11,128.94,104.91,302.81,111.68,144.57,123.81,169.96,106.08,132.84,118.39,
0.029,0.000,0.000,0.037,0.000,0.000, ,229.42,232.18,227.38,0.00,0.00,0.00 ,,125.03,107.14,128.94,104.95,302.81,111.68,144.57,123.74,169.96,106.08,113.31,118.42,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.10,231.76,227.49,0.00,0.00,0.00 ,,125.03,107.14,128.94,104.95,302.81,111.79,144.57,123.85,191.45,106.08,113.31,118.53,
0.000,0.000,0.000,0.044,0.000,0.000, ,229.21,231.76,227.81,0.00,0.00,0.00 ,,125.03,107.18,128.94,104.98,302.81,111.76,144.57,123.85,169.96,106.12,132.84,118.46,
0.000,0.000,0.000,0.015,0.007,0.000, ,229.10,231.55,227.91,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.95,302.81,111.72,144.57,123.81,169.96,106.12,132.84,118.35,
0.044,0.000,0.000,0.015,0.000,0.000, ,229.42,231.65,227.38,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.95,281.32,111.72,144.57,123.77,169.96,106.08,132.84,118.46,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,231.65,228.34,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.91,281.32,111.72,144.57,123.77,169.96,106.04,113.31,118.42,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.95,281.32,111.65,144.57,123.77,169.96,106.08,113.31,118.32,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.35,230.70,228.55,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.95,281.32,111.68,144.57,123.74,169.96,105.97,113.31,118.32,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,125.03,107.11,107.45,104.91,281.32,111.72,144.57,123.74,169.96,105.97,132.84,118.39,
0.015,0.000,0.000,0.059,0.022,0.000, ,228.67,231.23,228.44,0.00,0.00,0.00 ,,125.03,107.18,107.45,104.95,281.32,111.76,144.57,123.77,169.96,105.97,132.84,118.50,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.02,228.44,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.05,281.32,111.83,144.57,123.81,169.96,106.01,132.84,118.57,
0.000,0.000,0.000,0.044,0.007,0.000, ,229.63,231.34,227.81,0.00,0.00,0.00 ,,125.03,107.36,107.45,105.13,300.85,111.87,144.57,123.96,169.96,106.15,132.84,118.64,
0.000,0.000,0.000,0.051,0.029,0.000, ,229.21,231.55,227.91,0.00,0.00,0.00 ,,125.03,107.36,107.45,105.09,281.32,111.87,144.57,123.99,169.96,106.08,132.84,118.50,
0.037,0.000,0.000,0.022,0.000,0.000, ,229.21,231.55,227.70,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.16,281.32,111.87,144.57,123.96,169.96,106.08,132.84,118.50,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.10,231.44,227.81,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.13,300.85,111.90,144.57,123.96,169.96,106.08,132.84,118.53,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.21,231.55,227.38,0.00,0.00,0.00 ,,105.49,107.33,107.45,105.13,281.32,111.87,144.57,123.92,169.96,106.01,132.84,118.53,
0.007,0.000,0.007,0.051,0.015,0.000, ,229.21,231.02,227.59,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.09,281.32,111.83,144.57,123.88,169.96,105.97,132.84,118.42,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.99,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.09,281.32,111.83,144.57,123.92,169.96,106.04,132.84,118.42,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.88,231.02,228.34,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.05,281.32,111.79,144.57,123.92,169.96,106.04,132.84,118.46,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.88,230.91,228.76,0.00,0.00,0.00 ,,105.49,107.29,107.45,105.16,281.32,111.87,144.57,123.96,169.96,106.01,132.84,118.46,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.49,228.44,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.16,281.32,111.94,144.57,123.92,169.96,106.04,132.84,118.68,
0.000,0.000,0.000,0.000,0.007,0.000, ,228.67,230.91,228.02,0.00,0.00,0.00 ,,105.49,107.36,107.45,105.13,281.32,111.94,144.57,123.92,169.96,106.04,132.84,118.57,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.99,231.12,227.81,0.00,0.00,0.00 ,,125.03,107.40,107.45,105.13,261.78,111.87,144.57,123.88,169.96,106.01,113.31,118.50,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,105.49,107.33,107.45,105.13,261.78,111.87,144.57,123.88,169.96,106.01,113.31,118.53,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.99,231.12,227.38,0.00,0.00,0.00 ,,125.03,107.36,107.45,105.09,261.78,111.83,144.57,123.88,169.96,106.01,113.31,118.57,
0.000,0.000,0.022,0.000,0.000,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,105.49,107.33,107.45,105.09,281.32,111.83,144.57,123.85,169.96,105.97,113.31,118.50,
0.015,0.000,0.007,0.037,0.022,0.000, ,228.88,230.91,227.59,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.05,281.32,111.83,144.57,123.92,169.96,106.01,113.31,118.46,
0.037,0.000,0.022,0.029,0.000,0.000, ,229.21,231.55,227.38,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,281.32,111.83,144.57,123.92,169.96,106.04,113.31,118.42,
0.007,0.000,0.007,0.022,0.000,0.000, ,229.31,231.97,227.59,0.00,0.00,0.00 ,,125.03,107.33,107.45,105.09,261.78,111.87,144.57,123.92,169.96,106.08,113.31,118.57,
0.000,0.000,0.000,0.066,0.029,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,125.03,107.36,107.45,105.09,281.32,111.90,144.57,123.92,169.96,105.97,113.31,118.53,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.76,228.34,0.00,0.00,0.00 ,,105.49,107.33,107.45,105.16,261.78,111.87,144.57,123.88,169.96,105.97,113.31,118.64,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,125.03,107.25,107.45,105.02,261.78,111.83,144.57,123.74,169.96,105.93,113.31,118.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,261.78,111.87,144.57,123.81,169.96,106.01,113.31,118.46,
