SAP ID,109000116284,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.45,231.12,228.55,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.09,261.78,111.90,144.57,123.92,169.96,105.97,113.31,118.42,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,125.03,107.25,107.45,105.05,261.78,111.83,144.57,123.92,169.96,106.01,113.31,118.39,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,261.78,111.79,144.57,123.88,169.96,105.97,113.31,118.32,
0.037,0.000,0.022,0.051,0.015,0.000, ,228.99,231.76,227.59,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,261.78,111.76,144.57,123.85,169.96,105.97,113.31,118.32,
0.022,0.000,0.007,0.015,0.000,0.000, ,228.88,231.87,227.59,0.00,0.00,0.00 ,,105.49,107.22,107.45,105.02,261.78,111.76,144.57,123.88,169.96,106.04,113.31,118.42,
0.007,0.000,0.000,0.059,0.015,0.000, ,229.21,231.87,227.59,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,261.78,111.79,144.57,123.88,169.96,105.97,113.31,118.50,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,261.78,111.76,144.57,123.74,169.96,105.93,132.84,118.32,
0.007,0.000,0.007,0.007,0.000,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,125.03,107.29,107.45,105.05,261.78,111.76,144.57,123.81,169.96,105.97,132.84,118.28,
0.000,0.000,0.000,0.000,0.015,0.000, ,228.78,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.29,107.45,105.05,261.78,111.76,144.57,123.85,169.96,105.97,113.31,118.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.76,228.34,0.00,0.00,0.00 ,,105.49,107.29,107.45,105.05,261.78,111.83,144.57,123.88,169.96,106.01,113.31,118.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,230.91,228.34,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.02,261.78,111.79,144.57,123.85,169.96,106.01,113.31,118.42,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,231.12,228.34,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.02,261.78,111.76,144.57,123.88,169.96,105.90,113.31,118.32,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.24,230.27,228.55,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.98,242.25,111.72,144.57,123.70,169.96,105.82,132.84,118.10,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,107.18,107.45,104.98,242.25,111.72,144.57,123.74,169.96,105.86,132.84,118.06,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.10,231.55,227.81,0.00,0.00,0.00 ,,125.03,107.22,107.45,105.05,242.25,111.72,144.57,123.77,169.96,105.86,113.31,118.28,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.78,231.23,227.81,0.00,0.00,0.00 ,,105.49,107.29,107.45,105.05,242.25,111.79,144.57,123.85,169.96,105.86,113.31,118.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,105.49,107.29,107.45,105.09,240.29,111.83,126.98,123.85,169.96,105.93,132.84,118.39,
0.007,0.000,0.007,0.022,0.007,0.000, ,228.88,231.44,227.81,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,242.25,111.79,144.57,123.81,169.96,105.90,132.84,118.42,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.10,231.65,227.91,0.00,0.00,0.00 ,,105.49,107.22,107.45,105.02,242.25,111.79,126.98,123.74,169.96,105.86,113.31,118.42,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,231.97,227.81,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,261.78,111.79,126.98,123.81,169.96,105.90,113.31,118.39,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,125.03,107.25,107.45,105.02,242.25,111.72,126.98,123.81,169.96,105.90,113.31,118.32,
0.000,0.000,0.000,0.059,0.022,0.000, ,228.78,231.23,228.55,0.00,0.00,0.00 ,,105.49,107.22,107.45,105.02,242.25,111.72,126.98,123.77,169.96,105.86,132.84,118.28,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.34,228.55,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,261.78,111.76,144.57,123.81,169.96,105.86,132.84,118.24,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.22,107.45,104.95,242.25,111.72,144.57,123.70,169.96,105.82,132.84,118.24,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.95,242.25,111.72,146.52,123.63,169.96,105.82,132.84,118.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,231.12,228.34,0.00,0.00,0.00 ,,105.49,107.18,107.45,105.02,242.25,111.79,144.57,123.74,169.96,105.82,132.84,118.39,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,105.49,107.22,107.45,105.05,242.25,111.76,144.57,123.77,169.96,105.86,132.84,118.28,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.10,231.65,227.91,0.00,0.00,0.00 ,,105.49,107.22,107.45,104.98,242.25,111.76,144.57,123.77,169.96,105.86,132.84,118.39,
0.037,0.000,0.000,0.015,0.000,0.000, ,229.21,231.87,227.70,0.00,0.00,0.00 ,,105.49,107.25,107.45,105.05,242.25,111.76,144.57,123.77,169.96,105.86,113.31,118.39,
0.037,0.000,0.007,0.029,0.000,0.000, ,228.56,231.12,227.38,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.95,242.25,111.68,146.52,123.63,148.47,105.82,132.84,118.17,
0.007,0.000,0.022,0.066,0.029,0.000, ,228.78,231.12,227.17,0.00,0.00,0.00 ,,105.49,107.18,107.45,104.98,242.25,111.68,144.57,123.70,169.96,105.82,113.31,118.21,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.67,230.91,227.17,0.00,0.00,0.00 ,,105.49,107.14,128.94,104.98,242.25,111.76,144.57,123.74,169.96,105.82,113.31,118.21,
0.015,0.000,0.000,0.051,0.015,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,105.49,107.18,107.45,104.95,242.25,111.72,144.57,123.74,169.96,105.82,132.84,118.32,
0.015,0.000,0.000,0.066,0.029,0.000, ,228.88,231.65,227.91,0.00,0.00,0.00 ,,105.49,107.22,107.45,104.98,242.25,111.68,144.57,123.70,169.96,105.86,113.31,118.46,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.21,231.97,228.34,0.00,0.00,0.00 ,,105.49,107.22,107.45,105.02,242.25,111.79,144.57,123.77,169.96,105.86,113.31,118.53,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.87,242.25,111.68,146.52,123.55,169.96,105.79,132.84,118.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.95,242.25,111.65,146.52,123.63,169.96,105.86,113.31,118.13,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.45,230.59,228.34,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.98,242.25,111.72,144.57,123.74,169.96,105.79,113.31,118.28,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.78,231.02,227.59,0.00,0.00,0.00 ,,105.49,107.14,107.45,105.02,242.25,111.72,126.98,123.77,148.47,105.75,113.31,118.24,
0.000,0.000,0.022,0.029,0.000,0.007, ,228.67,230.70,227.59,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.95,242.25,111.72,144.57,123.74,169.96,105.79,113.31,118.17,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.56,230.70,227.59,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.98,242.25,111.72,144.57,123.77,169.96,105.79,113.31,118.17,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.88,230.38,227.70,0.00,0.00,0.00 ,,125.03,107.07,107.45,104.87,242.25,111.72,146.52,123.59,169.96,105.75,113.31,118.10,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,230.49,228.44,0.00,0.00,0.00 ,,105.49,107.18,107.45,104.95,242.25,111.72,144.57,123.70,169.96,105.79,113.31,118.28,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.27,228.44,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.98,242.25,111.76,144.57,123.74,169.96,105.82,113.31,118.32,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,105.49,107.14,107.45,105.02,242.25,111.72,144.57,123.74,169.96,105.79,113.31,118.39,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.02,228.02,0.00,0.00,0.00 ,,105.49,107.18,107.45,104.98,242.25,111.72,144.57,123.77,169.96,105.82,113.31,118.28,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,107.18,107.45,105.02,242.25,111.76,144.57,123.77,169.96,105.86,113.31,118.28,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.38,228.55,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.95,242.25,111.68,144.57,123.77,169.96,105.79,113.31,118.24,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.59,227.59,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.80,242.25,111.65,146.52,123.59,169.96,105.75,113.31,118.02,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.78,230.49,228.02,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.91,242.25,111.65,144.57,123.66,169.96,105.79,132.84,118.06,
0.007,0.000,0.000,0.059,0.015,0.000, ,228.99,230.80,227.38,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.91,220.76,111.65,144.57,123.70,169.96,105.71,113.31,118.13,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.21,230.80,227.38,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.95,220.76,111.65,144.57,123.70,169.96,105.75,113.31,118.17,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.95,220.76,111.68,144.57,123.70,169.96,105.79,113.31,118.28,
0.015,0.000,0.007,0.000,0.000,0.000, ,229.31,231.44,227.06,0.00,0.00,0.00 ,,105.49,107.14,107.45,104.98,220.76,111.72,144.57,123.77,169.96,105.71,113.31,118.35,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,125.03,107.14,107.45,104.95,242.25,111.68,144.57,123.74,169.96,105.71,113.31,118.28,
0.029,0.000,0.007,0.029,0.015,0.000, ,229.21,231.12,227.38,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.95,242.25,111.68,144.57,123.74,169.96,105.68,113.31,118.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.65,228.55,0.00,0.00,0.00 ,,125.03,107.11,107.45,104.98,242.25,111.61,144.57,123.74,169.96,105.75,113.31,118.28,
0.015,0.000,0.000,0.051,0.022,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.76,242.25,111.54,146.52,123.44,148.47,105.71,113.31,118.02,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.99,231.02,228.55,0.00,0.00,0.00 ,,126.98,106.96,107.45,104.76,242.25,111.50,146.52,123.48,148.47,105.68,115.26,117.99,
0.000,0.000,0.000,0.073,0.044,0.015, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.76,242.25,111.54,146.52,123.48,148.47,105.60,132.84,117.99,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.12,228.55,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.76,242.25,111.58,146.52,123.48,169.96,105.64,113.31,118.21,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.80,242.25,111.61,146.52,123.52,148.47,105.64,113.31,118.32,
0.022,0.000,0.007,0.022,0.022,0.000, ,229.10,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.80,242.25,111.50,146.52,123.55,148.47,105.64,113.31,118.21,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.67,231.02,228.44,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.76,242.25,111.58,146.52,123.48,148.47,105.64,113.31,118.24,
0.007,0.000,0.007,0.015,0.000,0.000, ,228.99,231.87,227.59,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.76,242.25,111.50,146.52,123.48,148.47,105.64,113.31,118.13,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.65,227.59,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,261.78,111.47,146.52,123.44,148.47,105.53,113.31,118.06,
0.015,0.000,0.000,0.037,0.015,0.000, ,228.99,231.44,227.59,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,261.78,111.47,146.52,123.48,148.47,105.60,113.31,118.10,
0.029,0.000,0.015,0.044,0.022,0.000, ,228.78,231.23,227.59,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.65,261.78,111.47,146.52,123.48,169.96,105.64,113.31,118.02,
0.029,0.000,0.000,0.037,0.007,0.000, ,229.42,231.76,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,261.78,111.47,146.52,123.44,148.47,105.57,115.26,117.99,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,261.78,111.43,146.52,123.44,169.96,105.60,115.26,117.99,
0.000,0.000,0.000,0.066,0.007,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,242.25,111.47,146.52,123.44,148.47,105.57,113.31,118.13,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.67,231.02,228.55,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,261.78,111.43,146.52,123.44,148.47,105.57,113.31,118.24,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,230.80,228.55,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,261.78,111.50,126.98,123.48,169.96,105.64,113.31,118.02,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,261.78,111.50,146.52,123.48,148.47,105.60,115.26,117.99,
0.007,0.000,0.000,0.000,0.000,0.000, ,228.78,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,261.78,111.43,126.98,123.37,148.47,105.53,113.31,118.02,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.73,261.78,111.47,146.52,123.44,148.47,105.57,113.31,118.10,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.73,261.78,111.47,146.52,123.48,148.47,105.57,113.31,118.02,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.24,230.49,228.55,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.76,261.78,111.43,146.52,123.48,169.96,105.64,113.31,118.13,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.35,230.49,228.55,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.84,261.78,111.50,146.52,123.59,169.96,105.60,113.31,118.10,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,230.27,228.44,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.84,261.78,111.54,146.52,123.63,148.47,105.60,113.31,118.13,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.87,261.78,111.50,144.57,123.66,148.47,105.57,113.31,118.35,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.34,227.91,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.95,261.78,111.61,144.57,123.70,169.96,105.68,113.31,118.24,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.91,261.78,111.58,144.57,123.66,169.96,105.68,113.31,118.10,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.31,231.76,228.34,0.00,0.00,0.00 ,,105.49,107.11,107.45,104.95,261.78,111.58,144.57,123.66,169.96,105.68,113.31,118.28,
0.000,0.000,0.000,0.051,0.029,0.000, ,228.56,231.34,228.34,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.87,261.78,111.58,126.98,123.59,148.47,105.60,113.31,118.17,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.88,231.34,228.34,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.91,261.78,111.58,126.98,123.59,148.47,105.60,113.31,118.02,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.38,228.55,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.87,261.78,111.54,146.52,123.63,169.96,105.68,113.31,118.13,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,230.49,228.55,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.87,261.78,111.50,146.52,123.63,169.96,105.57,113.31,118.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.35,230.38,228.55,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.91,261.78,111.54,144.57,123.66,169.96,105.60,113.31,118.06,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.02,228.44,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.87,261.78,111.54,144.57,123.70,169.96,105.64,113.31,118.13,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.78,230.91,228.44,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.95,261.78,111.58,146.52,123.59,169.96,105.57,132.84,118.24,
0.015,0.000,0.007,0.022,0.015,0.000, ,228.99,231.44,227.59,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.91,261.78,111.54,146.52,123.63,148.47,105.57,132.84,118.13,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.87,261.78,111.54,126.98,123.63,169.96,105.68,113.31,118.21,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,231.76,228.34,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.95,261.78,111.58,126.98,123.66,148.47,105.57,113.31,118.06,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,230.59,228.55,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.84,261.78,111.58,126.98,123.59,148.47,105.53,113.31,118.06,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.45,231.23,228.55,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.91,261.78,111.58,126.98,123.59,148.47,105.57,115.26,117.95,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.35,230.91,228.76,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.84,261.78,111.50,126.98,123.48,169.96,105.49,132.84,117.95,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.55,228.34,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.80,261.78,111.50,126.98,123.52,169.96,105.46,115.26,117.99,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.12,228.55,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.84,261.78,111.50,126.98,123.55,169.96,105.53,115.26,117.95,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.91,283.27,111.54,126.98,123.59,169.96,105.53,132.84,118.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.88,230.80,228.55,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.95,281.32,111.58,126.98,123.63,148.47,105.49,113.31,118.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.56,230.59,228.55,0.00,0.00,0.00 ,,105.49,107.07,107.45,104.87,283.27,111.54,126.98,123.59,148.47,105.49,132.84,118.17,
0.029,0.000,0.000,0.015,0.000,0.000, ,229.10,231.34,228.02,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.84,261.78,111.54,126.98,123.59,148.47,105.53,113.31,118.10,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.45,230.70,227.59,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.84,261.78,111.43,126.98,123.48,148.47,105.53,115.26,117.99,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.42,231.76,227.59,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.84,261.78,111.47,126.98,123.41,148.47,105.53,132.84,117.91,
0.037,0.000,0.000,0.051,0.007,0.000, ,228.99,231.34,227.91,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.80,261.78,111.47,126.98,123.52,148.47,105.49,132.84,117.95,
0.037,0.000,0.007,0.037,0.000,0.000, ,229.21,231.97,227.38,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.84,283.27,111.43,126.98,123.55,169.96,105.49,113.31,118.06,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.84,283.27,111.47,126.98,123.55,148.47,105.49,113.31,118.06,
0.000,0.000,0.000,0.037,0.015,0.000, ,229.21,231.34,227.59,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.84,283.27,111.50,126.98,123.55,169.96,105.49,132.84,118.13,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.38,228.44,0.00,0.00,0.00 ,,105.49,107.03,107.45,104.80,283.27,111.47,126.98,123.48,169.96,105.53,113.31,118.13,
0.015,0.000,0.000,0.007,0.000,0.000, ,229.42,231.97,227.06,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.87,283.27,111.50,126.98,123.52,169.96,105.42,113.31,118.10,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,231.44,228.34,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.84,283.27,111.47,126.98,123.52,148.47,105.46,132.84,118.06,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.76,228.55,0.00,0.00,0.00 ,,105.49,107.00,107.45,104.84,283.27,111.47,126.98,123.55,169.96,105.49,113.31,118.06,
0.000,0.000,0.000,0.051,0.037,0.022, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.76,283.27,111.47,126.98,123.44,169.96,105.42,115.26,117.91,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.45,231.23,228.76,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.80,283.27,111.39,126.98,123.44,169.96,105.49,132.84,117.95,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.76,283.27,111.47,126.98,123.52,169.96,105.49,115.26,117.91,
0.000,0.000,0.000,0.015,0.015,0.000, ,228.67,230.91,227.91,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.80,283.27,111.43,126.98,123.48,169.96,105.38,113.31,118.02,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.99,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.80,302.81,111.43,126.98,123.48,169.96,105.42,113.31,118.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,230.59,227.59,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.80,302.81,111.39,126.98,123.44,169.96,105.42,115.26,117.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.21,230.49,227.59,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.76,302.81,111.39,126.98,123.44,169.96,105.49,115.26,117.91,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.99,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.84,283.27,111.43,126.98,123.48,169.96,105.42,115.26,117.99,
0.007,0.000,0.000,0.037,0.022,0.000, ,228.99,230.59,227.59,0.00,0.00,0.00 ,,105.49,106.96,107.45,104.80,283.27,111.36,126.98,123.48,169.96,105.49,115.26,117.91,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.31,231.55,227.91,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.80,283.27,111.39,126.98,123.44,169.96,105.42,113.31,118.02,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.99,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.85,85.96,104.73,283.27,111.28,126.98,123.41,171.92,105.35,115.26,117.80,
0.000,0.000,0.000,0.037,0.044,0.000, ,228.78,230.70,228.34,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.69,283.27,111.32,126.98,123.44,169.96,105.38,115.26,117.88,
0.015,0.000,0.000,0.037,0.007,0.000, ,228.99,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.81,85.96,104.73,283.27,111.39,126.98,123.48,169.96,105.42,115.26,117.88,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.10,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.76,283.27,111.43,126.98,123.52,169.96,105.38,115.26,117.95,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.12,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,283.27,111.39,126.98,123.41,171.92,105.35,115.26,117.99,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,230.49,227.81,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.80,261.78,111.39,126.98,123.41,169.96,105.38,115.26,117.91,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,230.80,227.81,0.00,0.00,0.00 ,,105.49,106.92,107.45,104.76,261.78,111.43,126.98,123.44,169.96,105.42,115.26,117.91,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,230.59,228.44,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,261.78,111.43,126.98,123.48,169.96,105.42,115.26,117.95,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.76,261.78,111.43,126.98,123.48,169.96,105.42,132.84,117.84,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,261.78,111.36,126.98,123.30,171.92,105.31,134.80,117.69,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.99,230.59,228.44,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,261.78,111.36,126.98,123.37,171.92,105.31,115.26,117.84,
0.029,0.000,0.007,0.015,0.007,0.000, ,229.31,231.97,227.38,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.69,261.78,111.32,126.98,123.44,171.92,105.35,115.26,117.80,
0.007,0.000,0.007,0.015,0.000,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.76,242.25,111.36,126.98,123.44,171.92,105.31,115.26,117.88,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.31,231.97,227.38,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.73,242.25,111.39,126.98,123.44,171.92,105.31,132.84,117.99,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.63,231.76,227.38,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,242.25,111.39,126.98,123.41,171.92,105.27,132.84,117.95,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,242.25,111.47,126.98,123.41,171.92,105.31,132.84,117.88,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,242.25,111.50,126.98,123.48,171.92,105.35,132.84,117.95,
0.000,0.000,0.000,0.044,0.007,0.000, ,229.31,231.65,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,242.25,111.39,126.98,123.44,169.96,105.38,132.84,117.88,
0.000,0.000,0.000,0.059,0.029,0.000, ,229.31,231.87,227.91,0.00,0.00,0.00 ,,105.49,106.89,107.45,104.73,242.25,111.39,126.98,123.44,150.43,105.27,132.84,117.77,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.10,231.23,227.91,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,242.25,111.36,126.98,123.33,171.92,105.24,132.84,117.80,
0.007,0.000,0.000,0.037,0.015,0.000, ,228.78,231.55,228.55,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,242.25,111.39,126.98,123.41,171.92,105.31,132.84,117.84,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,242.25,111.39,126.98,123.41,171.92,105.27,132.84,117.99,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,230.59,228.76,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,242.25,111.39,126.98,123.44,171.92,105.31,132.84,117.99,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.80,228.55,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.76,242.25,111.43,126.98,123.44,171.92,105.31,132.84,118.02,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.38,228.76,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,261.78,111.32,126.98,123.37,171.92,105.20,132.84,117.88,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,242.25,111.36,126.98,123.37,171.92,105.31,132.84,117.95,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.02,227.91,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,261.78,111.39,126.98,123.41,171.92,105.31,115.26,117.91,
0.000,0.000,0.000,0.037,0.029,0.000, ,228.78,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.85,85.96,104.73,242.25,111.36,126.98,123.41,171.92,105.27,115.26,117.95,
0.000,0.000,0.007,0.015,0.000,0.000, ,228.88,231.02,228.44,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,242.25,111.36,126.98,123.48,171.92,105.27,115.26,117.80,
0.015,0.000,0.000,0.007,0.000,0.000, ,229.10,231.97,227.81,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.69,261.78,111.36,126.98,123.41,171.92,105.24,115.26,117.84,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.99,231.34,227.70,0.00,0.00,0.00 ,,105.49,106.78,107.45,104.65,261.78,111.36,126.98,123.37,171.92,105.20,115.26,117.84,
0.015,0.000,0.000,0.015,0.000,0.000, ,228.88,231.65,227.91,0.00,0.00,0.00 ,,105.49,106.81,107.45,104.65,261.78,111.32,126.98,123.33,171.92,105.24,134.80,117.73,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.69,261.78,111.32,126.98,123.37,171.92,105.27,115.26,117.99,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.02,228.34,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.73,261.78,111.36,126.98,123.44,171.92,105.35,113.31,118.10,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,230.59,228.76,0.00,0.00,0.00 ,,105.49,106.85,107.45,104.65,242.25,111.36,126.98,123.41,171.92,105.31,115.26,117.91,
0.015,0.000,0.007,0.022,0.000,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.65,261.78,111.32,126.98,123.33,171.92,105.27,115.26,117.91,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.58,261.78,111.28,126.98,123.30,171.92,105.27,115.26,117.95,
0.022,0.000,0.022,0.029,0.000,0.000, ,229.10,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.58,261.78,111.28,126.98,123.33,171.92,105.24,115.26,117.80,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,105.49,106.59,107.45,104.54,261.78,111.28,126.98,123.26,171.92,105.24,115.26,117.69,
0.000,0.000,0.022,0.037,0.007,0.000, ,229.21,231.55,227.17,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.54,263.74,111.25,126.98,123.26,171.92,105.24,115.26,117.69,
0.015,0.000,0.000,0.029,0.007,0.000, ,229.31,231.23,227.49,0.00,0.00,0.00 ,,126.98,106.59,107.45,104.51,263.74,111.17,126.98,123.22,171.92,105.16,115.26,117.80,
0.007,0.000,0.000,0.000,0.000,0.000, ,229.21,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.56,107.45,104.54,263.74,111.21,126.98,123.22,171.92,105.24,115.26,117.69,
0.000,0.000,0.000,0.037,0.015,0.000, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.54,263.74,111.25,126.98,123.22,171.92,105.27,115.26,117.99,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.59,107.45,104.54,263.74,111.21,126.98,123.26,171.92,105.24,115.26,117.80,
0.015,0.000,0.000,0.037,0.029,0.000, ,229.53,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.59,107.45,104.58,263.74,111.17,126.98,123.26,150.43,105.20,115.26,117.69,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,105.49,106.59,107.45,104.54,242.25,111.10,126.98,123.22,171.92,105.20,115.26,117.66,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.10,231.34,227.59,0.00,0.00,0.00 ,,105.49,106.52,107.45,104.51,242.25,111.17,126.98,123.19,150.43,105.16,115.26,117.66,
0.000,0.000,0.000,0.051,0.037,0.015, ,228.67,231.34,227.91,0.00,0.00,0.00 ,,105.49,106.52,107.45,104.54,242.25,111.17,126.98,123.19,171.92,105.16,115.26,117.62,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.21,231.76,228.34,0.00,0.00,0.00 ,,105.49,106.48,107.45,104.47,242.25,111.10,126.98,123.19,171.92,105.16,115.26,117.58,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.48,107.45,104.40,242.25,111.14,126.98,123.15,171.92,105.09,115.26,117.58,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.65,228.34,0.00,0.00,0.00 ,,105.49,106.48,107.45,104.51,242.25,111.14,126.98,123.15,171.92,105.13,115.26,117.73,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.59,107.45,104.51,242.25,111.17,126.98,123.19,171.92,105.20,132.84,117.80,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.78,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.47,242.25,111.17,126.98,123.22,171.92,105.13,134.80,117.73,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.49,228.44,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.58,242.25,111.17,126.98,123.26,171.92,105.16,115.26,117.73,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.65,242.25,111.25,126.98,123.37,171.92,105.20,134.80,117.66,
0.000,0.000,0.000,0.066,0.015,0.000, ,228.45,230.49,228.44,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.73,242.25,111.25,126.98,123.33,171.92,105.16,132.84,117.80,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.78,85.96,104.69,242.25,111.32,126.98,123.33,171.92,105.16,132.84,117.80,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.24,230.49,228.44,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.69,242.25,111.32,126.98,123.37,171.92,105.09,132.84,117.84,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.69,242.25,111.28,126.98,123.30,171.92,105.16,132.84,117.80,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.53,231.34,227.06,0.00,0.00,0.00 ,,105.49,106.78,107.45,104.73,242.25,111.32,126.98,123.33,171.92,105.13,115.26,117.80,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.42,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.78,107.45,104.73,242.25,111.39,126.98,123.37,171.92,105.20,115.26,117.99,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.78,85.96,104.73,242.25,111.39,126.98,123.37,171.92,105.16,132.84,118.02,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.88,231.02,227.59,0.00,0.00,0.00 ,,105.49,106.78,107.45,104.73,242.25,111.28,126.98,123.33,171.92,105.16,115.26,117.84,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.34,227.59,0.00,0.00,0.00 ,,105.49,106.78,107.45,104.73,242.25,111.25,126.98,123.30,171.92,105.13,115.26,117.88,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.88,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.69,242.25,111.32,126.98,123.33,171.92,105.16,132.84,117.80,
0.015,0.000,0.000,0.029,0.015,0.000, ,229.21,231.76,227.49,0.00,0.00,0.00 ,,105.49,106.78,85.96,104.76,242.25,111.25,126.98,123.33,171.92,105.16,115.26,117.80,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.55,227.81,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.69,222.71,111.28,126.98,123.30,171.92,105.05,115.26,117.80,
0.007,0.000,0.000,0.015,0.015,0.000, ,229.10,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.65,242.25,111.28,126.98,123.30,171.92,105.16,115.26,117.73,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,230.80,227.91,0.00,0.00,0.00 ,,105.49,106.70,107.45,104.69,222.71,111.28,126.98,123.33,171.92,105.16,115.26,117.80,
0.022,0.000,0.007,0.022,0.000,0.000, ,229.42,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.69,222.71,111.28,126.98,123.33,171.92,105.16,115.26,117.95,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,231.44,227.70,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.69,222.71,111.32,126.98,123.37,171.92,105.16,115.26,117.91,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.73,242.25,111.28,126.98,123.33,171.92,105.13,115.26,117.99,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.73,242.25,111.32,126.98,123.33,171.92,105.13,115.26,117.88,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.12,228.55,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.73,242.25,111.28,126.98,123.33,171.92,105.13,132.84,117.80,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.49,228.55,0.00,0.00,0.00 ,,105.49,106.74,85.96,104.69,242.25,111.28,126.98,123.30,150.43,105.16,115.26,117.69,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.91,228.55,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.58,242.25,111.21,126.98,123.19,171.92,105.09,115.26,117.62,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.65,242.25,111.17,126.98,123.22,171.92,105.09,115.26,117.69,
0.007,0.000,0.000,0.051,0.000,0.000, ,228.56,230.38,228.44,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.65,242.25,111.17,126.98,123.22,171.92,105.13,115.26,117.66,
0.015,0.000,0.007,0.015,0.000,0.000, ,229.31,230.91,227.17,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.65,242.25,111.25,126.98,123.26,171.92,105.09,115.26,117.73,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.21,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.74,107.45,104.73,222.71,111.28,126.98,123.30,171.92,105.09,115.26,117.88,
0.007,0.000,0.007,0.015,0.000,0.000, ,228.99,230.38,227.59,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.73,222.71,111.28,126.98,123.37,171.92,105.13,132.84,117.77,
0.000,0.000,0.007,0.037,0.022,0.000, ,228.78,230.70,227.59,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.65,242.25,111.28,126.98,123.33,171.92,105.16,134.80,117.73,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.88,230.70,228.02,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.69,242.25,111.32,126.98,123.33,171.92,105.09,134.80,117.73,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.87,227.49,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.58,242.25,111.25,126.98,123.11,171.92,105.09,115.26,117.55,
0.037,0.000,0.000,0.051,0.015,0.000, ,229.21,231.87,227.81,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.58,242.25,111.21,126.98,123.19,150.43,105.05,115.26,117.55,
0.007,0.000,0.000,0.029,0.000,0.000, ,229.21,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.65,242.25,111.28,126.98,123.26,171.92,105.02,115.26,117.62,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.10,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.65,242.25,111.25,126.98,123.26,171.92,105.05,115.26,117.58,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.62,242.25,111.21,126.98,123.26,150.43,105.05,134.80,117.58,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.69,242.25,111.25,126.98,123.26,150.43,105.05,132.84,117.84,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,230.27,227.59,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.58,242.25,111.25,126.98,123.19,150.43,105.05,134.80,117.69,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.31,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.65,242.25,111.21,126.98,123.30,150.43,105.13,134.80,117.58,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.88,230.80,228.23,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.62,242.25,111.25,126.98,123.26,171.92,105.05,134.80,117.62,
0.000,0.000,0.000,0.007,0.037,0.000, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.69,242.25,111.25,126.98,123.30,150.43,105.09,134.80,117.69,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.78,230.70,227.59,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.62,242.25,111.25,126.98,123.26,150.43,105.02,134.80,117.66,
0.000,0.000,0.007,0.044,0.007,0.000, ,228.99,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.62,242.25,111.17,109.40,123.19,150.43,105.02,134.80,117.55,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.21,231.65,227.91,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.54,242.25,111.14,126.98,123.08,150.43,105.02,115.26,117.47,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.88,231.23,228.55,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.58,242.25,111.14,126.98,123.15,150.43,105.02,134.80,117.55,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.69,242.25,111.17,126.98,123.26,150.43,105.02,134.80,117.66,
0.000,0.000,0.000,0.029,0.015,0.007, ,228.78,231.02,228.34,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.69,242.25,111.25,126.98,123.30,171.92,105.05,115.26,117.88,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.59,228.76,0.00,0.00,0.00 ,,105.49,106.70,85.96,104.65,242.25,111.25,126.98,123.30,171.92,105.02,115.26,117.80,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.44,228.55,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.62,242.25,111.25,126.98,123.22,150.43,105.02,134.80,117.69,
0.007,0.000,0.000,0.051,0.007,0.000, ,229.42,231.87,227.70,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.62,242.25,111.21,126.98,123.22,150.43,105.05,134.80,117.69,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.10,231.12,228.34,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.65,242.25,111.17,109.40,123.22,150.43,105.05,134.80,117.66,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.02,228.34,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.54,242.25,111.14,126.98,123.15,150.43,104.98,134.80,117.58,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.58,242.25,111.17,126.98,123.22,171.92,104.98,134.80,117.66,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.45,230.49,228.55,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.62,242.25,111.17,126.98,123.19,171.92,104.98,134.80,117.58,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.78,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.69,242.25,111.21,126.98,123.19,171.92,105.02,132.84,117.80,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.63,107.45,104.65,242.25,111.17,126.98,123.26,171.92,104.98,132.84,117.80,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,230.80,228.13,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.65,242.25,111.21,126.98,123.26,171.92,104.98,132.84,117.88,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.78,230.91,228.23,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.62,242.25,111.17,126.98,123.22,171.92,104.98,134.80,117.73,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.62,242.25,111.17,126.98,123.26,171.92,105.02,134.80,117.66,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,230.70,228.02,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.54,242.25,111.14,126.98,123.11,171.92,104.98,134.80,117.47,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.99,230.80,228.02,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.51,242.25,111.14,126.98,123.19,171.92,105.02,134.80,117.51,
0.007,0.000,0.000,0.044,0.015,0.000, ,229.31,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.58,242.25,111.14,126.98,123.15,171.92,104.98,134.80,117.51,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.67,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.58,242.25,111.14,126.98,123.22,171.92,104.95,134.80,117.51,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.54,242.25,111.10,126.98,123.15,171.92,104.95,134.80,117.58,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.67,85.96,104.65,242.25,111.17,126.98,123.19,171.92,104.98,134.80,117.69,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.35,230.27,228.55,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.58,242.25,111.10,126.98,123.11,171.92,105.02,134.80,117.47,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.80,228.76,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.47,242.25,111.10,126.98,123.11,171.92,105.05,134.80,117.44,
0.015,0.000,0.000,0.029,0.022,0.000, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.58,242.25,111.14,126.98,123.15,171.92,104.98,115.26,117.51,
0.022,0.000,0.000,0.029,0.000,0.000, ,229.31,231.87,227.38,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.62,242.25,111.17,126.98,123.22,171.92,104.98,134.80,117.47,
0.007,0.000,0.000,0.022,0.007,0.000, ,229.31,231.76,227.06,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.58,222.71,111.17,126.98,123.19,171.92,104.98,134.80,117.47,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.12,227.38,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.62,242.25,111.14,126.98,123.19,171.92,104.98,115.26,117.47,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.88,231.12,227.17,0.00,0.00,0.00 ,,105.49,106.56,107.45,104.62,222.71,111.14,126.98,123.19,171.92,104.95,134.80,117.44,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.34,227.38,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,242.25,111.10,128.94,122.97,171.92,104.91,134.80,117.25,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.21,231.76,227.81,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.47,242.25,111.14,126.98,123.08,171.92,104.95,115.26,117.44,
0.000,0.000,0.000,0.044,0.022,0.000, ,229.10,231.34,227.81,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.62,242.25,111.17,126.98,123.19,171.92,104.95,134.80,117.62,
0.007,0.000,0.000,0.029,0.000,0.000, ,229.42,231.55,227.06,0.00,0.00,0.00 ,,105.49,106.63,85.96,104.58,242.25,111.14,109.40,123.22,171.92,105.02,134.80,117.62,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.62,242.25,111.14,109.40,123.19,171.92,104.95,115.26,117.62,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.62,242.25,111.14,109.40,123.11,150.43,104.91,134.80,117.62,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.62,242.25,111.17,109.40,123.15,150.43,104.84,134.80,117.47,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.44,228.34,0.00,0.00,0.00 ,,105.49,106.59,85.96,104.54,242.25,111.14,109.40,123.15,150.43,104.91,115.26,117.51,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.12,227.91,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.62,242.25,111.14,126.98,123.15,150.43,104.91,134.80,117.47,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,231.44,228.34,0.00,0.00,0.00 ,,105.49,106.56,85.96,104.54,242.25,111.14,109.40,123.11,171.92,104.91,134.80,117.44,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.78,231.02,228.55,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.43,242.25,111.06,109.40,122.89,171.92,104.80,134.80,117.33,
0.000,0.000,0.000,0.059,0.015,0.007, ,228.78,231.23,228.55,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.36,242.25,111.06,109.40,122.89,171.92,104.80,134.80,117.47,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.59,228.44,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.43,242.25,111.03,109.40,122.97,150.43,104.80,115.26,117.51,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.76,227.38,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.40,222.71,111.03,109.40,123.00,171.92,104.76,134.80,117.47,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,230.80,228.02,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.40,222.71,111.06,109.40,123.00,171.92,104.80,134.80,117.47,
0.000,0.000,0.007,0.007,0.000,0.000, ,228.99,231.44,227.59,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,222.71,111.03,109.40,122.97,150.43,104.76,134.80,117.44,
0.022,0.000,0.000,0.022,0.000,0.000, ,228.88,230.59,228.44,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.36,222.71,110.95,109.40,123.00,150.43,104.80,134.80,117.44,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.88,230.70,228.34,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.25,222.71,110.92,109.40,122.89,171.92,104.80,115.26,117.36,
0.022,0.000,0.007,0.015,0.000,0.000, ,229.21,230.80,227.59,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.32,222.71,110.95,109.40,122.93,171.92,104.76,115.26,117.40,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.88,231.34,228.55,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.32,222.71,110.95,109.40,122.89,171.92,104.76,134.80,117.36,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.25,222.71,110.95,109.40,122.93,171.92,104.76,115.26,117.55,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,231.12,228.34,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.47,222.71,111.03,109.40,122.93,171.92,104.76,115.26,117.55,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.56,230.49,228.44,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.36,203.17,110.99,109.40,122.97,171.92,104.84,115.26,117.36,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.70,228.55,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,203.17,110.95,109.40,122.93,171.92,104.80,115.26,117.36,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.49,228.44,0.00,0.00,0.00 ,,84.00,106.26,85.96,104.32,203.17,110.95,128.94,122.93,171.92,104.76,115.26,117.25,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.32,203.17,110.95,109.40,122.93,150.43,104.76,134.80,117.40,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.31,230.91,227.59,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.25,203.17,110.95,109.40,122.93,171.92,104.76,134.80,117.36,
0.007,0.000,0.000,0.029,0.007,0.000, ,228.99,231.34,228.02,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.32,203.17,110.99,109.40,122.93,171.92,104.73,115.26,117.36,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.99,231.44,227.81,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.32,203.17,110.99,109.40,122.93,171.92,104.76,134.80,117.29,
0.015,0.000,0.000,0.022,0.000,0.000, ,228.99,231.02,228.44,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,203.17,111.03,128.94,123.00,171.92,104.76,134.80,117.40,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,231.55,227.49,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,203.17,111.03,126.98,123.08,171.92,104.80,115.26,117.51,
0.000,0.000,0.000,0.051,0.000,0.000, ,228.99,231.44,228.34,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.51,203.17,111.06,109.40,123.08,171.92,104.84,115.26,117.51,
0.000,0.000,0.000,0.015,0.007,0.000, ,229.10,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.51,203.17,111.14,109.40,123.11,171.92,104.87,115.26,117.40,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.54,203.17,111.06,126.98,123.11,171.92,104.84,115.26,117.44,
0.000,0.000,0.000,0.000,0.015,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.54,203.17,111.14,109.40,123.11,171.92,104.84,115.26,117.47,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,203.17,111.06,109.40,123.11,150.43,104.80,115.26,117.40,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.38,228.44,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,203.17,111.03,109.40,123.11,150.43,104.80,115.26,117.36,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,203.17,111.10,109.40,123.11,171.92,104.80,115.26,117.40,
0.015,0.000,0.000,0.037,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.51,203.17,111.06,109.40,123.11,171.92,104.80,115.26,117.47,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.21,231.55,227.81,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.54,203.17,111.10,126.98,123.15,150.43,104.80,115.26,117.55,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.76,227.49,0.00,0.00,0.00 ,,105.49,106.48,85.96,104.54,203.17,111.17,126.98,123.15,150.43,104.80,115.26,117.47,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.44,227.81,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,203.17,111.10,109.40,123.15,150.43,104.76,134.80,117.47,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.21,231.76,227.59,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,203.17,111.10,126.98,123.11,150.43,104.80,115.26,117.40,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,231.76,227.59,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,203.17,111.06,126.98,123.08,171.92,104.80,115.26,117.47,
0.007,0.000,0.007,0.022,0.000,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.54,203.17,111.06,109.40,123.11,150.43,104.76,115.26,117.40,
0.015,0.000,0.007,0.015,0.000,0.000, ,228.99,231.34,227.38,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,203.17,111.03,109.40,123.04,171.92,104.76,115.26,117.29,
0.015,0.000,0.000,0.066,0.022,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,105.49,106.37,107.45,104.54,203.17,111.03,109.40,123.08,150.43,104.73,115.26,117.36,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.02,227.70,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,203.17,111.06,126.98,123.11,171.92,104.69,115.26,117.40,
0.007,0.000,0.007,0.044,0.015,0.000, ,228.88,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,222.71,111.06,109.40,123.08,171.92,104.73,134.80,117.58,
0.000,0.000,0.000,0.066,0.007,0.000, ,229.10,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,222.71,111.03,126.98,123.11,150.43,104.73,115.26,117.58,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.31,231.97,227.91,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.47,222.71,111.03,109.40,122.93,171.92,104.76,134.80,117.36,
