SAP ID,109000116284,
0.000,0.000,0.000,0.051,0.000,0.000, ,229.53,231.76,228.23,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.51,222.71,111.06,109.40,123.00,150.43,104.73,115.26,117.40,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.97,228.34,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.51,222.71,111.06,128.94,123.00,150.43,104.69,134.80,117.33,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,84.00,106.41,85.96,104.51,222.71,111.10,109.40,123.08,171.92,104.73,115.26,117.40,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.43,222.71,111.06,109.40,123.08,150.43,104.69,115.26,117.40,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.23,228.02,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.47,222.71,111.03,109.40,123.00,150.43,104.69,115.26,117.25,
0.015,0.000,0.000,0.015,0.007,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.47,222.71,110.99,109.40,123.08,150.43,104.65,115.26,117.36,
0.022,0.000,0.000,0.015,0.000,0.000, ,228.88,231.02,228.44,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.40,222.71,110.95,109.40,122.89,171.92,104.69,115.26,117.40,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.88,231.12,228.44,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.47,222.71,110.99,109.40,122.97,171.92,104.73,115.26,117.47,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.31,231.34,227.81,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,222.71,111.03,109.40,123.00,150.43,104.73,115.26,117.47,
0.000,0.000,0.000,0.015,0.007,0.000, ,229.10,231.34,227.38,0.00,0.00,0.00 ,,84.00,106.37,85.96,104.47,222.71,111.03,128.94,123.00,150.43,104.76,115.26,117.44,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.42,232.08,227.91,0.00,0.00,0.00 ,,84.00,106.45,85.96,104.54,222.71,111.03,109.40,123.04,150.43,104.69,115.26,117.47,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.36,222.71,110.99,109.40,122.86,150.43,104.69,115.26,117.25,
0.000,0.000,0.000,0.059,0.015,0.000, ,228.78,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.43,222.71,110.92,109.40,122.93,150.43,104.69,115.26,117.25,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.56,231.55,228.34,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,203.17,110.95,128.94,122.97,171.92,104.69,115.26,117.36,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.78,230.91,228.55,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.47,222.71,110.95,109.40,123.00,171.92,104.69,115.26,117.29,
0.000,0.000,0.000,0.051,0.000,0.000, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,203.17,110.99,109.40,122.93,171.92,104.69,115.26,117.29,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.65,227.59,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,222.71,110.92,109.40,122.89,171.92,104.69,115.26,117.47,
0.007,0.000,0.000,0.037,0.022,0.000, ,228.99,231.44,227.59,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.47,203.17,110.99,109.40,122.97,150.43,104.69,115.26,117.51,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,105.49,106.41,85.96,104.47,203.17,110.99,128.94,123.04,150.43,104.73,115.26,117.36,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.45,85.96,104.47,203.17,110.99,109.40,123.00,150.43,104.80,115.26,117.44,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.23,227.38,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.40,203.17,110.95,109.40,122.89,150.43,104.65,115.26,117.25,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,230.59,227.81,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.36,203.17,110.95,109.40,122.89,150.43,104.69,115.26,117.22,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.21,231.76,227.49,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,203.17,110.92,109.40,122.93,171.92,104.65,115.26,117.25,
0.015,0.000,0.000,0.007,0.000,0.000, ,228.88,230.91,227.59,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,203.17,110.95,109.40,122.93,150.43,104.62,115.26,117.25,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,230.91,227.81,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.36,203.17,110.84,109.40,122.82,171.92,104.65,115.26,117.11,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.99,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.36,203.17,110.92,109.40,122.89,171.92,104.73,115.26,117.25,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,222.71,110.99,109.40,122.93,150.43,104.62,95.73,117.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.88,231.02,227.81,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.47,222.71,110.99,109.40,122.97,150.43,104.62,115.26,117.33,
0.000,0.000,0.000,0.066,0.000,0.000, ,228.88,231.76,228.34,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,222.71,110.95,128.94,123.00,150.43,104.69,115.26,117.33,
0.000,0.000,0.000,0.022,0.015,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.40,222.71,110.92,109.40,122.82,150.43,104.62,95.73,117.22,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.70,228.76,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.40,222.71,110.92,109.40,122.93,150.43,104.65,115.26,117.22,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.36,222.71,110.84,109.40,122.97,150.43,104.69,115.26,117.11,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.23,228.76,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.36,222.71,110.92,109.40,122.93,150.43,104.62,115.26,117.25,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,231.02,228.55,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.36,222.71,110.92,109.40,122.78,150.43,104.58,115.26,117.14,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.36,222.71,110.88,109.40,122.89,150.43,104.65,115.26,117.22,
0.000,0.000,0.007,0.007,0.000,0.000, ,229.10,231.23,227.59,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,222.71,110.99,109.40,122.93,150.43,104.62,115.26,117.36,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.91,228.44,0.00,0.00,0.00 ,,105.49,106.37,85.96,104.43,222.71,110.92,109.40,122.89,150.43,104.58,115.26,117.33,
0.015,0.000,0.000,0.000,0.000,0.000, ,229.10,230.80,228.44,0.00,0.00,0.00 ,,84.00,106.37,85.96,104.47,222.71,110.92,109.40,122.97,150.43,104.58,115.26,117.22,
0.037,0.000,0.000,0.000,0.000,0.000, ,229.10,231.55,228.44,0.00,0.00,0.00 ,,84.00,106.26,85.96,104.36,222.71,110.92,109.40,122.78,150.43,104.58,134.80,117.22,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.21,231.23,228.44,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.47,203.17,110.88,109.40,122.86,150.43,104.58,115.26,117.29,
0.015,0.000,0.000,0.015,0.000,0.000, ,229.10,231.97,228.34,0.00,0.00,0.00 ,,105.49,106.34,85.96,104.40,222.71,110.95,109.40,122.97,150.43,104.65,115.26,117.11,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.31,231.97,228.34,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.40,203.17,110.92,128.94,122.93,150.43,104.58,134.80,117.22,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.36,222.71,110.88,109.40,122.86,150.43,104.51,115.26,117.14,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.21,231.55,228.55,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.32,222.71,110.88,109.40,122.82,150.43,104.51,134.80,117.22,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.02,228.76,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.40,222.71,110.92,109.40,122.89,150.43,104.62,134.80,117.40,
0.000,0.000,0.000,0.007,0.015,0.000, ,228.45,230.80,228.76,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.43,222.71,110.92,109.40,122.93,150.43,104.62,115.26,117.29,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,231.12,228.44,0.00,0.00,0.00 ,,84.00,106.34,85.96,104.47,222.71,110.99,109.40,122.97,150.43,104.58,134.80,117.33,
0.007,0.000,0.000,0.000,0.000,0.000, ,229.10,231.34,228.02,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.40,222.71,110.92,109.40,122.89,150.43,104.54,134.80,117.22,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.31,231.76,227.59,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.36,222.71,110.88,109.40,122.86,150.43,104.58,134.80,117.22,
0.007,0.000,0.000,0.022,0.022,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,84.00,106.26,85.96,104.43,222.71,110.84,109.40,122.89,150.43,104.54,115.26,117.22,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.65,227.38,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.40,222.71,110.84,109.40,122.89,171.92,104.51,115.26,117.14,
0.007,0.000,0.000,0.029,0.015,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,84.00,106.26,85.96,104.40,222.71,110.84,109.40,122.97,171.92,104.54,115.26,117.25,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,231.02,228.55,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.40,222.71,110.88,109.40,122.89,171.92,104.51,115.26,117.25,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.99,231.65,228.76,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.40,222.71,110.92,109.40,122.93,150.43,104.54,115.26,117.29,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.56,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.40,222.71,110.88,109.40,122.82,171.92,104.58,115.26,117.29,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.78,231.34,228.76,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.40,222.71,110.95,109.40,122.89,171.92,104.58,115.26,117.22,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.91,228.76,0.00,0.00,0.00 ,,105.49,106.30,85.96,104.43,222.71,110.92,109.40,122.89,171.92,104.54,115.26,117.25,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,231.23,228.44,0.00,0.00,0.00 ,,84.00,106.30,85.96,104.43,222.71,110.92,109.40,122.97,150.43,104.54,115.26,117.14,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.10,231.87,227.59,0.00,0.00,0.00 ,,105.49,106.26,85.96,104.40,222.71,110.88,109.40,122.89,150.43,104.54,115.26,117.29,
0.000,0.000,0.015,0.022,0.000,0.000, ,229.10,231.34,227.81,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.32,203.17,110.88,109.40,122.89,171.92,104.51,115.26,117.14,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.25,203.17,110.84,109.40,122.82,150.43,104.54,115.26,117.11,
0.022,0.000,0.000,0.037,0.000,0.000, ,228.88,231.12,228.44,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.25,203.17,110.81,109.40,122.82,150.43,104.51,115.26,117.14,
0.000,0.000,0.000,0.051,0.007,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.25,203.17,110.77,109.40,122.82,150.43,104.47,115.26,117.25,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.25,203.17,110.77,109.40,122.75,150.43,104.54,115.26,117.33,
0.000,0.000,0.000,0.044,0.007,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.32,203.17,110.81,109.40,122.78,171.92,104.51,115.26,117.22,
0.000,0.000,0.000,0.000,0.007,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,84.00,106.08,85.96,104.21,203.17,110.77,109.40,122.75,171.92,104.51,115.26,117.11,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,84.00,106.08,85.96,104.18,203.17,110.77,109.40,122.78,150.43,104.51,115.26,117.22,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.04,85.96,104.18,203.17,110.73,109.40,122.75,150.43,104.47,115.26,117.07,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.45,230.91,228.55,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.18,203.17,110.73,109.40,122.71,150.43,104.43,115.26,116.96,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.88,230.80,228.34,0.00,0.00,0.00 ,,105.49,106.04,85.96,104.21,203.17,110.70,109.40,122.71,150.43,104.40,115.26,117.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,229.42,231.65,227.06,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.18,203.17,110.73,128.94,122.67,150.43,104.47,115.26,116.85,
0.007,0.000,0.022,0.022,0.015,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.18,203.17,110.70,128.94,122.67,171.92,104.43,115.26,117.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.21,231.23,227.38,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.18,203.17,110.73,109.40,122.67,150.43,104.43,115.26,117.22,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.42,231.23,227.06,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.25,203.17,110.77,109.40,122.75,150.43,104.47,115.26,117.22,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.10,231.65,227.81,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.21,203.17,110.77,109.40,122.71,150.43,104.43,115.26,117.07,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.18,203.17,110.73,109.40,122.64,150.43,104.40,115.26,117.07,
0.000,0.000,0.000,0.029,0.015,0.000, ,229.21,231.76,227.91,0.00,0.00,0.00 ,,105.49,106.04,85.96,104.10,203.17,110.77,109.40,122.71,150.43,104.47,115.26,117.07,
0.000,0.000,0.000,0.022,0.015,0.000, ,229.10,231.87,228.34,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.14,203.17,110.70,109.40,122.64,150.43,104.43,115.26,117.07,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.14,203.17,110.73,128.94,122.71,150.43,104.36,115.26,117.07,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.25,203.17,110.81,128.94,122.78,150.43,104.40,134.80,117.14,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.23,228.34,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.32,203.17,110.84,128.94,122.82,171.92,104.43,134.80,117.11,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.78,231.34,228.55,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.36,203.17,110.84,109.40,122.86,150.43,104.47,115.26,117.33,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,230.70,228.02,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.43,203.17,110.88,109.40,122.86,150.43,104.51,134.80,117.40,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,84.00,106.26,85.96,104.43,203.17,110.88,128.94,122.86,150.43,104.47,115.26,117.18,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,230.91,228.44,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.43,203.17,110.84,128.94,122.86,150.43,104.47,115.26,117.22,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.36,203.17,110.88,128.94,122.86,171.92,104.47,115.26,117.29,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,230.91,228.55,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.36,203.17,110.84,128.94,122.82,150.43,104.47,115.26,117.22,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,84.00,106.19,85.96,104.32,203.17,110.81,128.94,122.86,150.43,104.47,115.26,117.14,
0.015,0.000,0.000,0.022,0.007,0.000, ,229.53,231.55,227.38,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.32,203.17,110.81,128.94,122.86,150.43,104.43,115.26,117.18,
0.015,0.000,0.000,0.044,0.007,0.000, ,229.10,231.02,227.59,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.32,203.17,110.77,128.94,122.78,150.43,104.43,115.26,117.22,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.31,231.97,227.81,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.36,203.17,110.77,128.94,122.82,171.92,104.40,115.26,117.22,
0.000,0.000,0.000,0.059,0.000,0.000, ,228.99,231.76,227.91,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.40,203.17,110.84,128.94,122.82,171.92,104.47,115.26,117.33,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.53,232.08,227.81,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.43,203.17,110.84,128.94,122.82,171.92,104.43,115.26,117.29,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.31,231.87,227.70,0.00,0.00,0.00 ,,84.00,106.19,85.96,104.40,203.17,110.88,128.94,122.89,171.92,104.51,115.26,117.11,
0.000,0.000,0.000,0.015,0.022,0.000, ,228.88,231.76,227.91,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.36,203.17,110.92,109.40,122.86,150.43,104.43,115.26,117.25,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,231.76,227.91,0.00,0.00,0.00 ,,84.00,106.23,85.96,104.36,203.17,110.84,109.40,122.86,150.43,104.43,115.26,117.29,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.65,227.91,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.36,183.64,110.84,109.40,122.86,150.43,104.47,115.26,117.11,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.99,231.55,227.91,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.40,203.17,110.84,128.94,122.82,171.92,104.43,95.73,117.11,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.36,183.64,110.84,109.40,122.86,171.92,104.51,115.26,117.14,
0.000,0.000,0.000,0.037,0.029,0.000, ,228.35,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.32,183.64,110.84,109.40,122.82,150.43,104.40,115.26,117.14,
0.015,0.000,0.022,0.022,0.000,0.000, ,229.21,231.44,227.38,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.21,183.64,110.84,109.40,122.64,171.92,104.36,115.26,117.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.21,231.76,227.38,0.00,0.00,0.00 ,,84.00,106.19,85.96,104.32,183.64,110.84,128.94,122.75,171.92,104.47,115.26,117.22,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.31,231.34,227.38,0.00,0.00,0.00 ,,84.00,106.19,85.96,104.36,183.64,110.84,128.94,122.82,150.43,104.47,115.26,117.07,
0.000,0.000,0.007,0.015,0.000,0.000, ,228.56,230.49,227.81,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.36,183.64,110.88,109.40,122.82,171.92,104.43,115.26,117.03,
0.000,0.000,0.007,0.022,0.000,0.000, ,229.31,231.34,227.17,0.00,0.00,0.00 ,,84.00,106.19,85.96,104.36,183.64,110.84,128.94,122.86,171.92,104.51,115.26,117.00,
0.000,0.000,0.000,0.029,0.022,0.007, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.32,183.64,110.84,109.40,122.82,150.43,104.40,134.80,117.07,
0.007,0.000,0.007,0.037,0.015,0.000, ,228.99,231.76,227.38,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.32,183.64,110.81,128.94,122.82,150.43,104.40,115.26,117.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,229.31,231.97,227.06,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.32,183.64,110.81,109.40,122.78,171.92,104.43,115.26,117.03,
0.007,0.000,0.000,0.059,0.037,0.015, ,228.99,231.76,227.70,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.32,203.17,110.81,109.40,122.75,171.92,104.32,115.26,117.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.44,228.34,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.32,203.17,110.84,109.40,122.75,171.92,104.32,115.26,117.11,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.23,85.96,104.40,203.17,110.84,109.40,122.82,171.92,104.40,134.80,117.22,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,230.70,228.55,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.36,183.64,110.88,109.40,122.78,150.43,104.36,134.80,117.14,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.19,85.96,104.36,183.64,110.81,128.94,122.86,171.92,104.40,115.26,117.07,
0.007,0.000,0.022,0.015,0.000,0.000, ,229.10,230.91,227.38,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.40,183.64,110.84,109.40,122.86,171.92,104.43,134.80,117.07,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.36,183.64,110.81,109.40,122.75,150.43,104.32,134.80,117.03,
0.007,0.000,0.007,0.044,0.007,0.000, ,228.88,230.91,227.17,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.36,183.64,110.73,109.40,122.71,150.43,104.36,115.26,117.03,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.32,183.64,110.77,109.40,122.75,171.92,104.32,134.80,117.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.88,231.12,227.38,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.32,183.64,110.77,109.40,122.78,150.43,104.32,134.80,117.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.32,183.64,110.77,109.40,122.78,150.43,104.32,134.80,117.03,
0.000,0.000,0.000,0.022,0.022,0.000, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,84.00,106.15,85.96,104.36,183.64,110.84,109.40,122.82,150.43,104.29,134.80,117.11,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.29,183.64,110.77,109.40,122.60,150.43,104.29,134.80,117.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,231.02,228.76,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.25,183.64,110.77,109.40,122.64,171.92,104.36,134.80,117.03,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.70,228.76,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.32,183.64,110.81,128.94,122.71,171.92,104.32,134.80,117.11,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.45,230.91,228.34,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.32,183.64,110.81,128.94,122.78,171.92,104.32,134.80,117.11,
0.022,0.000,0.000,0.029,0.000,0.000, ,229.10,231.55,227.49,0.00,0.00,0.00 ,,84.00,106.08,85.96,104.36,183.64,110.81,109.40,122.75,150.43,104.32,115.26,117.07,
0.000,0.000,0.000,0.037,0.015,0.015, ,229.10,231.23,227.38,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.25,203.17,110.77,109.40,122.67,171.92,104.29,115.26,116.89,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.67,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.25,203.17,110.81,109.40,122.60,171.92,104.25,134.80,116.81,
0.007,0.000,0.007,0.000,0.000,0.000, ,229.10,231.97,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.25,203.17,110.77,128.94,122.67,171.92,104.32,115.26,116.96,
0.000,0.000,0.007,0.007,0.000,0.000, ,228.78,231.76,227.38,0.00,0.00,0.00 ,,105.49,106.15,85.96,104.32,203.17,110.81,109.40,122.75,171.92,104.25,115.26,117.14,
0.000,0.000,0.007,0.015,0.000,0.000, ,229.10,232.08,227.38,0.00,0.00,0.00 ,,105.49,106.12,85.96,104.36,203.17,110.81,109.40,122.78,171.92,104.40,115.26,117.11,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.36,203.17,110.81,109.40,122.78,171.92,104.36,115.26,117.22,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.31,231.87,227.06,0.00,0.00,0.00 ,,84.00,106.12,85.96,104.32,203.17,110.81,109.40,122.75,171.92,104.32,115.26,117.11,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.31,231.97,227.91,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.25,203.17,110.70,109.40,122.56,171.92,104.25,115.26,116.89,
0.022,0.000,0.000,0.037,0.022,0.000, ,229.10,231.76,227.91,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.25,203.17,110.70,109.40,122.64,171.92,104.32,115.26,116.89,
0.029,0.000,0.007,0.029,0.000,0.000, ,229.31,231.55,227.06,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.25,203.17,110.73,109.40,122.67,171.92,104.32,115.26,116.92,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.02,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.32,203.17,110.77,109.40,122.75,171.92,104.32,115.26,116.96,
0.022,0.000,0.000,0.073,0.022,0.000, ,228.99,231.97,227.49,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.21,203.17,110.77,109.40,122.78,171.92,104.25,115.26,117.07,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,105.49,106.04,85.96,104.32,203.17,110.81,109.40,122.78,171.92,104.32,115.26,117.11,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.34,228.55,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.21,203.17,110.70,109.40,122.60,171.92,104.25,115.26,116.92,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,230.91,228.55,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.25,203.17,110.77,109.40,122.67,150.43,104.32,115.26,116.92,
0.007,0.000,0.000,0.051,0.015,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.32,203.17,110.70,109.40,122.71,150.43,104.32,115.26,116.92,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.02,228.34,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.32,203.17,110.73,109.40,122.71,150.43,104.21,115.26,117.03,
0.022,0.000,0.000,0.029,0.000,0.000, ,229.21,231.34,227.06,0.00,0.00,0.00 ,,84.00,106.08,85.96,104.29,203.17,110.70,109.40,122.75,171.92,104.36,115.26,116.96,
0.007,0.000,0.007,0.044,0.007,0.000, ,228.88,231.02,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.32,203.17,110.77,109.40,122.71,171.92,104.32,115.26,116.85,
0.000,0.000,0.007,0.029,0.007,0.000, ,228.88,231.34,227.59,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.14,203.17,110.66,109.40,122.56,173.87,104.21,115.26,116.78,
0.000,0.000,0.000,0.051,0.022,0.007, ,228.67,231.55,227.59,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.21,203.17,110.70,109.40,122.67,171.92,104.25,115.26,116.89,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.21,203.17,110.66,109.40,122.71,171.92,104.29,115.26,117.03,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.65,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.36,203.17,110.77,109.40,122.75,171.92,104.25,134.80,117.07,
0.000,0.000,0.000,0.029,0.015,0.007, ,228.78,231.76,227.91,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.32,203.17,110.81,109.40,122.71,171.92,104.32,115.26,117.11,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.55,228.23,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.32,203.17,110.70,109.40,122.75,150.43,104.29,115.26,117.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.25,203.17,110.70,109.40,122.64,150.43,104.21,115.26,116.85,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.14,203.17,110.66,109.40,122.60,150.43,104.21,115.26,116.81,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.18,203.17,110.66,109.40,122.67,150.43,104.21,115.26,116.85,
0.000,0.000,0.000,0.073,0.037,0.000, ,228.35,230.80,228.44,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.25,203.17,110.70,109.40,122.67,150.43,104.18,134.80,116.89,
0.000,0.000,0.007,0.022,0.000,0.000, ,228.78,231.55,227.38,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.21,203.17,110.66,109.40,122.71,173.87,104.21,115.26,116.89,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.56,231.12,227.59,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.25,203.17,110.62,109.40,122.71,150.43,104.18,134.80,116.89,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,231.02,228.23,0.00,0.00,0.00 ,,105.49,106.08,85.96,104.29,203.17,110.70,109.40,122.67,150.43,104.21,134.80,117.07,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.35,231.12,227.81,0.00,0.00,0.00 ,,84.00,106.08,85.96,104.32,203.17,110.73,109.40,122.67,150.43,104.21,134.80,117.11,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.88,231.12,228.13,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.32,203.17,110.81,109.40,122.71,150.43,104.21,115.26,117.07,
0.007,0.000,0.000,0.029,0.015,0.000, ,229.31,231.76,227.59,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.21,183.64,110.66,109.40,122.67,150.43,104.14,115.26,117.07,
0.000,0.000,0.000,0.051,0.022,0.007, ,228.78,231.76,227.91,0.00,0.00,0.00 ,,105.49,105.90,85.96,104.14,203.17,110.66,109.40,122.60,150.43,104.14,134.80,117.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.99,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.10,203.17,110.62,109.40,122.56,150.43,104.14,134.80,116.92,
0.000,0.000,0.000,0.059,0.029,0.022, ,229.10,232.08,228.34,0.00,0.00,0.00 ,,105.49,105.82,85.96,104.03,203.17,110.59,109.40,122.49,150.43,104.07,134.80,116.70,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,231.65,228.76,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.07,203.17,110.59,109.40,122.56,150.43,104.18,134.80,116.89,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.65,228.55,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.07,203.17,110.59,109.40,122.53,150.43,104.18,134.80,116.89,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.10,203.17,110.59,109.40,122.53,173.87,104.14,115.26,117.07,
0.000,0.000,0.007,0.015,0.000,0.000, ,229.21,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,203.17,110.59,109.40,122.49,150.43,104.10,134.80,116.96,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.07,203.17,110.55,109.40,122.49,150.43,104.10,115.26,116.89,
0.015,0.000,0.007,0.007,0.000,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.03,203.17,110.55,109.40,122.49,150.43,104.10,115.26,116.89,
0.015,0.000,0.000,0.007,0.000,0.000, ,228.88,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.07,203.17,110.51,109.40,122.56,150.43,104.18,115.26,116.89,
0.007,0.000,0.000,0.029,0.015,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,105.49,105.75,85.96,104.07,203.17,110.55,109.40,122.53,150.43,104.14,115.26,116.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,228.99,230.80,228.02,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.07,203.17,110.55,109.40,122.49,150.43,104.18,115.26,116.67,
0.015,0.000,0.000,0.051,0.022,0.000, ,229.21,231.76,227.91,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.07,203.17,110.48,109.40,122.49,150.43,104.10,115.26,116.78,
0.037,0.000,0.000,0.059,0.029,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,103.99,203.17,110.48,109.40,122.53,173.87,104.14,115.26,116.78,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.76,228.34,0.00,0.00,0.00 ,,105.49,105.79,85.96,103.99,203.17,110.51,109.40,122.53,150.43,104.18,134.80,116.85,
0.000,0.000,0.000,0.059,0.000,0.000, ,228.88,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.03,203.17,110.51,109.40,122.49,150.43,104.10,115.26,116.89,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,105.49,105.82,85.96,104.07,203.17,110.55,109.40,122.56,150.43,104.21,115.26,116.81,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.67,231.23,228.76,0.00,0.00,0.00 ,,105.49,105.79,85.96,104.10,183.64,110.55,109.40,122.53,150.43,104.21,115.26,116.70,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.10,183.64,110.55,109.40,122.56,150.43,104.18,115.26,116.85,
0.022,0.000,0.000,0.022,0.007,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.10,183.64,110.62,109.40,122.64,150.43,104.18,115.26,116.81,
0.007,0.000,0.000,0.037,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.18,183.64,110.62,109.40,122.64,150.43,104.25,115.26,116.74,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.31,231.65,227.38,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.21,183.64,110.62,109.40,122.64,150.43,104.14,115.26,116.81,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.10,231.65,227.59,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.21,203.17,110.62,109.40,122.64,150.43,104.18,115.26,116.81,
0.007,0.000,0.000,0.007,0.000,0.000, ,229.10,231.23,227.81,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.29,203.17,110.62,109.40,122.67,150.43,104.14,115.26,116.78,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.25,203.17,110.66,109.40,122.64,150.43,104.18,115.26,116.85,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.78,231.55,228.55,0.00,0.00,0.00 ,,105.49,106.04,85.96,104.29,203.17,110.66,109.40,122.64,150.43,104.21,115.26,116.96,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.34,228.76,0.00,0.00,0.00 ,,84.00,106.04,85.96,104.29,203.17,110.66,109.40,122.71,150.43,104.29,115.26,116.89,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.80,228.44,0.00,0.00,0.00 ,,105.49,105.97,85.96,104.21,203.17,110.62,109.40,122.64,150.43,104.18,115.26,116.96,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.91,228.44,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.25,203.17,110.62,109.40,122.64,150.43,104.14,115.26,116.92,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.56,230.91,228.44,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.25,203.17,110.62,109.40,122.64,150.43,104.14,115.26,116.89,
0.000,0.000,0.000,0.044,0.015,0.000, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.18,203.17,110.66,109.40,122.64,150.43,104.14,115.26,116.85,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.99,230.91,227.81,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.21,203.17,110.59,109.40,122.64,150.43,104.14,115.26,116.78,
0.015,0.000,0.007,0.022,0.000,0.000, ,228.88,231.12,227.81,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.21,203.17,110.59,109.40,122.64,150.43,104.14,115.26,116.78,
0.007,0.000,0.007,0.000,0.000,0.000, ,229.53,231.76,227.59,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.21,203.17,110.59,109.40,122.64,150.43,104.14,115.26,116.89,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.25,203.17,110.62,109.40,122.64,150.43,104.10,115.26,117.03,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.25,203.17,110.66,109.40,122.60,150.43,104.07,115.26,116.96,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.44,228.34,0.00,0.00,0.00 ,,105.49,106.01,85.96,104.25,203.17,110.62,109.40,122.60,150.43,104.14,115.26,116.89,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.78,231.44,228.34,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.29,203.17,110.59,109.40,122.67,150.43,104.10,115.26,116.96,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,231.02,228.76,0.00,0.00,0.00 ,,84.00,106.01,85.96,104.25,203.17,110.62,109.40,122.64,150.43,104.10,115.26,116.85,
0.000,0.000,0.000,0.066,0.029,0.022, ,228.67,231.12,228.55,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.18,203.17,110.55,91.82,122.49,150.43,104.10,115.26,116.63,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,230.70,228.44,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.14,203.17,110.55,109.40,122.56,150.43,104.07,115.26,116.70,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,105.49,105.90,85.96,104.18,203.17,110.55,109.40,122.56,150.43,104.07,115.26,116.85,
0.022,0.000,0.000,0.029,0.007,0.000, ,229.21,231.65,227.81,0.00,0.00,0.00 ,,105.49,105.90,85.96,104.18,203.17,110.62,109.40,122.60,150.43,104.07,115.26,116.81,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.42,232.08,228.34,0.00,0.00,0.00 ,,105.49,105.93,85.96,104.21,203.17,110.59,109.40,122.60,150.43,104.10,115.26,117.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.42,231.55,228.55,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.29,203.17,110.66,109.40,122.60,150.43,104.10,115.26,117.07,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.55,228.55,0.00,0.00,0.00 ,,84.00,105.97,85.96,104.25,183.64,110.59,109.40,122.64,150.43,104.10,134.80,116.89,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.70,228.55,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.18,183.64,110.55,109.40,122.45,150.43,104.10,115.26,116.70,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.56,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.18,183.64,110.55,109.40,122.53,150.43,104.07,115.26,116.74,
0.022,0.000,0.000,0.022,0.000,0.000, ,229.63,232.08,227.06,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.18,183.64,110.59,109.40,122.60,150.43,104.07,134.80,116.74,
0.000,0.000,0.000,0.044,0.007,0.000, ,229.10,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.18,183.64,110.59,109.40,122.53,150.43,104.10,115.26,116.74,
0.007,0.000,0.000,0.037,0.000,0.000, ,228.88,231.12,227.59,0.00,0.00,0.00 ,,105.49,105.90,85.96,104.10,183.64,110.55,109.40,122.56,150.43,104.07,115.26,116.78,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.07,183.64,110.51,109.40,122.38,150.43,104.07,115.26,116.70,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.21,231.23,227.59,0.00,0.00,0.00 ,,105.49,105.93,85.96,104.14,183.64,110.55,109.40,122.49,150.43,104.10,115.26,116.81,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.88,230.80,228.44,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.21,183.64,110.59,109.40,122.64,150.43,104.14,115.26,116.92,
0.000,0.000,0.000,0.037,0.015,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.21,203.17,110.62,109.40,122.64,150.43,104.10,134.80,116.92,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.12,228.55,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.14,183.64,110.59,109.40,122.53,150.43,104.10,115.26,116.81,
0.000,0.000,0.000,0.059,0.022,0.000, ,228.88,231.02,228.76,0.00,0.00,0.00 ,,105.49,105.93,85.96,104.10,183.64,110.59,109.40,122.56,150.43,104.07,115.26,116.78,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.91,228.76,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.21,183.64,110.59,109.40,122.60,150.43,104.07,115.26,116.78,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.18,183.64,110.59,109.40,122.56,150.43,104.10,115.26,116.67,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.49,228.55,0.00,0.00,0.00 ,,105.49,105.90,85.96,104.14,183.64,110.51,109.40,122.56,150.43,104.07,115.26,116.67,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.14,183.64,110.55,109.40,122.49,150.43,104.03,115.26,116.67,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.78,230.80,227.91,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.14,183.64,110.51,109.40,122.56,150.43,103.99,115.26,116.67,
0.015,0.000,0.007,0.007,0.000,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.21,183.64,110.55,109.40,122.60,150.43,104.03,115.26,116.85,
0.000,0.000,0.000,0.000,0.007,0.000, ,228.99,231.12,227.81,0.00,0.00,0.00 ,,105.49,105.93,85.96,104.14,183.64,110.62,109.40,122.60,150.43,104.03,115.26,116.89,
0.000,0.000,0.000,0.029,0.022,0.000, ,229.21,231.55,227.81,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.10,183.64,110.51,109.40,122.42,150.43,103.99,134.80,116.67,
0.007,0.000,0.007,0.022,0.000,0.000, ,229.31,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.07,183.64,110.48,109.40,122.42,150.43,103.99,134.80,116.67,
0.007,0.000,0.000,0.029,0.007,0.000, ,229.21,232.08,227.91,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.14,183.64,110.51,109.40,122.49,150.43,104.03,115.26,116.74,
0.029,0.000,0.000,0.059,0.022,0.000, ,228.99,231.65,227.59,0.00,0.00,0.00 ,,105.49,105.82,85.96,104.14,183.64,110.55,109.40,122.49,150.43,104.07,115.26,116.70,
0.007,0.000,0.007,0.029,0.000,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.10,183.64,110.51,109.40,122.53,150.43,104.07,115.26,116.63,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.56,231.34,227.59,0.00,0.00,0.00 ,,105.49,105.79,85.96,104.10,183.64,110.48,109.40,122.38,150.43,103.99,115.26,116.52,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.23,228.02,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.10,183.64,110.51,109.40,122.49,150.43,103.99,115.26,116.67,
0.022,0.000,0.000,0.037,0.007,0.000, ,229.21,231.12,227.81,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.14,183.64,110.51,109.40,122.49,150.43,104.03,115.26,116.85,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.21,232.50,227.81,0.00,0.00,0.00 ,,84.00,105.93,85.96,104.21,183.64,110.55,109.40,122.56,150.43,103.99,115.26,116.89,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.31,231.76,227.81,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,183.64,110.51,109.40,122.38,150.43,103.96,115.26,116.70,
0.015,0.000,0.007,0.037,0.000,0.000, ,229.42,231.76,227.38,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.14,183.64,110.44,109.40,122.45,150.43,103.96,115.26,116.67,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.21,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.14,183.64,110.55,109.40,122.49,152.38,103.92,115.26,116.74,
0.015,0.000,0.007,0.051,0.037,0.000, ,229.21,231.44,227.59,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,162.15,110.51,109.40,122.49,150.43,103.99,115.26,116.70,
0.007,0.000,0.000,0.015,0.000,0.000, ,228.88,230.70,228.02,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.07,162.15,110.48,109.40,122.49,150.43,103.96,115.26,116.74,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.87,227.91,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.03,183.64,110.48,109.40,122.31,152.38,103.92,134.80,116.59,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.42,231.97,227.38,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.10,183.64,110.48,109.40,122.42,150.43,103.96,115.26,116.67,
0.000,0.000,0.007,0.029,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,183.64,110.51,109.40,122.49,152.38,103.92,115.26,116.85,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.14,183.64,110.59,109.40,122.53,150.43,103.96,115.26,116.89,
0.015,0.000,0.000,0.029,0.000,0.000, ,229.31,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.90,85.96,104.14,183.64,110.55,109.40,122.49,150.43,103.99,115.26,116.63,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.42,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,162.15,110.48,109.40,122.38,150.43,103.99,115.26,116.59,
0.000,0.000,0.000,0.037,0.022,0.000, ,229.10,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.18,183.64,110.55,91.82,122.49,152.38,103.92,115.26,116.67,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.53,231.76,227.38,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,162.15,110.55,109.40,122.49,150.43,103.96,115.26,116.74,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.10,162.15,110.59,109.40,122.49,150.43,103.96,115.26,116.70,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.31,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.10,162.15,110.48,109.40,122.49,152.38,103.92,115.26,116.74,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.67,230.91,228.55,0.00,0.00,0.00 ,,105.49,105.79,85.96,104.03,183.64,110.48,91.82,122.38,150.43,103.96,115.26,116.56,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.78,231.02,228.55,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.51,109.40,122.49,150.43,103.99,115.26,116.70,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,230.70,228.55,0.00,0.00,0.00 ,,85.96,105.82,85.96,104.07,183.64,110.51,109.40,122.45,152.38,103.92,115.26,116.89,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.56,230.70,228.55,0.00,0.00,0.00 ,,85.96,105.86,85.96,104.14,162.15,110.51,109.40,122.53,150.43,103.99,115.26,116.78,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,230.59,228.55,0.00,0.00,0.00 ,,105.49,105.86,85.96,104.18,183.64,110.59,109.40,122.49,150.43,103.99,115.26,116.63,
0.000,0.000,0.000,0.051,0.037,0.007, ,228.56,231.12,228.76,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.10,162.15,110.55,109.40,122.53,150.43,103.99,115.26,116.67,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,230.91,228.76,0.00,0.00,0.00 ,,105.49,105.79,85.96,104.07,162.15,110.51,109.40,122.38,150.43,103.96,115.26,116.45,
0.000,0.000,0.000,0.022,0.015,0.000, ,228.56,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.07,162.15,110.51,109.40,122.45,150.43,103.96,115.26,116.48,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.78,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.07,162.15,110.48,109.40,122.42,173.87,103.99,115.26,116.70,
0.022,0.000,0.000,0.007,0.000,0.000, ,229.10,231.97,227.38,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.07,183.64,110.48,109.40,122.49,152.38,103.92,115.26,116.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.67,231.23,227.59,0.00,0.00,0.00 ,,105.49,105.79,85.96,104.10,183.64,110.48,109.40,122.53,152.38,103.92,115.26,116.59,
0.000,0.000,0.022,0.000,0.000,0.000, ,228.99,231.76,227.59,0.00,0.00,0.00 ,,105.49,105.75,85.96,104.10,162.15,110.51,109.40,122.53,150.43,103.99,115.26,116.70,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.07,183.64,110.44,109.40,122.45,152.38,103.92,115.26,116.78,
0.000,0.000,0.000,0.044,0.022,0.000, ,229.31,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,162.15,110.48,109.40,122.38,152.38,103.88,115.26,116.67,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.96,183.64,110.44,109.40,122.38,150.43,103.96,115.26,116.74,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.63,231.97,227.59,0.00,0.00,0.00 ,,105.49,105.68,85.96,103.92,183.64,110.37,109.40,122.34,152.38,103.88,115.26,116.67,
0.015,0.000,0.007,0.051,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.96,183.64,110.37,109.40,122.31,152.38,103.85,115.26,116.52,
0.022,0.000,0.022,0.029,0.015,0.007, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.92,183.64,110.33,109.40,122.34,152.38,103.85,115.26,116.45,
0.022,0.000,0.000,0.037,0.000,0.000, ,229.10,231.23,227.59,0.00,0.00,0.00 ,,107.45,105.57,85.96,103.92,183.64,110.33,109.40,122.31,152.38,103.81,134.80,116.48,
0.007,0.000,0.007,0.022,0.000,0.000, ,228.99,231.12,227.70,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.88,183.64,110.37,109.40,122.23,152.38,103.74,134.80,116.37,
0.007,0.000,0.000,0.044,0.022,0.000, ,229.21,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.88,183.64,110.37,109.40,122.27,152.38,103.88,134.80,116.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,232.18,227.81,0.00,0.00,0.00 ,,85.96,105.57,85.96,104.03,183.64,110.37,109.40,122.31,152.38,103.85,115.26,116.63,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.76,227.91,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.99,183.64,110.37,109.40,122.31,152.38,103.85,115.26,116.52,
0.007,0.000,0.000,0.029,0.000,0.000, ,229.42,232.08,227.38,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.92,183.64,110.37,109.40,122.31,152.38,103.85,134.80,116.56,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.21,231.97,227.81,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.88,183.64,110.37,109.40,122.27,152.38,103.81,134.80,116.56,
0.000,0.000,0.000,0.015,0.007,0.000, ,229.10,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.92,183.64,110.37,109.40,122.27,152.38,103.85,134.80,116.52,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.92,183.64,110.37,91.82,122.34,152.38,103.81,134.80,116.37,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.92,183.64,110.33,91.82,122.27,152.38,103.77,134.80,116.41,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,183.64,110.26,109.40,122.27,152.38,103.77,134.80,116.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.80,228.02,0.00,0.00,0.00 ,,107.45,105.57,85.96,103.88,183.64,110.33,109.40,122.27,152.38,103.74,134.80,116.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.91,227.70,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.96,183.64,110.40,91.82,122.27,152.38,103.81,134.80,116.70,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,230.91,227.81,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.44,109.40,122.42,152.38,103.92,115.26,116.70,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.42,231.55,227.38,0.00,0.00,0.00 ,,105.49,105.75,85.96,104.10,183.64,110.55,109.40,122.42,150.43,103.96,134.80,116.67,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.99,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,183.64,110.55,109.40,122.53,152.38,103.88,134.80,116.70,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,230.59,228.44,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.10,162.15,110.51,109.40,122.49,152.38,103.88,115.26,116.67,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.51,109.40,122.45,152.38,103.85,115.26,116.63,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,230.80,228.02,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.07,183.64,110.44,109.40,122.42,152.38,103.88,115.26,116.63,
0.022,0.000,0.000,0.051,0.015,0.000, ,228.78,230.91,227.81,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.44,109.40,122.38,152.38,103.88,115.26,116.56,
0.015,0.000,0.000,0.051,0.000,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,183.64,110.44,109.40,122.38,152.38,103.81,115.26,116.63,
0.000,0.000,0.000,0.000,0.015,0.000, ,228.99,231.76,228.55,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.44,109.40,122.42,152.38,103.88,134.80,116.67,
0.000,0.000,0.000,0.051,0.015,0.000, ,229.10,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.14,183.64,110.48,109.40,122.45,152.38,103.92,115.26,116.81,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,183.64,110.44,109.40,122.49,152.38,103.92,115.26,116.78,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.78,231.76,228.55,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.07,183.64,110.44,109.40,122.42,152.38,103.88,115.26,116.67,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,183.64,110.48,109.40,122.45,152.38,103.85,115.26,116.59,
0.015,0.000,0.007,0.015,0.000,0.000, ,229.85,231.55,227.17,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.48,109.40,122.45,152.38,103.85,115.26,116.63,
0.000,0.000,0.007,0.022,0.000,0.000, ,229.10,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.03,183.64,110.48,91.82,122.45,152.38,103.85,115.26,116.56,
0.015,0.000,0.000,0.037,0.000,0.000, ,228.78,230.91,228.44,0.00,0.00,0.00 ,,105.49,105.71,85.96,104.07,183.64,110.48,109.40,122.45,152.38,103.88,115.26,116.52,
0.007,0.000,0.007,0.029,0.000,0.000, ,228.99,231.02,227.59,0.00,0.00,0.00 ,,85.96,105.71,85.96,103.99,183.64,110.40,109.40,122.38,152.38,103.85,115.26,116.52,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.88,231.02,228.44,0.00,0.00,0.00 ,,105.49,105.75,85.96,104.14,183.64,110.44,109.40,122.42,152.38,103.88,115.26,116.63,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,85.96,105.79,85.96,104.14,183.64,110.44,109.40,122.49,152.38,103.88,115.26,116.63,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.31,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.10,183.64,110.44,109.40,122.49,152.38,103.88,115.26,116.74,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.03,183.64,110.33,109.40,122.31,152.38,103.85,115.26,116.45,
0.015,0.000,0.000,0.022,0.015,0.000, ,229.31,232.08,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,183.64,110.37,109.40,122.34,152.38,103.85,115.26,116.45,
