SAP ID,109000116284,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.03,183.64,110.37,109.40,122.38,152.38,103.88,115.26,116.48,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,183.64,110.37,109.40,122.34,152.38,103.81,115.26,116.48,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.45,231.12,228.55,0.00,0.00,0.00 ,,85.96,105.75,85.96,104.07,183.64,110.40,109.40,122.34,152.38,103.85,115.26,116.52,
0.022,0.000,0.000,0.022,0.000,0.000, ,228.88,231.02,228.02,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.40,109.40,122.38,152.38,103.85,115.26,116.45,
0.007,0.000,0.000,0.044,0.015,0.000, ,228.88,230.70,228.23,0.00,0.00,0.00 ,,105.49,105.71,85.96,104.07,183.64,110.40,109.40,122.42,152.38,103.85,115.26,116.52,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,230.91,228.02,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.40,109.40,122.38,152.38,103.81,115.26,116.74,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.78,230.70,227.81,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,183.64,110.40,109.40,122.31,152.38,103.85,115.26,116.48,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,230.91,228.02,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,183.64,110.33,109.40,122.23,152.38,103.81,115.26,116.41,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.42,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.40,91.82,122.31,152.38,103.77,115.26,116.52,
0.000,0.000,0.000,0.059,0.037,0.007, ,229.21,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.10,183.64,110.40,109.40,122.38,152.38,103.88,115.26,116.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.40,109.40,122.34,152.38,103.85,115.26,116.48,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.35,231.12,228.76,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.07,183.64,110.37,109.40,122.34,152.38,103.81,115.26,116.52,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.91,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,183.64,110.37,109.40,122.31,152.38,103.77,134.80,116.52,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.45,231.23,228.76,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.96,183.64,110.33,111.36,122.12,152.38,103.77,134.80,116.34,
0.000,0.000,0.000,0.059,0.022,0.000, ,228.35,231.02,228.76,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.99,183.64,110.37,109.40,122.23,152.38,103.81,115.26,116.59,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,105.49,105.71,85.96,104.10,183.64,110.37,109.40,122.34,152.38,103.77,134.80,116.67,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.14,183.64,110.44,109.40,122.38,152.38,103.81,134.80,116.56,
0.007,0.000,0.000,0.022,0.015,0.000, ,228.67,231.23,228.44,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.10,183.64,110.44,109.40,122.42,152.38,103.81,115.26,116.56,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,183.64,110.44,109.40,122.42,152.38,103.77,115.26,116.63,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.12,228.55,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.99,183.64,110.48,109.40,122.23,152.38,103.70,115.26,116.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,228.78,231.34,228.02,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.99,183.64,110.37,109.40,122.23,152.38,103.77,115.26,116.37,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,183.64,110.40,109.40,122.34,152.38,103.74,115.26,116.41,
0.007,0.000,0.000,0.044,0.007,0.000, ,228.67,231.76,228.34,0.00,0.00,0.00 ,,105.49,105.68,85.96,104.03,183.64,110.37,109.40,122.31,152.38,103.70,115.26,116.37,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.56,231.65,228.55,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,183.64,110.40,109.40,122.34,152.38,103.74,115.26,116.56,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.10,183.64,110.48,109.40,122.42,152.38,103.77,115.26,116.70,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.35,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,183.64,110.40,109.40,122.34,152.38,103.77,115.26,116.59,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.03,183.64,110.44,109.40,122.34,152.38,103.81,115.26,116.52,
0.007,0.000,0.000,0.029,0.000,0.000, ,229.10,231.76,227.70,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,183.64,110.37,109.40,122.34,152.38,103.85,115.26,116.56,
0.022,0.000,0.007,0.022,0.000,0.000, ,228.99,231.97,227.06,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.07,183.64,110.37,109.40,122.34,152.38,103.77,115.26,116.63,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.76,227.06,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,164.10,110.37,109.40,122.38,152.38,103.77,115.26,116.52,
0.029,0.000,0.007,0.029,0.000,0.000, ,229.21,231.23,227.17,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.10,164.10,110.40,109.40,122.34,152.38,103.77,115.26,116.45,
0.022,0.000,0.022,0.015,0.000,0.000, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,105.49,105.68,85.96,104.07,164.10,110.37,109.40,122.34,152.38,103.77,115.26,116.45,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.31,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,164.10,110.37,109.40,122.38,152.38,103.77,115.26,116.48,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.31,232.08,227.06,0.00,0.00,0.00 ,,105.49,105.68,85.96,104.07,164.10,110.37,109.40,122.34,152.38,103.81,115.26,116.63,
0.000,0.000,0.000,0.015,0.015,0.000, ,229.74,232.18,227.06,0.00,0.00,0.00 ,,85.96,105.71,85.96,104.03,164.10,110.40,109.40,122.42,152.38,103.77,115.26,116.78,
0.007,0.000,0.000,0.037,0.000,0.000, ,229.21,231.87,227.70,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.03,164.10,110.40,109.40,122.38,152.38,103.77,115.26,116.52,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.65,228.34,0.00,0.00,0.00 ,,105.49,105.68,85.96,104.10,164.10,110.40,109.40,122.38,152.38,103.74,115.26,116.52,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,231.02,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.03,164.10,110.37,109.40,122.38,152.38,103.81,115.26,116.52,
0.000,0.000,0.000,0.037,0.037,0.015, ,228.67,231.02,228.55,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,164.10,110.37,109.40,122.34,152.38,103.74,115.26,116.45,
0.022,0.000,0.007,0.037,0.007,0.000, ,229.10,230.80,227.59,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,164.10,110.37,109.40,122.34,152.38,103.77,115.26,116.41,
0.015,0.000,0.007,0.022,0.000,0.000, ,229.31,231.12,227.06,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.99,164.10,110.37,109.40,122.34,152.38,103.74,115.26,116.37,
0.022,0.000,0.000,0.051,0.022,0.000, ,229.10,231.34,227.38,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,164.10,110.37,109.40,122.34,152.38,103.74,115.26,116.41,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.63,231.76,227.06,0.00,0.00,0.00 ,,105.49,105.68,85.96,104.10,164.10,110.40,109.40,122.31,152.38,103.74,115.26,116.48,
0.000,0.000,0.000,0.044,0.022,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.10,162.15,110.48,109.40,122.34,152.38,103.77,134.80,116.52,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.21,231.97,227.81,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,164.10,110.40,109.40,122.38,152.38,103.74,134.80,116.52,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.10,164.10,110.40,109.40,122.42,152.38,103.77,115.26,116.45,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.88,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,103.99,164.10,110.37,109.40,122.38,152.38,103.77,115.26,116.45,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.99,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,164.10,110.40,109.40,122.31,152.38,103.70,115.26,116.48,
0.000,0.000,0.000,0.029,0.029,0.022, ,228.67,231.02,228.76,0.00,0.00,0.00 ,,85.96,105.64,85.96,104.03,164.10,110.37,109.40,122.31,152.38,103.63,115.26,116.41,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.91,228.34,0.00,0.00,0.00 ,,85.96,105.60,85.96,104.03,164.10,110.33,109.40,122.31,152.38,103.63,115.26,116.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,228.35,231.23,228.55,0.00,0.00,0.00 ,,105.49,105.64,85.96,104.03,164.10,110.37,109.40,122.31,152.38,103.66,134.80,116.48,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,105.49,105.64,85.96,104.03,164.10,110.37,109.40,122.31,152.38,103.66,115.26,116.48,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,162.15,110.44,91.82,122.31,152.38,103.77,134.80,116.59,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,230.70,228.13,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.07,164.10,110.37,109.40,122.31,152.38,103.70,115.26,116.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.68,85.96,104.03,164.10,110.33,109.40,122.31,152.38,103.70,115.26,116.52,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.99,164.10,110.37,109.40,122.31,152.38,103.63,115.26,116.48,
0.007,0.000,0.007,0.007,0.000,0.000, ,228.88,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.92,164.10,110.37,109.40,122.27,152.38,103.66,115.26,116.48,
0.015,0.000,0.000,0.015,0.000,0.000, ,229.10,231.97,228.34,0.00,0.00,0.00 ,,85.96,105.64,85.96,103.99,164.10,110.37,109.40,122.23,152.38,103.66,115.26,116.45,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.56,231.44,228.34,0.00,0.00,0.00 ,,107.45,105.57,85.96,103.92,164.10,110.33,109.40,122.23,152.38,103.59,115.26,116.34,
0.000,0.000,0.000,0.051,0.000,0.000, ,228.56,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.88,142.61,110.26,111.36,122.16,152.38,103.59,115.26,116.41,
0.000,0.000,0.000,0.044,0.029,0.015, ,228.35,231.12,228.76,0.00,0.00,0.00 ,,107.45,105.46,85.96,103.88,164.10,110.22,111.36,122.12,152.38,103.59,115.26,116.41,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.85,142.61,110.26,111.36,122.12,152.38,103.55,115.26,116.56,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,142.61,110.22,111.36,122.12,152.38,103.63,115.26,116.48,
0.000,0.000,0.000,0.044,0.022,0.015, ,228.78,231.12,228.44,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.85,164.10,110.22,111.36,122.16,152.38,103.63,115.26,116.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.85,164.10,110.22,111.36,122.12,152.38,103.55,115.26,116.37,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.99,231.76,227.81,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.81,142.61,110.18,111.36,122.09,152.38,103.63,115.26,116.30,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.88,231.44,227.81,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.77,142.61,110.11,111.36,122.09,152.38,103.63,115.26,116.19,
0.007,0.000,0.007,0.037,0.015,0.000, ,229.21,232.08,227.38,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.74,164.10,110.15,111.36,122.01,152.38,103.59,115.26,116.12,
0.037,0.000,0.000,0.051,0.022,0.000, ,229.10,231.87,227.38,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.77,142.61,110.07,111.36,122.09,173.87,103.55,115.26,116.15,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.77,142.61,110.11,111.36,122.05,152.38,103.52,115.26,116.26,
0.000,0.000,0.000,0.044,0.000,0.000, ,229.10,231.97,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.15,111.36,122.05,152.38,103.52,115.26,116.34,
0.000,0.000,0.000,0.051,0.007,0.000, ,228.88,231.87,228.66,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.85,164.10,110.15,111.36,122.12,152.38,103.63,115.26,116.41,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.85,142.61,110.15,111.36,122.09,152.38,103.63,115.26,116.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.56,231.34,228.76,0.00,0.00,0.00 ,,107.45,105.31,85.96,103.85,142.61,110.11,111.36,122.05,152.38,103.63,115.26,116.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.45,230.59,228.44,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,164.10,110.15,111.36,122.09,152.38,103.63,115.26,116.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.55,227.81,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.15,91.82,122.16,152.38,103.59,115.26,116.26,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.67,231.23,228.13,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.15,111.36,122.05,152.38,103.59,115.26,116.08,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.56,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.81,164.10,110.15,111.36,122.09,152.38,103.55,115.26,116.19,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,111.36,122.16,152.38,103.52,115.26,116.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.26,109.40,122.23,152.38,103.59,115.26,116.34,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.12,228.44,0.00,0.00,0.00 ,,85.96,105.60,85.96,104.03,164.10,110.33,109.40,122.31,152.38,103.59,115.26,116.52,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.78,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.57,85.96,104.03,164.10,110.33,109.40,122.31,152.38,103.70,115.26,116.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,107.45,105.57,85.96,104.03,164.10,110.33,91.82,122.31,152.38,103.66,115.26,116.37,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.60,85.96,104.03,164.10,110.37,109.40,122.27,152.38,103.63,115.26,116.41,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.96,164.10,110.29,109.40,122.23,152.38,103.59,115.26,116.41,
0.000,0.000,0.000,0.015,0.000,0.007, ,228.35,231.34,228.76,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.96,164.10,110.29,91.82,122.20,152.38,103.63,115.26,116.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.91,228.55,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.99,164.10,110.29,91.82,122.23,152.38,103.55,115.26,116.26,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.88,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.29,91.82,122.27,152.38,103.59,115.26,116.30,
0.015,0.000,0.007,0.044,0.015,0.000, ,228.99,230.91,227.59,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.33,109.40,122.27,152.38,103.63,115.26,116.30,
0.007,0.000,0.007,0.022,0.000,0.000, ,228.99,230.91,227.81,0.00,0.00,0.00 ,,85.96,105.60,85.96,103.99,164.10,110.33,109.40,122.27,152.38,103.59,115.26,116.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.57,85.96,104.03,164.10,110.37,109.40,122.27,152.38,103.55,115.26,116.48,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.99,164.10,110.29,91.82,122.27,152.38,103.59,115.26,116.37,
0.015,0.000,0.007,0.029,0.015,0.000, ,229.74,231.12,227.17,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.99,164.10,110.29,109.40,122.23,152.38,103.55,115.26,116.37,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.65,227.91,0.00,0.00,0.00 ,,85.96,105.57,85.96,104.03,164.10,110.29,109.40,122.23,152.38,103.59,115.26,116.41,
0.022,0.000,0.007,0.007,0.000,0.000, ,229.10,231.87,227.59,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.99,164.10,110.29,91.82,122.23,152.38,103.55,115.26,116.37,
0.015,0.000,0.022,0.051,0.015,0.000, ,228.99,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.99,164.10,110.26,91.82,122.23,152.38,103.52,115.26,116.26,
0.022,0.000,0.007,0.029,0.000,0.000, ,229.42,232.18,227.17,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.92,164.10,110.26,91.82,122.16,152.38,103.55,115.26,116.19,
0.000,0.000,0.000,0.051,0.029,0.000, ,228.99,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.15,111.36,122.12,152.38,103.52,115.26,116.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,231.97,227.38,0.00,0.00,0.00 ,,107.45,105.53,85.96,103.92,164.10,110.22,111.36,122.16,152.38,103.55,115.26,116.48,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.99,164.10,110.29,111.36,122.20,152.38,103.55,115.26,116.45,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.23,228.55,0.00,0.00,0.00 ,,107.45,105.57,85.96,104.07,164.10,110.33,91.82,122.20,152.38,103.55,115.26,116.45,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.29,91.82,122.23,152.38,103.55,115.26,116.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.99,164.10,110.29,109.40,122.27,152.38,103.59,95.73,116.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.29,111.36,122.20,152.38,103.55,115.26,116.34,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.56,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.22,91.82,122.12,152.38,103.52,115.26,116.19,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,91.82,122.12,152.38,103.55,115.26,116.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.56,231.02,228.66,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.26,111.36,122.20,152.38,103.52,115.26,116.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,230.38,228.55,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,109.40,122.23,152.38,103.55,95.73,116.45,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,231.12,228.44,0.00,0.00,0.00 ,,85.96,105.49,85.96,104.03,164.10,110.29,109.40,122.23,152.38,103.59,95.73,116.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.35,230.38,228.55,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.26,91.82,122.09,152.38,103.59,115.26,116.19,
0.000,0.000,0.007,0.007,0.000,0.000, ,228.88,231.44,227.81,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.92,164.10,110.26,111.36,122.16,152.38,103.59,115.26,116.37,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.29,91.82,122.16,152.38,103.55,115.26,116.30,
0.000,0.000,0.000,0.029,0.015,0.000, ,229.10,231.87,228.34,0.00,0.00,0.00 ,,85.96,105.57,85.96,103.92,164.10,110.26,111.36,122.20,152.38,103.55,115.26,116.34,
0.000,0.000,0.000,0.029,0.022,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.18,91.82,122.20,152.38,103.55,115.26,116.23,
0.000,0.000,0.000,0.066,0.037,0.037, ,228.88,231.87,228.55,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.15,111.36,122.09,152.38,103.52,115.26,116.08,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.67,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.15,111.36,122.12,152.38,103.52,115.26,116.15,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.78,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.96,164.10,110.18,111.36,122.16,152.38,103.59,115.26,116.19,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.78,231.12,228.55,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.22,111.36,122.20,152.38,103.55,115.26,116.37,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.56,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.88,164.10,110.18,111.36,122.01,152.38,103.55,115.26,116.30,
0.007,0.000,0.000,0.007,0.000,0.000, ,228.45,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,111.36,122.16,152.38,103.63,115.26,116.37,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.76,227.81,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,111.36,122.16,152.38,103.52,115.26,116.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.99,231.34,227.38,0.00,0.00,0.00 ,,85.96,105.53,85.96,103.96,164.10,110.22,91.82,122.16,152.38,103.48,115.26,116.26,
0.000,0.000,0.007,0.037,0.015,0.000, ,228.35,230.70,227.81,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,164.10,110.15,91.82,122.12,130.89,103.48,117.22,115.97,
0.015,0.000,0.007,0.022,0.000,0.000, ,229.31,231.44,227.59,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,164.10,110.15,91.82,122.09,152.38,103.48,117.22,116.04,
0.015,0.000,0.007,0.037,0.007,0.000, ,228.99,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.85,164.10,110.15,111.36,122.12,152.38,103.52,117.22,116.04,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.88,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.18,111.36,122.20,152.38,103.52,117.22,116.04,
0.007,0.000,0.007,0.007,0.000,0.000, ,229.21,231.97,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.18,91.82,122.20,152.38,103.48,134.80,116.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.31,231.87,227.59,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.15,91.82,121.98,152.38,103.48,115.26,116.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.10,231.55,227.81,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.15,111.36,122.05,152.38,103.48,115.26,116.26,
0.007,0.000,0.000,0.015,0.000,0.000, ,229.31,231.97,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.18,111.36,122.12,152.38,103.52,115.26,116.23,
0.000,0.000,0.000,0.059,0.000,0.000, ,229.21,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.15,111.36,122.16,152.38,103.44,115.26,116.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.85,164.10,110.15,91.82,122.01,152.38,103.44,117.22,116.01,
0.000,0.000,0.000,0.051,0.022,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.46,85.96,103.92,164.10,110.18,91.82,122.09,152.38,103.44,115.26,116.12,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,230.80,228.34,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.92,164.10,110.18,111.36,122.09,152.38,103.44,115.26,116.23,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.35,231.12,228.76,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.22,91.82,122.09,152.38,103.41,115.26,116.15,
0.007,0.000,0.007,0.037,0.000,0.000, ,228.88,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.92,164.10,110.11,91.82,122.05,152.38,103.44,136.75,116.04,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.15,91.82,121.98,152.38,103.41,115.26,116.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.21,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.96,164.10,110.18,111.36,122.09,152.38,103.44,115.26,116.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,229.21,231.65,227.81,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.92,164.10,110.22,91.82,122.12,152.38,103.44,134.80,116.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.63,231.97,227.59,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.88,164.10,110.22,91.82,122.16,152.38,103.48,115.26,116.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,107.45,105.38,85.96,103.88,164.10,110.11,91.82,121.98,152.38,103.44,115.26,116.08,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.99,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.15,91.82,122.01,152.38,103.44,134.80,116.15,
0.000,0.000,0.000,0.037,0.029,0.007, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,164.10,110.11,111.36,122.05,152.38,103.44,115.26,116.15,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.67,231.55,228.55,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.15,111.36,122.09,152.38,103.41,115.26,116.23,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.35,230.70,228.76,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.15,91.82,122.12,152.38,103.48,115.26,116.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.81,164.10,110.11,91.82,122.01,152.38,103.48,115.26,116.15,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.70,228.44,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.92,164.10,110.18,91.82,122.05,152.38,103.48,115.26,116.30,
0.000,0.000,0.007,0.022,0.007,0.000, ,229.10,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.92,164.10,110.18,91.82,122.05,152.38,103.44,115.26,116.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.88,231.55,227.81,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.92,164.10,110.11,91.82,122.12,152.38,103.44,115.26,116.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.96,164.10,110.18,91.82,122.12,152.38,103.44,97.68,116.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.85,164.10,110.07,111.36,121.98,152.38,103.41,117.22,116.01,
0.007,0.000,0.007,0.051,0.022,0.022, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.85,164.10,110.07,111.36,122.09,152.38,103.41,117.22,116.04,
0.022,0.000,0.000,0.015,0.000,0.000, ,229.21,231.55,227.81,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.85,164.10,110.11,111.36,122.09,152.38,103.44,117.22,116.04,
0.000,0.000,0.000,0.044,0.000,0.000, ,228.56,231.02,228.34,0.00,0.00,0.00 ,,107.45,105.38,85.96,103.88,164.10,110.07,91.82,122.09,152.38,103.44,115.26,116.12,
0.000,0.000,0.000,0.059,0.015,0.007, ,228.88,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,164.10,110.11,111.36,122.09,152.38,103.48,115.26,116.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.49,85.96,103.96,164.10,110.15,111.36,122.12,152.38,103.48,115.26,116.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,231.12,228.34,0.00,0.00,0.00 ,,107.45,105.49,85.96,103.92,164.10,110.15,111.36,122.12,173.87,103.44,115.26,116.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.78,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,164.10,110.15,91.82,122.09,152.38,103.48,115.26,116.08,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.02,228.55,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.04,91.82,121.94,152.38,103.44,117.22,116.04,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.31,231.55,227.49,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.77,164.10,110.07,111.36,122.01,152.38,103.37,115.26,116.15,
0.029,0.000,0.000,0.000,0.000,0.000, ,229.21,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.74,142.61,110.00,111.36,121.98,152.38,103.37,117.22,116.04,
0.015,0.000,0.007,0.044,0.007,0.000, ,229.31,231.12,227.38,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.74,164.10,110.04,111.36,121.98,152.38,103.37,117.22,116.04,
0.037,0.000,0.007,0.051,0.037,0.000, ,229.21,231.02,227.38,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.70,142.61,110.04,111.36,121.94,152.38,103.30,115.26,116.08,
0.007,0.000,0.000,0.000,0.000,0.000, ,228.99,230.80,227.59,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,142.61,110.07,111.36,121.98,152.38,103.33,115.26,116.12,
0.000,0.000,0.007,0.015,0.000,0.000, ,229.31,230.91,227.38,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,164.10,110.07,111.36,121.98,152.38,103.33,134.80,116.23,
0.000,0.000,0.000,0.044,0.000,0.000, ,229.10,232.29,227.38,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.77,142.61,110.04,111.36,121.98,152.38,103.37,115.26,116.15,
0.000,0.000,0.000,0.029,0.007,0.000, ,229.53,232.08,227.49,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,142.61,109.96,91.82,121.94,152.38,103.41,117.22,116.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.10,231.76,227.81,0.00,0.00,0.00 ,,85.96,105.13,87.91,103.66,142.61,109.96,91.82,121.90,152.38,103.41,117.22,116.04,
0.015,0.000,0.007,0.029,0.000,0.000, ,229.21,231.97,227.17,0.00,0.00,0.00 ,,107.45,105.16,85.96,103.74,164.10,109.93,111.36,121.90,152.38,103.33,117.22,115.97,
0.007,0.000,0.000,0.051,0.029,0.000, ,229.21,231.65,227.38,0.00,0.00,0.00 ,,85.96,105.13,87.91,103.66,142.61,110.00,91.82,121.90,152.38,103.30,117.22,115.97,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.10,231.65,227.38,0.00,0.00,0.00 ,,85.96,105.13,87.91,103.63,142.61,109.96,91.82,121.90,152.38,103.30,117.22,116.01,
0.000,0.000,0.000,0.073,0.044,0.037, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.16,87.91,103.63,142.61,109.93,111.36,121.90,152.38,103.26,117.22,115.93,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,231.34,228.55,0.00,0.00,0.00 ,,85.96,105.09,87.91,103.66,142.61,109.93,111.36,121.90,152.38,103.30,117.22,115.97,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.02,228.55,0.00,0.00,0.00 ,,85.96,105.09,85.96,103.70,142.61,109.93,111.36,121.90,152.38,103.30,117.22,116.01,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,142.61,110.00,91.82,121.90,152.38,103.26,115.26,116.15,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,230.59,227.81,0.00,0.00,0.00 ,,85.96,105.09,87.91,103.66,142.61,109.96,91.82,121.94,152.38,103.33,117.22,116.04,
0.000,0.000,0.000,0.037,0.015,0.000, ,229.10,230.91,227.59,0.00,0.00,0.00 ,,85.96,105.13,87.91,103.63,142.61,110.00,91.82,121.94,152.38,103.30,115.26,116.12,
0.015,0.000,0.000,0.007,0.000,0.000, ,229.31,231.97,227.38,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,142.61,110.04,111.36,121.90,152.38,103.30,136.75,116.04,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.87,227.38,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.77,142.61,110.07,91.82,122.01,152.38,103.33,115.26,116.08,
0.000,0.000,0.000,0.059,0.029,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,142.61,110.11,91.82,122.01,152.38,103.33,115.26,116.08,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.85,142.61,110.07,91.82,122.01,152.38,103.30,115.26,116.12,
0.007,0.000,0.000,0.029,0.000,0.000, ,228.88,231.44,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.11,111.36,122.05,152.38,103.37,115.26,116.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.99,231.34,228.13,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.18,91.82,122.12,152.38,103.44,115.26,116.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.65,227.91,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.11,91.82,122.09,152.38,103.33,134.80,116.15,
0.000,0.000,0.000,0.022,0.007,0.000, ,229.21,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.96,142.61,110.15,91.82,122.09,152.38,103.41,115.26,116.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.42,85.96,103.88,142.61,110.15,91.82,122.05,152.38,103.37,115.26,116.19,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,142.61,110.15,91.82,122.09,152.38,103.33,115.26,116.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.21,231.87,227.91,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,142.61,110.15,91.82,122.09,152.38,103.41,115.26,116.12,
0.022,0.000,0.000,0.059,0.029,0.037, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.11,91.82,122.09,152.38,103.41,117.22,116.01,
0.000,0.000,0.000,0.059,0.015,0.000, ,228.67,230.80,228.55,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.15,91.82,122.09,152.38,103.33,115.26,116.19,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.15,91.82,122.09,152.38,103.37,117.22,116.04,
0.007,0.000,0.000,0.029,0.007,0.000, ,228.56,231.12,228.44,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.11,91.82,122.09,152.38,103.37,117.22,116.01,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.45,231.02,228.44,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.11,91.82,122.09,152.38,103.48,115.26,116.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.45,231.23,228.23,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,142.61,110.18,91.82,122.12,152.38,103.41,115.26,116.15,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.23,228.02,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,142.61,110.15,91.82,122.12,152.38,103.41,115.26,116.12,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.74,231.87,227.91,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.15,91.82,122.09,152.38,103.37,115.26,116.23,
0.000,0.000,0.000,0.037,0.022,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,142.61,110.15,91.82,122.09,152.38,103.37,115.26,116.12,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.11,91.82,122.09,152.38,103.41,117.22,116.04,
0.000,0.000,0.000,0.051,0.015,0.000, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,142.61,110.04,111.36,122.09,152.38,103.41,117.22,116.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.74,142.61,109.96,91.82,121.90,152.38,103.33,117.22,115.86,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,230.70,228.76,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,142.61,110.00,91.82,121.98,152.38,103.33,117.22,115.97,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,231.23,228.13,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.85,142.61,110.07,91.82,122.05,152.38,103.41,117.22,116.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.88,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.11,91.82,122.09,152.38,103.33,115.26,116.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.31,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,142.61,110.07,91.82,122.09,152.38,103.33,115.26,116.12,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,142.61,110.11,91.82,122.05,152.38,103.41,115.26,116.12,
0.022,0.000,0.007,0.037,0.007,0.000, ,229.31,231.12,227.06,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.11,91.82,122.05,152.38,103.33,134.80,116.12,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.34,227.49,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.07,91.82,122.05,152.38,103.30,115.26,116.12,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.77,142.61,110.00,111.36,121.90,152.38,103.33,117.22,115.79,
0.000,0.000,0.000,0.059,0.044,0.022, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.81,142.61,110.04,91.82,121.90,152.38,103.30,117.22,115.90,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.35,230.80,228.76,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.07,91.82,121.98,152.38,103.30,117.22,115.97,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,230.38,228.55,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.07,91.82,122.01,152.38,103.33,117.22,116.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.45,231.02,228.55,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.92,142.61,110.07,91.82,122.01,152.38,103.33,134.80,116.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.11,91.82,122.01,152.38,103.30,115.26,116.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,229.10,231.55,227.91,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,164.10,110.07,91.82,122.05,152.38,103.30,134.80,116.08,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,231.44,227.81,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.88,164.10,110.07,91.82,122.01,152.38,103.30,115.26,116.08,
0.000,0.000,0.000,0.037,0.007,0.000, ,229.21,231.87,227.91,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,164.10,110.07,111.36,122.01,152.38,103.30,115.26,116.08,
0.000,0.000,0.000,0.059,0.022,0.000, ,228.88,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,164.10,110.07,91.82,122.05,152.38,103.26,117.22,116.01,
0.022,0.000,0.007,0.022,0.000,0.000, ,228.99,231.65,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,164.10,110.04,111.36,122.01,152.38,103.30,136.75,116.01,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.88,231.44,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.07,91.82,121.98,152.38,103.30,117.22,116.04,
0.007,0.000,0.000,0.073,0.000,0.000, ,229.21,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.07,111.36,121.94,152.38,103.22,136.75,116.04,
0.022,0.000,0.000,0.029,0.000,0.000, ,229.31,232.08,227.49,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.92,164.10,110.11,91.82,122.01,152.38,103.30,134.80,116.15,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.42,232.18,227.49,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.92,164.10,110.11,111.36,122.05,152.38,103.30,115.26,116.19,
0.015,0.000,0.000,0.007,0.000,0.000, ,229.31,231.97,227.38,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.96,164.10,110.07,111.36,122.01,152.38,103.30,115.26,116.12,
0.007,0.000,0.000,0.044,0.015,0.000, ,229.74,232.18,227.06,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.88,142.61,110.07,111.36,121.98,152.38,103.33,115.26,116.08,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.99,231.76,227.38,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,142.61,110.04,111.36,122.01,152.38,103.33,117.22,115.97,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.35,85.96,103.85,164.10,110.11,91.82,121.98,152.38,103.26,115.26,116.08,
0.000,0.000,0.000,0.059,0.015,0.000, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,142.61,110.04,91.82,121.98,152.38,103.26,136.75,115.93,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.04,91.82,121.98,152.38,103.26,117.22,115.97,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.78,231.34,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.81,142.61,110.04,111.36,122.01,152.38,103.26,117.22,116.01,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,107.45,105.31,85.96,103.88,142.61,110.04,111.36,122.01,152.38,103.30,115.26,116.12,
0.000,0.000,0.000,0.015,0.007,0.000, ,228.45,230.59,228.55,0.00,0.00,0.00 ,,85.96,105.38,85.96,103.88,142.61,110.07,111.36,122.01,152.38,103.33,115.26,116.12,
0.000,0.000,0.007,0.007,0.000,0.000, ,229.31,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.07,91.82,121.98,152.38,103.30,115.26,116.15,
0.000,0.000,0.000,0.022,0.000,0.000, ,229.31,230.80,228.02,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.04,111.36,122.05,152.38,103.30,117.22,116.04,
0.022,0.000,0.000,0.022,0.007,0.000, ,228.99,231.44,227.38,0.00,0.00,0.00 ,,107.45,105.31,85.96,103.92,142.61,110.07,111.36,122.01,152.38,103.30,117.22,116.04,
0.007,0.000,0.000,0.037,0.000,0.000, ,229.31,231.55,227.91,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,164.10,110.00,91.82,122.01,152.38,103.30,117.22,115.93,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.45,231.55,228.76,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,164.10,110.04,91.82,121.94,152.38,103.22,117.22,115.90,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,231.87,228.34,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.81,164.10,110.00,91.82,121.94,152.38,103.22,117.22,115.93,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.35,230.49,228.44,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.81,164.10,110.00,111.36,121.98,152.38,103.26,117.22,115.93,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,230.91,227.70,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.85,164.10,110.04,111.36,121.98,152.38,103.30,117.22,116.01,
0.000,0.000,0.000,0.007,0.000,0.000, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.92,164.10,110.00,111.36,122.01,152.38,103.30,117.22,116.04,
0.000,0.000,0.000,0.037,0.007,0.000, ,228.56,230.80,228.02,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,164.10,110.04,111.36,121.98,152.38,103.33,117.22,115.97,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.12,227.81,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,164.10,110.07,111.36,121.98,152.38,103.26,117.22,115.97,
0.000,0.000,0.000,0.044,0.015,0.000, ,228.99,231.23,227.81,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.92,164.10,110.07,111.36,122.01,152.38,103.26,117.22,116.01,
0.000,0.000,0.000,0.051,0.022,0.000, ,229.10,231.55,227.91,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.92,164.10,110.04,111.36,121.98,152.38,103.26,117.22,115.93,
0.000,0.000,0.000,0.029,0.000,0.000, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.88,142.61,110.00,91.82,122.01,152.38,103.22,117.22,115.90,
0.000,0.000,0.000,0.066,0.044,0.000, ,228.78,231.65,228.55,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,164.10,110.04,91.82,121.94,152.38,103.22,117.22,115.97,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,142.61,110.04,111.36,121.94,152.38,103.11,117.22,115.90,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.67,231.02,228.76,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,142.61,110.04,91.82,121.94,152.38,103.11,117.22,115.90,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.23,228.44,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.96,142.61,110.07,91.82,121.98,152.38,103.19,115.26,116.12,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.04,91.82,121.98,152.38,103.30,115.26,116.08,
0.000,0.000,0.022,0.007,0.000,0.000, ,229.21,231.55,227.59,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.92,142.61,110.00,111.36,121.94,152.38,103.22,117.22,116.01,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.99,231.34,227.81,0.00,0.00,0.00 ,,85.96,105.31,85.96,103.88,142.61,110.04,111.36,122.01,152.38,103.22,117.22,116.01,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.67,231.12,228.02,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,142.61,110.00,91.82,122.01,152.38,103.22,117.22,116.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.70,227.81,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,142.61,110.04,91.82,121.94,152.38,103.11,117.22,115.93,
0.015,0.000,0.000,0.029,0.000,0.000, ,228.88,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,142.61,110.00,111.36,121.98,152.38,103.26,117.22,115.90,
0.000,0.000,0.000,0.051,0.022,0.007, ,228.88,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.74,142.61,109.96,91.82,121.79,152.38,103.08,117.22,115.68,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.16,87.91,103.63,142.61,109.93,91.82,121.76,152.38,103.04,136.75,115.71,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.88,231.23,228.34,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.77,142.61,109.96,91.82,121.83,152.38,103.19,117.22,115.90,
0.000,0.000,0.000,0.044,0.007,0.000, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.81,142.61,110.00,111.36,121.90,152.38,103.11,115.26,116.15,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.56,230.80,228.44,0.00,0.00,0.00 ,,85.96,105.13,85.96,103.74,142.61,109.96,111.36,121.90,152.38,103.22,117.22,116.01,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.78,230.91,228.44,0.00,0.00,0.00 ,,85.96,105.13,85.96,103.70,142.61,109.96,91.82,121.83,152.38,103.22,117.22,115.93,
0.022,0.000,0.007,0.029,0.000,0.000, ,229.31,231.97,227.06,0.00,0.00,0.00 ,,85.96,105.09,87.91,103.66,142.61,109.93,91.82,121.83,152.38,103.11,117.22,115.97,
0.007,0.000,0.000,0.051,0.029,0.000, ,228.99,231.65,227.38,0.00,0.00,0.00 ,,85.96,105.05,87.91,103.63,142.61,109.89,91.82,121.76,152.38,103.11,117.22,115.90,
0.007,0.000,0.007,0.015,0.000,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.02,87.91,103.63,144.57,109.82,91.82,121.76,152.38,103.11,117.22,115.79,
0.022,0.000,0.000,0.022,0.000,0.000, ,229.10,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.02,87.91,103.63,144.57,109.78,111.36,121.72,152.38,103.11,117.22,115.75,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.67,231.12,227.59,0.00,0.00,0.00 ,,85.96,105.09,87.91,103.55,144.57,109.78,91.82,121.72,152.38,103.11,117.22,115.82,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.10,231.55,227.17,0.00,0.00,0.00 ,,85.96,105.02,87.91,103.55,144.57,109.82,91.82,121.72,152.38,103.11,117.22,115.79,
0.000,0.000,0.000,0.037,0.000,0.000, ,229.31,232.08,227.91,0.00,0.00,0.00 ,,85.96,104.95,87.91,103.59,144.57,109.85,91.82,121.76,152.38,103.08,117.22,115.93,
0.007,0.000,0.000,0.022,0.000,0.000, ,229.63,231.97,227.49,0.00,0.00,0.00 ,,85.96,104.98,87.91,103.63,144.57,109.85,111.36,121.79,152.38,103.11,115.26,116.08,
0.015,0.000,0.000,0.022,0.000,0.000, ,229.42,231.97,227.06,0.00,0.00,0.00 ,,85.96,104.98,87.91,103.55,144.57,109.85,91.82,121.76,152.38,103.11,117.22,115.86,
0.000,0.000,0.000,0.022,0.022,0.000, ,228.88,231.34,227.81,0.00,0.00,0.00 ,,85.96,104.98,87.91,103.63,144.57,109.82,111.36,121.79,152.38,103.11,117.22,115.79,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.21,231.55,227.38,0.00,0.00,0.00 ,,85.96,105.02,87.91,103.59,144.57,109.82,91.82,121.76,152.38,103.11,117.22,115.79,
0.007,0.000,0.000,0.037,0.007,0.000, ,228.67,231.12,227.59,0.00,0.00,0.00 ,,85.96,104.95,87.91,103.59,144.57,109.82,111.36,121.76,152.38,103.11,117.22,115.68,
0.007,0.000,0.000,0.037,0.022,0.000, ,229.21,231.76,227.38,0.00,0.00,0.00 ,,85.96,104.95,87.91,103.52,144.57,109.82,91.82,121.72,152.38,103.11,117.22,115.68,
0.000,0.000,0.000,0.037,0.022,0.000, ,228.99,231.55,227.91,0.00,0.00,0.00 ,,85.96,104.98,87.91,103.55,144.57,109.78,111.36,121.76,152.38,103.11,117.22,115.71,
0.015,0.000,0.000,0.015,0.007,0.000, ,229.21,231.97,227.91,0.00,0.00,0.00 ,,85.96,104.95,87.91,103.55,144.57,109.82,91.82,121.72,152.38,103.11,117.22,115.71,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.45,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.02,87.91,103.59,144.57,109.78,91.82,121.72,152.38,103.11,117.22,115.86,
0.000,0.000,0.000,0.044,0.022,0.000, ,228.24,231.12,228.34,0.00,0.00,0.00 ,,85.96,105.09,85.96,103.70,144.57,109.85,91.82,121.79,152.38,103.11,117.22,115.82,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.35,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.13,85.96,103.74,142.61,109.93,91.82,121.90,152.38,103.11,117.22,115.86,
0.000,0.000,0.000,0.015,0.000,0.000, ,228.88,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.77,142.61,109.93,111.36,121.90,152.38,103.22,117.22,115.86,
0.007,0.000,0.000,0.022,0.000,0.000, ,228.67,230.91,227.91,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.81,142.61,110.00,91.82,121.94,152.38,103.26,117.22,115.86,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.67,231.76,227.59,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.85,142.61,110.00,91.82,121.98,152.38,103.22,117.22,115.86,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.67,231.02,227.59,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.81,142.61,110.00,111.36,121.90,152.38,103.11,117.22,115.82,
0.007,0.000,0.007,0.015,0.000,0.000, ,228.99,231.76,227.38,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.81,142.61,110.00,91.82,121.94,152.38,103.11,117.22,115.82,
0.015,0.000,0.007,0.022,0.000,0.000, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.77,142.61,109.96,91.82,121.90,152.38,103.11,117.22,115.86,
0.000,0.000,0.000,0.022,0.007,0.000, ,228.56,231.34,228.76,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.81,142.61,109.96,91.82,121.94,152.38,103.11,117.22,115.79,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.99,231.65,228.55,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.88,142.61,110.00,91.82,121.94,152.38,103.22,117.22,115.90,
0.000,0.000,0.000,0.029,0.015,0.000, ,228.88,231.44,228.34,0.00,0.00,0.00 ,,85.96,105.27,85.96,103.85,142.61,110.04,91.82,121.94,152.38,103.11,117.22,116.04,
0.000,0.000,0.000,0.037,0.000,0.000, ,228.67,230.91,228.55,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,142.61,110.00,91.82,121.94,152.38,103.11,117.22,115.93,
0.000,0.000,0.000,0.029,0.000,0.000, ,228.67,231.23,228.55,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.85,142.61,110.00,91.82,121.94,152.38,103.11,117.22,115.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,228.56,230.91,228.66,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,142.61,109.96,91.82,121.90,152.38,103.11,117.22,115.86,
0.000,0.000,0.000,0.015,0.000,0.000, ,229.10,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,142.61,109.96,111.36,121.94,152.38,103.11,117.22,115.86,
0.015,0.000,0.000,0.029,0.007,0.000, ,229.21,231.97,227.59,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.81,142.61,109.96,91.82,121.90,152.38,103.11,117.22,115.86,
0.022,0.000,0.000,0.029,0.000,0.000, ,228.78,231.12,228.44,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.81,142.61,109.96,91.82,121.90,152.38,103.11,117.22,115.82,
0.015,0.000,0.007,0.037,0.000,0.000, ,228.99,231.23,227.59,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.77,142.61,109.96,91.82,121.90,152.38,103.04,117.22,115.93,
0.000,0.000,0.000,0.022,0.000,0.000, ,228.88,230.91,227.81,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.88,142.61,110.04,111.36,121.90,152.38,103.11,97.68,116.04,
0.000,0.000,0.007,0.015,0.000,0.000, ,229.31,231.34,227.17,0.00,0.00,0.00 ,,85.96,105.24,85.96,103.81,142.61,110.00,91.82,121.94,152.38,103.11,117.22,115.97,
0.000,0.000,0.000,0.044,0.029,0.000, ,229.21,231.65,227.81,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.81,142.61,109.96,91.82,121.94,152.38,103.11,117.22,116.01,
0.022,0.000,0.000,0.015,0.000,0.000, ,229.21,231.76,227.06,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.77,142.61,109.96,91.82,121.83,152.38,103.08,117.22,115.82,
0.000,0.000,0.000,0.051,0.029,0.000, ,229.31,231.97,227.91,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.74,142.61,109.96,91.82,121.79,152.38,103.08,117.22,115.86,
0.000,0.000,0.000,0.029,0.007,0.000, ,228.99,231.87,228.34,0.00,0.00,0.00 ,,85.96,105.20,85.96,103.77,142.61,109.93,91.82,121.90,152.38,103.11,117.22,115.82,
0.000,0.000,0.000,0.037,0.015,0.000, ,228.67,231.02,228.34,0.00,0.00,0.00 ,,85.96,105.16,85.96,103.81,142.61,109.93,91.82,121.90,152.38,103.08,97.68,115.86,
