SAP ID,109000116284,
0.000,0.000,0.000,0.169,0.125,0.095, ,229.21,231.87,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.52,93.77,121.36,132.84,102.53,117.22,115.13,
0.000,0.000,0.000,0.212,0.205,0.154, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.52,93.77,121.32,154.33,102.56,97.68,115.20,
0.000,0.000,0.000,0.242,0.227,0.169, ,228.67,231.12,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.63,123.08,109.60,91.82,121.43,154.33,102.56,97.68,115.20,
0.007,0.000,0.000,0.271,0.256,0.198, ,228.99,230.80,227.81,0.00,0.00,0.00 ,,85.96,104.62,64.47,103.55,123.08,109.52,91.82,121.43,130.89,102.56,117.22,115.20,
0.015,0.000,0.000,0.315,0.300,0.256, ,228.78,230.91,227.81,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.52,123.08,109.52,91.82,121.43,132.84,102.49,117.22,115.24,
0.000,0.000,0.000,0.359,0.352,0.271, ,229.10,231.12,227.59,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.55,123.08,109.52,91.82,121.43,154.33,102.45,97.68,115.27,
0.000,0.000,0.000,0.366,0.374,0.315, ,228.56,230.59,228.44,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.52,123.08,109.49,93.77,121.32,132.84,102.53,117.22,115.09,
0.000,0.000,0.000,0.381,0.388,0.322, ,228.88,230.91,228.23,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.52,123.08,109.52,93.77,121.28,154.33,102.60,97.68,115.20,
0.000,0.000,0.000,0.410,0.440,0.388, ,228.45,230.59,228.44,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.55,123.08,109.56,91.82,121.43,154.33,102.53,97.68,115.27,
0.015,0.000,0.000,0.440,0.484,0.396, ,229.21,231.97,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.55,123.08,109.52,91.82,121.43,130.89,102.56,117.22,115.27,
0.007,0.000,0.000,0.506,0.506,0.432, ,229.42,232.08,228.34,0.00,0.00,0.00 ,,85.96,104.65,64.47,103.55,123.08,109.56,91.82,121.47,154.33,102.60,97.68,115.24,
0.000,0.000,0.000,0.550,0.557,0.498, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.59,123.08,109.52,91.82,121.39,154.33,102.60,97.68,115.20,
0.000,0.000,0.000,0.572,0.586,0.484, ,228.88,230.91,228.55,0.00,0.00,0.00 ,,85.96,104.54,64.47,103.44,123.08,109.45,93.77,121.25,154.33,102.53,97.68,114.98,
0.000,0.000,0.000,0.608,0.615,0.542, ,228.45,231.34,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.48,123.08,109.49,93.77,121.32,130.89,102.56,117.22,115.02,
0.000,0.000,0.000,0.593,0.645,0.491, ,228.45,230.80,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.49,91.82,121.43,154.33,102.56,117.22,115.05,
0.029,0.000,0.007,0.637,0.652,0.535, ,228.78,230.59,227.59,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.55,123.08,109.52,91.82,121.43,154.33,102.56,117.22,115.16,
0.000,0.000,0.000,0.681,0.703,0.601, ,229.21,231.23,227.59,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.55,123.08,109.56,91.82,121.50,154.33,102.56,97.68,115.27,
0.000,0.000,0.000,0.652,0.674,0.564, ,228.88,230.80,228.44,0.00,0.00,0.00 ,,85.96,104.65,64.47,103.59,123.08,109.60,91.82,121.50,154.33,102.60,97.68,115.42,
0.000,0.000,0.000,0.711,0.762,0.659, ,228.99,230.80,228.02,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.55,123.08,109.52,91.82,121.43,154.33,102.56,97.68,115.27,
0.000,0.000,0.000,0.747,0.777,0.674, ,228.78,230.38,228.02,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.59,123.08,109.60,91.82,121.43,154.33,102.60,117.22,115.20,
0.007,0.000,0.000,0.769,0.828,0.725, ,229.21,231.97,227.59,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.55,123.08,109.56,91.82,121.43,130.89,102.56,117.22,115.16,
0.000,0.000,0.000,0.828,0.835,0.740, ,228.88,231.65,228.34,0.00,0.00,0.00 ,,85.96,104.65,64.47,103.63,123.08,109.56,91.82,121.43,154.33,102.56,97.68,115.13,
0.000,0.000,0.000,0.821,0.865,0.755, ,228.67,231.76,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.59,123.08,109.52,91.82,121.43,130.89,102.56,117.22,115.05,
0.000,0.000,0.000,0.857,0.901,0.813, ,228.56,231.12,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.52,123.08,109.52,91.82,121.39,154.33,102.56,117.22,115.05,
0.000,0.000,0.000,0.850,0.879,0.769, ,228.35,231.34,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.52,123.08,109.56,91.82,121.43,154.33,102.53,117.22,115.13,
0.000,0.000,0.000,0.850,0.901,0.799, ,228.88,231.55,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.55,123.08,109.49,91.82,121.43,132.84,102.49,117.22,115.27,
0.000,0.000,0.000,0.865,0.923,0.828, ,228.45,230.91,228.34,0.00,0.00,0.00 ,,107.45,104.65,87.91,103.63,123.08,109.56,91.82,121.47,154.33,102.53,117.22,115.31,
0.000,0.000,0.000,0.879,0.931,0.821, ,229.10,231.55,227.59,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.63,123.08,109.60,91.82,121.50,154.33,102.53,97.68,115.35,
0.000,0.000,0.000,0.872,0.945,0.850, ,228.67,231.02,228.44,0.00,0.00,0.00 ,,85.96,104.65,64.47,103.59,123.08,109.60,91.82,121.47,154.33,102.56,97.68,115.20,
0.007,0.000,0.000,0.894,0.967,0.835, ,228.99,231.55,227.81,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.59,123.08,109.56,91.82,121.47,130.89,102.56,117.22,115.16,
0.000,0.000,0.000,0.938,0.989,0.865, ,228.78,231.23,228.13,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.59,123.08,109.56,91.82,121.47,132.84,102.53,117.22,115.20,
0.022,0.000,0.000,0.982,1.018,0.865, ,228.88,231.76,227.81,0.00,0.00,0.00 ,,85.96,104.65,87.91,103.55,123.08,109.52,91.82,121.39,154.33,102.49,97.68,115.16,
0.000,0.000,0.000,0.967,1.018,0.887, ,228.99,231.44,227.38,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.52,123.08,109.49,91.82,121.43,154.33,102.45,117.22,115.16,
0.000,0.000,0.000,0.960,1.026,0.887, ,229.10,231.76,227.06,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.41,123.08,109.41,93.77,121.25,132.84,102.42,117.22,114.87,
0.029,0.000,0.007,0.953,1.048,0.857, ,229.10,231.02,227.59,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.45,93.77,121.32,154.33,102.45,117.22,114.98,
0.015,0.000,0.000,0.996,1.040,0.909, ,228.78,230.91,228.02,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.48,123.08,109.52,93.77,121.36,132.84,102.53,117.22,115.27,
0.000,0.000,0.000,0.982,1.055,0.916, ,228.99,230.91,227.81,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.59,123.08,109.49,91.82,121.39,132.84,102.49,117.22,115.20,
0.015,0.000,0.000,0.975,1.040,0.909, ,228.78,230.91,228.02,0.00,0.00,0.00 ,,85.96,104.69,87.91,103.55,123.08,109.52,93.77,121.36,154.33,102.53,117.22,115.24,
0.007,0.000,0.000,1.004,1.070,0.967, ,228.88,231.02,228.02,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.59,123.08,109.52,91.82,121.39,132.84,102.49,117.22,115.27,
0.022,0.000,0.000,1.011,1.084,0.953, ,229.31,231.87,227.38,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.59,123.08,109.49,91.82,121.39,132.84,102.45,117.22,115.16,
0.015,0.000,0.000,1.018,1.106,0.989, ,228.99,232.29,228.34,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.59,123.08,109.49,93.77,121.36,132.84,102.49,117.22,115.24,
0.000,0.000,0.000,1.055,1.106,1.004, ,228.99,231.55,228.34,0.00,0.00,0.00 ,,85.96,104.58,64.47,103.55,123.08,109.45,93.77,121.36,154.33,102.45,117.22,115.20,
0.007,0.000,0.000,1.033,1.106,0.989, ,228.78,231.02,228.55,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.45,91.82,121.39,154.33,102.45,117.22,115.13,
0.000,0.000,0.000,1.026,1.106,0.996, ,228.67,231.02,228.76,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.55,123.08,109.49,91.82,121.39,154.33,102.45,97.68,115.16,
0.000,0.000,0.000,1.026,1.114,1.004, ,228.88,231.76,228.55,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.55,123.08,109.49,91.82,121.39,154.33,102.56,117.22,115.24,
0.000,0.000,0.000,1.018,1.106,0.996, ,228.67,230.70,228.55,0.00,0.00,0.00 ,,85.96,104.62,87.91,103.63,123.08,109.60,91.82,121.43,132.84,102.49,117.22,115.27,
0.000,0.000,0.000,1.026,1.106,1.011, ,228.67,230.91,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.52,93.77,121.25,154.33,102.45,117.22,115.13,
0.000,0.000,0.000,1.026,1.099,0.989, ,228.67,230.80,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,93.77,121.32,154.33,102.45,117.22,115.16,
0.000,0.000,0.000,1.055,1.136,1.026, ,228.56,231.02,228.55,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.52,93.77,121.36,132.84,102.45,97.68,115.20,
0.000,0.000,0.000,1.055,1.114,0.989, ,228.67,231.34,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.45,91.82,121.39,132.84,102.53,97.68,115.09,
0.000,0.000,0.000,1.092,1.143,1.070, ,228.56,231.23,228.34,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.55,123.08,109.49,91.82,121.39,154.33,102.53,97.68,115.09,
0.000,0.000,0.007,1.121,1.165,1.040, ,228.56,231.02,227.59,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,91.82,121.39,154.33,102.42,117.22,115.16,
0.000,0.000,0.000,1.092,1.121,1.026, ,228.45,231.23,227.38,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.48,123.08,109.45,93.77,121.36,154.33,102.49,117.22,115.05,
0.000,0.000,0.007,1.106,1.121,1.040, ,228.56,231.02,227.59,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.41,123.08,109.41,93.77,121.32,154.33,102.49,97.68,115.13,
0.000,0.000,0.000,1.062,1.128,1.048, ,228.78,231.02,227.81,0.00,0.00,0.00 ,,85.96,104.47,64.47,103.41,123.08,109.41,93.77,121.28,154.33,102.49,97.68,115.31,
0.000,0.000,0.000,1.143,1.172,1.092, ,228.99,230.91,227.59,0.00,0.00,0.00 ,,85.96,104.43,87.91,103.44,123.08,109.38,93.77,121.28,154.33,102.49,97.68,115.13,
0.000,0.000,0.000,1.136,1.172,1.077, ,228.99,231.34,227.59,0.00,0.00,0.00 ,,85.96,104.40,87.91,103.41,123.08,109.38,93.77,121.25,132.84,102.45,117.22,115.02,
0.000,0.000,0.000,1.150,1.172,1.099, ,229.21,231.87,227.81,0.00,0.00,0.00 ,,85.96,104.40,87.91,103.37,123.08,109.38,93.77,121.21,132.84,102.38,97.68,115.13,
0.015,0.000,0.000,1.187,1.194,1.121, ,229.31,232.08,227.38,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.37,123.08,109.38,93.77,121.25,132.84,102.45,97.68,115.05,
0.022,0.000,0.000,1.209,1.209,1.136, ,229.31,231.87,227.59,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.33,123.08,109.38,93.77,121.25,154.33,102.42,97.68,114.98,
0.007,0.000,0.000,1.246,1.231,1.187, ,229.21,231.97,227.38,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.33,123.08,109.34,93.77,121.25,154.33,102.45,97.68,114.91,
0.015,0.000,0.000,1.224,1.224,1.150, ,229.10,231.97,227.38,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.33,123.08,109.30,93.77,121.25,132.84,102.38,97.68,114.91,
0.000,0.000,0.000,1.209,1.216,1.172, ,228.78,231.65,227.38,0.00,0.00,0.00 ,,85.96,104.40,87.91,103.33,123.08,109.34,93.77,121.14,132.84,102.38,117.22,114.98,
0.000,0.000,0.000,1.246,1.268,1.194, ,229.10,232.08,227.81,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.30,123.08,109.27,93.77,121.14,154.33,102.45,97.68,115.05,
0.007,0.000,0.000,1.253,1.253,1.187, ,229.21,231.65,227.70,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.37,123.08,109.34,93.77,121.21,132.84,102.42,97.68,115.13,
0.000,0.000,0.000,1.290,1.268,1.231, ,228.99,231.76,227.81,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.37,123.08,109.34,93.77,121.25,132.84,102.45,117.22,114.98,
0.007,0.000,0.000,1.290,1.290,1.194, ,229.31,231.23,227.38,0.00,0.00,0.00 ,,85.96,104.40,87.91,103.41,123.08,109.34,93.77,121.21,132.84,102.49,117.22,114.95,
0.007,0.000,0.007,1.304,1.312,1.246, ,229.31,231.55,227.38,0.00,0.00,0.00 ,,85.96,104.32,87.91,103.33,103.54,109.38,93.77,121.25,132.84,102.42,97.68,114.98,
0.000,0.000,0.000,1.326,1.341,1.231, ,229.10,231.65,227.59,0.00,0.00,0.00 ,,85.96,104.32,64.47,103.30,123.08,109.30,93.77,121.21,132.84,102.38,117.22,114.98,
0.000,0.000,0.007,1.356,1.341,1.282, ,229.42,232.08,227.06,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.30,123.08,109.34,93.77,121.25,132.84,102.45,97.68,114.91,
0.037,0.000,0.000,1.377,1.356,1.319, ,229.42,231.65,227.81,0.00,0.00,0.00 ,,85.96,104.36,87.91,103.26,123.08,109.27,93.77,121.17,132.84,102.38,97.68,114.91,
0.015,0.000,0.000,1.356,1.326,1.260, ,229.10,231.87,227.81,0.00,0.00,0.00 ,,85.96,104.43,87.91,103.37,123.08,109.38,93.77,121.25,132.84,102.34,117.22,114.91,
0.007,0.000,0.000,1.392,1.385,1.348, ,229.21,231.65,227.91,0.00,0.00,0.00 ,,85.96,104.47,87.91,103.48,123.08,109.41,93.77,121.32,132.84,102.42,117.22,115.05,
0.000,0.000,0.000,1.407,1.399,1.334, ,229.10,231.65,228.34,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.45,91.82,121.39,132.84,102.45,117.22,115.27,
0.000,0.000,0.000,1.429,1.443,1.392, ,229.10,231.76,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.45,91.82,121.39,132.84,102.45,117.22,115.24,
0.000,0.000,0.000,1.436,1.429,1.385, ,228.56,230.59,228.55,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,103.54,109.49,91.82,121.39,130.89,102.56,117.22,115.09,
0.000,0.000,0.000,1.443,1.436,1.370, ,228.45,231.02,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.45,91.82,121.39,132.84,102.42,117.22,115.20,
0.000,0.000,0.000,1.487,1.465,1.429, ,228.35,230.59,228.55,0.00,0.00,0.00 ,,85.96,104.54,64.47,103.52,123.08,109.52,93.77,121.36,132.84,102.45,117.22,115.20,
0.000,0.000,0.000,1.451,1.458,1.399, ,228.35,230.80,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,93.77,121.36,132.84,102.45,117.22,115.05,
0.000,0.000,0.000,1.487,1.487,1.443, ,228.24,230.70,228.44,0.00,0.00,0.00 ,,85.96,104.58,64.47,103.48,123.08,109.41,93.77,121.36,132.84,102.42,117.22,115.09,
0.015,0.000,0.022,1.495,1.495,1.458, ,228.45,231.12,227.59,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.41,93.77,121.32,132.84,102.42,117.22,115.05,
0.007,0.000,0.000,1.517,1.502,1.436, ,228.35,231.76,228.34,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.41,93.77,121.32,132.84,102.38,117.22,115.09,
0.000,0.000,0.000,1.524,1.509,1.480, ,227.92,231.55,228.76,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.45,91.82,121.39,132.84,102.45,117.22,115.24,
0.000,0.000,0.000,1.531,1.539,1.473, ,228.13,231.55,228.55,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.59,123.08,109.49,91.82,121.39,132.84,102.45,97.68,115.27,
0.000,0.000,0.000,1.575,1.583,1.517, ,227.27,230.80,228.76,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,91.82,121.39,132.84,102.45,97.68,115.20,
0.000,0.000,0.000,1.605,1.619,1.509, ,227.38,230.70,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,91.82,121.39,132.84,102.49,97.68,115.16,
0.000,0.000,0.000,1.605,1.583,1.517, ,226.84,230.80,228.55,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.45,91.82,121.39,132.84,102.45,97.68,115.09,
0.000,0.000,0.000,1.605,1.612,1.553, ,226.74,230.59,228.44,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.49,91.82,121.39,132.84,102.42,117.22,115.13,
0.000,0.000,0.000,1.619,1.641,1.539, ,226.63,230.49,228.44,0.00,0.00,0.00 ,,85.96,104.54,64.47,103.48,123.08,109.41,93.77,121.36,132.84,102.42,117.22,115.05,
0.000,0.000,0.000,1.656,1.627,1.568, ,226.52,230.80,228.55,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.38,93.77,121.32,154.33,102.42,97.68,115.09,
0.000,0.000,0.000,1.663,1.649,1.597, ,226.41,230.80,228.02,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.48,123.08,109.41,93.77,121.36,154.33,102.38,97.68,115.09,
0.000,0.000,0.007,1.656,1.649,1.575, ,226.63,231.34,227.59,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.49,93.77,121.36,154.33,102.42,97.68,115.13,
0.000,0.000,0.000,1.693,1.693,1.634, ,225.99,230.70,227.81,0.00,0.00,0.00 ,,85.96,104.58,87.91,103.52,123.08,109.45,91.82,121.39,132.84,102.45,97.68,115.20,
0.000,0.000,0.000,1.707,1.693,1.627, ,225.66,230.91,228.34,0.00,0.00,0.00 ,,85.96,104.47,87.91,103.48,123.08,109.45,93.77,121.25,132.84,102.42,97.68,115.13,
0.000,0.000,0.000,1.722,1.722,1.678, ,225.66,231.02,228.34,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.48,123.08,109.41,93.77,121.32,154.33,102.42,97.68,115.02,
0.000,0.000,0.000,1.744,1.715,1.663, ,225.23,230.27,228.55,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.41,91.82,121.39,132.84,102.49,97.68,115.09,
0.000,0.000,0.000,1.766,1.751,1.693, ,225.13,230.38,228.34,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.55,123.08,109.38,93.77,121.36,132.84,102.45,97.68,115.02,
0.000,0.000,0.000,1.766,1.766,1.722, ,224.48,229.85,228.13,0.00,0.00,0.00 ,,85.96,104.51,87.91,103.52,123.08,109.38,93.77,121.32,132.84,102.42,97.68,115.02,
0.000,0.000,0.000,1.788,1.766,1.700, ,224.05,229.53,227.70,0.00,0.00,0.00 ,,85.96,104.47,87.91,103.52,123.08,109.45,93.77,121.36,132.84,102.42,97.68,114.98,
0.015,0.000,0.000,1.788,1.780,1.729, ,224.27,229.96,226.11,0.00,0.00,0.00 ,,85.96,104.47,87.91,103.44,123.08,109.41,93.77,121.17,154.33,102.38,97.68,114.95,
0.000,0.000,0.000,1.810,1.788,1.758, ,224.27,229.85,225.90,0.00,0.00,0.00 ,,85.96,104.47,87.91,103.48,123.08,109.38,93.77,121.25,154.33,102.38,97.68,114.98,
0.000,0.000,0.000,1.802,1.788,1.722, ,223.52,229.32,225.68,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.55,123.08,109.41,93.77,121.36,132.84,102.45,97.68,115.09,
0.000,0.000,0.007,1.839,1.839,1.766, ,223.30,229.11,225.26,0.00,0.00,0.00 ,,85.96,104.54,87.91,103.52,123.08,109.41,93.77,121.36,132.84,102.45,97.68,115.09,
0.000,0.000,0.000,1.839,1.824,1.737, ,222.34,228.15,225.68,0.00,0.00,0.00 ,,107.45,104.51,109.40,103.52,123.08,109.34,93.77,121.32,132.84,102.42,97.68,115.02,
0.000,0.000,0.000,1.868,1.846,1.788, ,222.12,228.36,225.05,0.00,0.00,0.00 ,,150.43,104.47,109.40,103.37,123.08,109.38,93.77,121.21,132.84,102.38,117.22,114.95,
0.000,0.000,0.000,1.912,1.890,1.780, ,221.80,228.05,225.37,0.00,0.00,0.00 ,,171.92,104.43,130.89,103.41,123.08,109.38,93.77,121.28,132.84,102.42,97.68,114.95,
0.000,0.000,0.000,1.890,1.876,1.810, ,220.73,227.51,224.94,0.00,0.00,0.00 ,,214.90,104.40,152.38,103.41,164.10,109.45,93.77,121.32,154.33,102.38,117.22,114.95,
0.000,0.000,0.000,1.920,1.890,1.846, ,220.19,227.51,224.94,0.00,0.00,0.00 ,,214.90,104.36,173.87,103.41,226.62,109.34,93.77,121.36,197.31,102.31,156.29,114.95,
0.007,0.000,0.000,1.898,1.854,1.824, ,219.44,226.67,224.73,0.00,0.00,0.00 ,,236.39,104.36,173.87,103.33,330.16,109.27,111.36,121.28,218.80,102.27,175.82,114.87,
0.000,0.000,0.000,1.942,1.912,1.876, ,219.01,226.35,224.09,0.00,0.00,0.00 ,,236.39,104.29,195.36,103.30,433.70,109.16,168.01,121.17,242.25,102.23,195.36,114.91,
0.000,0.000,0.000,1.927,1.898,1.832, ,218.47,225.60,223.24,0.00,0.00,0.00 ,,236.39,104.32,195.36,103.33,556.78,109.12,205.13,121.21,263.74,102.31,175.82,115.09,
0.000,0.000,0.000,1.934,1.912,1.854, ,218.36,225.71,221.65,0.00,0.00,0.00 ,,214.90,104.40,195.36,103.37,660.32,109.05,242.25,121.21,263.74,102.31,175.82,115.02,
0.007,0.000,0.000,1.956,1.934,1.876, ,217.40,224.76,221.23,0.00,0.00,0.00 ,,214.90,104.40,195.36,103.41,744.32,108.90,279.37,121.21,263.74,102.23,175.82,115.02,
0.000,0.000,0.000,1.942,1.920,1.854, ,217.08,225.18,220.80,0.00,0.00,0.00 ,,214.90,104.32,195.36,103.26,806.84,108.83,296.95,120.99,263.74,102.27,175.82,114.80,
0.000,0.000,0.000,2.000,1.971,1.920, ,216.54,224.22,219.95,0.00,0.00,0.00 ,,214.90,104.32,195.36,103.26,849.82,108.68,316.48,120.99,242.25,102.23,156.29,114.87,
0.007,0.000,0.007,1.978,1.942,1.898, ,216.00,223.91,219.32,0.00,0.00,0.00 ,,214.90,104.32,195.36,103.26,849.82,108.68,316.48,120.95,242.25,102.20,156.29,114.84,
0.022,0.000,0.000,1.993,1.956,1.920, ,214.93,222.85,218.68,0.00,0.00,0.00 ,,193.41,104.32,195.36,103.30,871.31,108.64,316.48,121.03,263.74,102.23,156.29,114.87,
0.000,0.000,0.000,1.993,1.986,1.942, ,214.61,222.53,219.00,0.00,0.00,0.00 ,,193.41,104.25,173.87,103.26,828.33,108.64,316.48,120.92,263.74,102.16,156.29,114.76,
0.000,0.000,0.000,2.037,1.971,1.934, ,213.64,222.31,218.57,0.00,0.00,0.00 ,,193.41,104.29,173.87,103.22,767.77,108.68,316.48,120.88,263.74,102.12,156.29,114.73,
0.000,0.000,0.000,2.008,1.971,1.964, ,212.89,221.25,217.94,0.00,0.00,0.00 ,,150.43,104.25,152.38,103.33,722.83,108.79,334.07,120.95,263.74,102.23,156.29,114.98,
0.000,0.000,0.000,2.015,1.964,1.905, ,211.82,220.19,217.83,0.00,0.00,0.00 ,,150.43,104.25,130.89,103.33,640.78,108.90,334.07,121.03,285.23,102.27,156.29,115.05,
0.000,0.000,0.000,2.030,2.000,1.942, ,211.28,219.45,216.88,0.00,0.00,0.00 ,,150.43,104.21,109.40,103.26,537.24,108.94,296.95,121.06,263.74,102.23,175.82,115.02,
0.000,0.000,0.000,2.008,2.015,1.934, ,210.74,218.92,216.13,0.00,0.00,0.00 ,,107.45,104.07,109.40,103.11,474.73,108.97,259.83,120.95,242.25,102.23,175.82,114.80,
0.000,0.000,0.000,2.030,2.008,1.942, ,210.64,219.13,214.75,0.00,0.00,0.00 ,,85.96,103.96,109.40,103.11,412.21,109.08,222.71,121.03,242.25,102.23,195.36,114.95,
0.000,0.000,0.000,2.044,2.015,1.971, ,209.99,218.81,213.90,0.00,0.00,0.00 ,,130.89,103.92,130.89,103.11,371.18,109.08,205.13,121.10,242.25,102.20,195.36,114.91,
0.000,0.000,0.000,2.059,2.008,1.956, ,209.13,217.54,213.48,0.00,0.00,0.00 ,,107.45,103.88,152.38,103.22,308.67,109.12,205.13,121.10,242.25,102.27,214.90,114.76,
0.000,0.000,0.000,2.081,2.052,2.000, ,208.06,217.22,213.48,0.00,0.00,0.00 ,,107.45,103.77,130.89,103.11,289.13,109.08,185.59,120.99,242.25,102.27,197.31,114.62,
0.000,0.000,0.000,2.074,2.044,1.993, ,207.63,216.69,212.63,0.00,0.00,0.00 ,,130.89,103.81,130.89,103.11,267.64,109.12,185.59,121.06,242.25,102.27,195.36,114.76,
0.000,0.000,0.000,2.066,2.059,2.015, ,207.20,214.99,211.89,0.00,0.00,0.00 ,,152.38,103.92,130.89,103.30,248.11,109.16,185.59,121.14,242.25,102.27,175.82,114.87,
0.000,0.000,0.000,2.096,2.066,2.022, ,206.88,215.31,209.98,0.00,0.00,0.00 ,,173.87,104.07,130.89,103.33,267.64,109.19,168.01,121.14,242.25,102.23,195.36,115.02,
0.000,0.000,0.000,2.074,2.052,1.971, ,206.02,213.93,209.76,0.00,0.00,0.00 ,,150.43,104.18,130.89,103.30,267.64,109.23,168.01,121.17,242.25,102.23,195.36,115.05,
0.000,0.000,0.000,2.088,2.059,2.022, ,205.38,213.51,208.92,0.00,0.00,0.00 ,,42.98,103.88,218.80,103.22,248.11,109.16,168.01,121.06,242.25,102.27,175.82,114.73,
0.000,0.000,0.000,2.088,2.066,2.022, ,204.95,213.29,208.07,0.00,0.00,0.00 ,,152.38,103.85,392.67,103.11,248.11,109.19,168.01,121.14,242.25,102.27,195.36,114.84,
0.000,0.000,0.000,2.088,2.066,2.008, ,203.98,212.44,207.01,0.00,0.00,0.00 ,,345.79,103.96,632.97,102.97,226.62,109.19,168.01,121.14,242.25,102.38,195.36,114.87,
0.000,0.000,0.000,2.103,2.059,2.030, ,202.91,211.28,206.79,0.00,0.00,0.00 ,,802.93,103.81,1029.55,102.78,226.62,109.19,168.01,121.17,218.80,102.27,195.36,114.76,
0.000,0.000,0.000,2.118,2.081,2.037, ,202.80,211.38,205.84,0.00,0.00,0.00 ,,1178.02,103.30,1252.26,102.49,207.08,109.23,168.01,121.10,218.80,102.27,195.36,114.69,
0.029,0.000,0.000,2.125,2.081,2.037, ,202.05,209.69,204.88,0.00,0.00,0.00 ,,1840.29,102.75,1516.00,102.27,207.08,109.23,168.01,121.06,242.25,102.27,195.36,114.69,
0.000,0.000,0.000,2.088,2.052,2.008, ,201.19,209.15,205.10,0.00,0.00,0.00 ,,2570.94,102.34,1988.77,101.94,207.08,109.23,168.01,121.14,308.67,102.23,314.53,114.69,
0.000,0.000,0.000,2.125,2.088,2.037, ,200.44,207.67,203.82,0.00,0.00,0.00 ,,2908.91,102.12,2297.44,101.72,330.16,109.23,185.59,121.17,418.07,102.20,629.06,114.62,
0.000,0.000,0.000,2.125,2.110,2.044, ,199.69,207.35,203.61,0.00,0.00,0.00 ,,2916.73,101.90,2526.01,101.47,1260.07,108.79,205.13,121.10,375.09,102.20,1221.00,114.10,
0.000,0.000,0.000,2.110,2.081,2.008, ,199.26,206.61,202.55,0.00,0.00,0.00 ,,2762.39,101.90,2645.18,101.21,3905.25,107.14,242.25,120.95,351.65,102.12,1904.76,113.48,
0.000,0.000,0.007,2.118,2.103,2.052, ,198.83,207.03,201.27,0.00,0.00,0.00 ,,2930.40,102.01,2399.02,101.21,6525.03,105.24,427.84,120.92,351.65,102.16,2268.13,113.00,
0.000,0.000,0.000,2.140,2.125,2.037, ,197.86,205.86,200.74,0.00,0.00,0.00 ,,3014.41,101.68,2148.96,101.47,8000.00,103.63,672.04,120.73,351.65,102.23,2393.16,112.78,
0.022,0.000,0.007,2.132,2.088,2.022, ,197.65,205.33,200.00,0.00,0.00,0.00 ,,2910.87,101.28,1994.63,101.54,7890.60,102.89,726.74,120.62,351.65,102.16,2359.95,112.60,
0.022,0.000,0.007,2.147,2.118,2.081, ,196.58,204.59,198.94,0.00,0.00,0.00 ,,3008.55,100.99,2039.56,101.58,7933.58,102.49,896.70,120.51,396.58,102.16,2199.76,112.56,
0.007,0.000,0.000,2.132,2.118,2.030, ,195.83,204.06,198.73,0.00,0.00,0.00 ,,3151.16,100.73,2414.65,101.50,8000.00,102.09,1179.98,120.26,418.07,102.05,2080.59,112.56,
0.015,0.000,0.007,2.147,2.125,2.074, ,195.61,203.42,197.67,0.00,0.00,0.00 ,,3039.80,100.84,2733.09,101.14,8000.00,101.54,1521.86,119.82,464.96,101.98,2160.68,112.49,
0.000,0.000,0.000,2.140,2.118,2.074, ,194.54,202.79,197.98,0.00,0.00,0.00 ,,2889.38,101.36,3141.39,100.92,8000.00,100.84,1900.85,119.49,484.49,102.01,2199.76,112.56,
0.000,0.000,0.000,2.147,2.132,2.096, ,194.00,202.36,197.56,0.00,0.00,0.00 ,,3004.64,101.83,3397.31,100.70,8000.00,100.55,2227.11,119.27,529.43,102.05,2234.92,112.67,
0.000,0.000,0.000,2.147,2.125,2.081, ,192.93,200.88,197.45,0.00,0.00,0.00 ,,3108.18,102.09,3629.79,100.48,8000.00,100.55,2459.58,119.01,552.87,101.98,2520.15,112.49,
0.000,0.000,0.000,2.125,2.118,2.066, ,192.50,200.03,196.29,0.00,0.00,0.00 ,,3172.65,102.01,4225.64,100.15,8000.00,101.14,2578.75,118.75,619.29,101.94,2686.20,112.38,
0.000,0.000,0.000,2.161,2.140,2.096, ,191.64,199.07,195.86,0.00,0.00,0.00 ,,2850.31,101.79,4551.89,99.82,7933.58,101.68,2717.46,118.57,752.14,101.79,2787.79,112.31,
0.000,0.000,0.000,2.125,2.110,2.074, ,190.78,198.44,195.23,0.00,0.00,0.00 ,,2666.67,101.32,4745.30,99.52,8000.00,101.90,2934.31,118.28,818.56,101.76,2686.20,112.12,
0.000,0.000,0.000,2.147,2.140,2.088, ,190.67,198.44,193.21,0.00,0.00,0.00 ,,3106.23,100.59,4803.91,99.34,8000.00,101.87,3244.93,117.88,773.63,101.72,2713.55,112.09,
0.007,0.000,0.007,2.154,2.140,2.118, ,189.92,197.48,192.78,0.00,0.00,0.00 ,,3539.93,100.40,4714.04,99.23,7712.82,102.05,3750.92,117.14,728.69,101.72,2895.24,111.87,
0.000,0.000,0.007,2.132,2.125,2.059, ,189.06,196.31,191.51,0.00,0.00,0.00 ,,3227.35,100.55,4350.67,99.27,8000.00,101.83,4309.65,116.37,795.12,101.72,3162.88,111.79,
0.000,0.000,0.000,2.140,2.132,2.088, ,188.31,196.31,191.09,0.00,0.00,0.00 ,,5710.38,95.31,7759.71,93.88,8000.00,100.88,4905.49,115.71,1174.11,101.54,3143.35,111.79,
0.000,0.000,0.007,2.140,2.132,2.059, ,188.53,194.93,190.02,0.00,0.00,0.00 ,,8000.00,65.27,8000.00,65.38,8000.00,99.78,5528.69,114.87,2205.62,100.99,3035.90,111.94,
0.000,0.000,0.000,2.154,2.147,2.081, ,187.35,193.77,190.66,0.00,0.00,0.00 ,,8000.00,31.28,8000.00,31.83,8000.00,99.08,6157.75,113.59,2733.09,100.44,3102.32,111.72,
0.015,0.000,0.000,2.154,2.154,2.096, ,187.13,194.83,188.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,15.20,8000.00,98.06,6782.91,112.78,3223.44,99.93,3233.21,111.47,
0.007,0.000,0.000,2.154,2.132,2.066, ,186.06,193.55,188.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,95.79,7914.04,104.58,3684.49,99.52,3791.94,108.06,
0.007,0.000,0.000,2.154,2.154,2.088, ,185.41,192.92,188.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,91.83,8000.00,72.93,3614.16,99.05,8000.00,84.76,
0.000,0.000,0.000,2.140,2.132,2.059, ,184.45,191.86,188.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,88.24,8000.00,58.90,8000.00,88.53,8000.00,67.18,
0.000,0.000,0.000,2.169,2.161,2.118, ,183.59,190.90,187.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,66.85,8000.00,60.40,8000.00,48.24,8000.00,35.46,
0.000,0.000,0.000,2.154,2.169,2.088, ,182.73,190.05,186.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,37.80,8000.00,53.15,8000.00,20.18,8000.00,16.81,
0.000,0.000,0.000,2.132,2.140,2.037, ,181.98,189.52,185.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,19.45,8000.00,49.52,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.183,2.154,2.103, ,181.98,188.35,185.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,27.66,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.110,2.140,2.074, ,181.44,187.93,184.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,2.169,2.169,2.118, ,181.01,187.29,183.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.147,2.140,2.066, ,179.83,186.97,183.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,2.147,2.154,2.081, ,179.51,186.55,181.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.161,2.183,2.110, ,178.33,186.02,182.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.154,2.161,2.088, ,177.58,185.81,180.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.147,2.169,2.110, ,176.51,184.64,179.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,2.125,2.140,2.059, ,175.75,184.43,179.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.147,2.154,2.081, ,175.11,184.43,178.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,2.176,2.161,2.044, ,174.04,183.68,178.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.140,2.154,2.074, ,172.86,182.41,178.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.140,2.154,2.088, ,171.57,181.99,178.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.169,2.161,2.052, ,170.82,181.03,177.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.118,2.147,2.066, ,169.64,180.08,176.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.125,2.169,2.103, ,168.89,179.33,175.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.110,2.147,2.074, ,167.70,177.95,174.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,2.118,2.140,2.081, ,167.38,178.06,172.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.096,2.140,2.059, ,166.31,177.10,171.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.007,2.088,2.140,2.088, ,165.13,175.83,170.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.066,2.140,2.052, ,164.16,174.66,168.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.059,2.125,2.022, ,163.52,173.39,168.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,2.052,2.147,2.059, ,161.91,172.22,167.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.044,2.125,2.000, ,161.48,172.54,166.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.044,2.140,2.008, ,160.41,171.69,165.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,2.030,2.132,2.000, ,159.01,170.31,163.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,2.015,2.132,1.956, ,158.04,169.78,162.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,2.008,2.140,1.949, ,156.76,167.98,162.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.971,2.110,1.912, ,155.58,166.81,161.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.971,2.118,1.905, ,154.72,166.38,160.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.956,2.132,1.898, ,153.43,165.22,159.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.942,2.103,1.861, ,152.03,163.84,158.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.934,2.088,1.839, ,151.18,163.31,157.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.905,2.066,1.795, ,149.14,161.50,157.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.898,2.088,1.817, ,148.38,160.44,155.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.007,1.883,2.059,1.737, ,147.85,160.12,153.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.854,2.037,1.737, ,146.02,158.64,153.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,1.832,2.037,1.685, ,145.38,158.11,151.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.802,2.000,1.641, ,143.98,156.83,150.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.788,2.022,1.641, ,142.80,155.77,149.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.751,1.971,1.590, ,141.84,154.07,147.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.744,1.964,1.568, ,140.34,153.44,147.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.729,1.956,1.568, ,138.62,151.63,146.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.707,1.949,1.524, ,137.54,150.57,145.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.678,1.934,1.524, ,135.93,148.66,144.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.656,1.890,1.451, ,135.18,148.13,142.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,1.619,1.876,1.458, ,133.90,146.96,140.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,1.619,1.883,1.451, ,132.71,146.11,138.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.575,1.839,1.392, ,131.53,144.95,137.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.561,1.839,1.399, ,130.35,143.04,135.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.480,1.766,1.341, ,129.49,141.66,134.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,1.509,1.788,1.385, ,127.67,140.49,133.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,1.495,1.758,1.356, ,126.27,138.90,131.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,1.458,1.744,1.326, ,124.99,138.47,131.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.487,1.758,1.356, ,124.02,137.73,129.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,1.429,1.693,1.297, ,122.52,135.71,127.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,1.421,1.715,1.326, ,121.23,134.97,126.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,1.370,1.649,1.253, ,119.83,133.70,124.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,1.334,1.649,1.238, ,118.33,132.00,123.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.348,1.663,1.260, ,116.94,131.04,123.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.312,1.605,1.202, ,115.65,130.09,122.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.290,1.597,1.224, ,114.15,128.28,120.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.268,1.561,1.187, ,112.43,127.01,119.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.275,1.568,1.180, ,111.36,125.52,117.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.282,1.553,1.150, ,109.64,123.83,116.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.216,1.495,1.099, ,109.21,123.08,113.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,1.194,1.465,1.099, ,107.60,121.81,112.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,1.187,1.429,1.026, ,106.20,120.32,111.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.143,1.451,1.048, ,105.13,119.26,110.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,1.121,1.421,1.026, ,103.84,117.99,108.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,1.092,1.399,1.004, ,102.55,116.61,106.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,1.092,1.399,0.982, ,100.73,115.23,106.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.070,1.377,0.975, ,99.44,113.53,105.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,1.062,1.348,0.953, ,97.62,111.52,104.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.989,1.312,0.901, ,96.76,110.77,102.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.967,1.297,0.865, ,95.47,108.97,101.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.953,1.268,0.865, ,94.08,108.12,100.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.909,1.231,0.791, ,92.68,106.42,98.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.894,1.224,0.784, ,91.28,105.57,97.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.850,1.209,0.762, ,90.21,104.09,95.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.762,1.194,0.747, ,88.92,102.07,94.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.681,1.187,0.740, ,87.53,101.01,93.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.615,1.150,0.696, ,86.46,100.05,91.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.520,1.150,0.674, ,85.81,99.42,88.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.454,1.136,0.652, ,84.09,97.19,88.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.359,1.084,0.601, ,83.45,96.02,86.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.300,1.055,0.593, ,81.73,94.00,86.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.234,1.018,0.520, ,81.09,93.05,85.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.249,1.033,0.528, ,79.69,91.14,83.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.191,0.982,0.425, ,79.26,90.93,81.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.176,0.953,0.396, ,77.98,89.33,80.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.169,0.953,0.315, ,76.69,87.64,79.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.139,0.901,0.264, ,75.72,86.36,78.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.110,0.872,0.220, ,75.19,84.66,76.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.073,0.813,0.147, ,74.00,83.60,75.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.081,0.813,0.132, ,73.15,82.22,73.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.015,0.051,0.762,0.088, ,72.50,81.16,71.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.044,0.769,0.051, ,71.97,79.89,69.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.073,0.769,0.066, ,71.00,78.51,68.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.059,0.711,0.029, ,70.46,77.34,67.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.037,0.073,0.681,0.037, ,69.71,76.07,65.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.073,0.674,0.029, ,68.42,74.26,65.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.615,0.000, ,67.67,72.78,64.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.579,0.022, ,66.60,71.40,63.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.491,0.000, ,65.74,69.81,62.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.469,0.000, ,64.56,67.58,61.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.403,0.000, ,64.24,67.15,59.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.352,0.000, ,64.13,66.30,57.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.066,0.315,0.015, ,63.49,64.92,56.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.059,0.249,0.000, ,62.20,63.54,55.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.066,0.227,0.015, ,61.23,61.85,54.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.037,0.029,0.139,0.000, ,60.91,61.32,52.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.139,0.000, ,59.94,59.72,53.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.132,0.000, ,59.51,60.15,51.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.066,0.000, ,58.12,58.24,50.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.022,0.066,0.000, ,57.37,57.81,49.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.022,0.059,0.000, ,56.62,57.39,49.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.059,0.059,0.000, ,55.44,56.75,48.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.088,0.073,0.007, ,54.15,55.59,48.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.044,0.044,0.000, ,53.93,56.33,46.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.037,0.059,0.029,0.000, ,52.97,55.05,46.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.073,0.007,0.000, ,51.57,55.69,45.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.037,0.022,0.000, ,51.36,53.89,45.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.022,0.000, ,50.28,53.67,45.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.029,0.007,0.000, ,49.43,53.67,44.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.029,0.000, ,48.35,53.04,45.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,47.82,53.14,43.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.059,0.037,0.000, ,46.64,52.19,43.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.073,0.051,0.022, ,45.88,51.66,43.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.000, ,44.49,50.70,42.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.007, ,43.84,50.28,41.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,43.74,50.28,40.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.037,0.007,0.000, ,42.99,49.85,39.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.022,0.000, ,41.91,49.64,39.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.051,0.007,0.000, ,41.16,49.22,38.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.029,0.000, ,40.30,48.26,37.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.000,0.000, ,39.66,48.16,36.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.066,0.037,0.000, ,38.80,47.73,36.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.088,0.037,0.015, ,37.73,46.78,35.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.037,0.007,0.000, ,37.08,46.67,34.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
