SAP ID,109000116284,
0.037,0.000,0.007,0.037,0.015,0.000, ,36.65,46.46,33.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.015,0.000,0.000, ,35.37,45.40,32.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.022,0.000, ,34.51,44.65,32.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,33.43,43.91,33.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,32.36,42.64,31.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.000, ,31.61,42.00,31.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.000, ,30.75,40.94,30.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.051,0.022, ,30.11,40.30,29.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,29.14,39.14,28.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.000,0.000, ,29.14,38.82,26.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.000, ,28.39,36.91,26.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,27.64,36.16,25.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.015,0.000,0.000, ,27.10,35.21,24.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.000,0.000, ,26.03,34.57,23.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.044,0.015,0.000, ,25.60,33.72,22.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.000, ,24.85,32.77,23.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.000, ,23.88,31.18,22.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.000, ,22.92,30.11,21.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,22.49,29.05,20.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,21.52,27.35,20.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.000, ,20.98,26.51,19.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,20.77,25.76,17.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.037,0.015,0.000, ,20.23,24.81,16.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,19.70,23.85,14.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.044,0.037,0.007, ,19.05,23.11,13.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.051,0.051,0.007,0.000, ,18.84,21.84,13.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.007,0.000, ,18.30,20.46,12.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.059,0.044,0.007, ,17.98,20.14,11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.000, ,17.55,19.08,10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.015,0.007,0.000, ,17.01,17.91,9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,16.37,16.85,9.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,15.51,15.15,8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.066,0.044,0.007, ,15.19,14.51,8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.015,0.000,0.000, ,15.08,13.98,6.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.044,0.022,0.000, ,14.54,12.92,5.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.051,0.073,0.022,0.000, ,14.01,12.28,3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.037,0.029,0.000, ,13.36,11.44,3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.007,0.000, ,13.04,10.90,3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.000,0.000,0.000, ,12.40,10.16,2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.029,0.022,0.000, ,12.29,10.69,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.007,0.000, ,11.65,9.84,0.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.007,0.000, ,11.32,9.31,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.029,0.022,0.000, ,11.11,9.63,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.015,0.051,0.059,0.015,0.000, ,11.43,10.16,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.022,0.015, ,10.36,9.21,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.000, ,10.04,9.31,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,9.28,8.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,9.07,8.68,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,8.53,7.93,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,8.21,8.04,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,7.89,7.83,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,7.46,7.19,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.073,0.037,0.000, ,7.78,6.98,-1.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.037,0.044,0.007,0.000, ,7.46,7.08,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.037,0.037,0.000,0.000, ,7.24,6.13,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,7.03,6.98,-2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.051,0.029,0.007, ,6.82,6.77,-2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.000, ,6.71,6.45,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,6.60,6.66,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.037,0.000, ,5.96,5.81,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.000, ,5.85,5.39,-1.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.044,0.007, ,5.31,4.75,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,5.31,4.64,-1.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.051,0.037,0.007,0.000, ,5.21,4.22,-2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.037,0.007,0.007, ,5.21,4.54,-3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.029,0.007,0.000, ,5.10,4.43,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.051,0.022,0.007,0.000, ,5.42,4.64,-4.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,4.45,3.69,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.059,0.022,0.000, ,4.67,3.16,-3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.037,0.007, ,4.35,3.26,-3.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.000, ,4.35,3.05,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.015,0.000, ,3.60,1.88,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,3.49,1.78,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.000, ,3.27,1.35,-3.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.000, ,3.17,1.25,-4.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.007,0.015,0.000,0.000, ,3.70,1.88,-5.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.022,0.015, ,3.27,1.35,-5.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.015,0.000, ,3.38,1.14,-5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.029,0.029, ,2.95,0.82,-4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,2.52,0.08,-4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,2.41,-0.24,-4.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.051,0.044,0.029,0.007, ,2.84,-0.88,-6.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.000,0.000, ,2.41,-0.98,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.022,0.007,0.000, ,2.31,-1.30,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.022,0.000,0.000, ,2.84,-1.19,-6.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.015,0.000, ,2.74,-0.88,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.073,0.029,0.000, ,1.99,-1.72,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.007,0.007,0.000, ,2.41,-1.41,-6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,2.31,-1.72,-6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.088,0.044,0.000, ,2.20,-1.51,-6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,1.23,-2.89,-5.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.022,0.000, ,1.34,-2.68,-6.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,1.23,-2.68,-6.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.051,0.015,0.000, ,1.45,-2.89,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.037,0.007,0.000, ,1.66,-2.57,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.007,0.000, ,1.56,-2.26,-7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.022,0.000,0.000, ,1.77,-2.15,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.037,0.007,0.000, ,1.45,-1.94,-7.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.015,0.007, ,1.56,-2.15,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.029,0.000, ,1.56,-1.83,-7.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.051,0.015,0.000, ,1.45,-1.51,-7.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.000, ,0.91,-2.15,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,1.02,-2.15,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.007, ,0.80,-2.26,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.044,0.000,0.000, ,0.80,-2.57,-7.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.022,0.000,0.000, ,1.23,-2.04,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.073,0.029,0.000, ,1.23,-2.15,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.000, ,1.02,-2.15,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,1.02,-1.62,-8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.066,0.044,0.000,0.000, ,1.02,-1.94,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.051,0.029,0.000, ,0.48,-2.26,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.088,0.015,0.022,0.037,0.022,0.000, ,0.91,-1.62,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.000, ,0.48,-1.72,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.073,0.044,0.007, ,0.70,-1.41,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.051,0.015,0.000, ,0.70,-1.62,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.073,0.051,0.015, ,0.80,-1.41,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.022,0.000, ,0.70,-1.72,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.051,0.022,0.000, ,-0.05,-2.04,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.066,0.029,0.007, ,-0.27,-2.57,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.059,0.029,0.000, ,-0.38,-2.47,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.037,0.015,0.000, ,-0.27,-2.47,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.044,0.015,0.000, ,-0.16,-2.15,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.059,0.022,0.000, ,-0.38,-2.47,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.051,0.029,0.000, ,0.05,-1.94,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.000,0.000, ,0.16,-1.09,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.044,0.015,0.000, ,-0.05,-1.72,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.029,0.000,0.000, ,0.16,-1.51,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.051,0.029,0.007, ,-0.16,-1.72,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.044,0.029,0.000, ,-0.05,-1.41,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.015,0.000, ,-0.48,-1.72,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.037,0.015, ,-0.80,-1.72,-7.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.000, ,-0.59,-1.83,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.044,0.037, ,-0.80,-1.94,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,-1.13,-2.26,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,-1.02,-2.15,-8.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.051,0.066,0.037,0.000, ,-0.38,-1.62,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.044,0.029,0.000,0.000, ,-0.59,-1.72,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.029,0.000, ,-0.80,-1.83,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.044,0.015,0.000, ,-0.70,-1.72,-9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.037,0.022,0.000, ,-1.13,-1.94,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.081,0.037,0.000, ,-1.02,-1.51,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.029,0.000,0.000, ,-1.56,-2.68,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.015,0.000, ,-1.23,-2.26,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.015,0.037,0.044,0.022,0.000, ,-1.13,-1.83,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.015,0.000, ,-1.56,-1.94,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.015,0.051,0.044,0.015,0.000, ,-1.13,-1.62,-9.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.051,0.044,0.022,0.015, ,-1.45,-1.94,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.037,0.015, ,-1.45,-1.51,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.066,0.022,0.000, ,-2.09,-2.15,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.044,0.022, ,-1.99,-1.94,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,-2.20,-2.15,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,-2.31,-2.15,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.015,0.000, ,-2.63,-2.47,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.000,0.000, ,-2.31,-2.36,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.015,0.000, ,-2.41,-2.57,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.007,0.000, ,-2.84,-2.36,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.059,0.029,0.007, ,-2.74,-3.10,-8.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.037,0.000, ,-2.84,-3.00,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.051,0.029,0.000,0.000, ,-2.63,-2.47,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.000, ,-2.63,-2.26,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.037,0.000, ,-2.63,-2.26,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.015,0.000, ,-3.17,-2.68,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,-3.06,-2.89,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.022,0.000, ,-3.17,-2.89,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,-3.38,-2.79,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.015,0.044,0.044,0.022,0.000, ,-3.27,-2.89,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.022,0.044,0.029,0.007, ,-3.49,-3.21,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.007,0.051,0.029,0.000, ,-3.49,-2.68,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.015,0.007,0.000, ,-3.49,-2.57,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.015,0.015, ,-3.38,-2.79,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.000, ,-3.60,-3.10,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.044,0.015,0.000, ,-3.49,-2.47,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,-3.92,-2.79,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.037,0.015,0.000, ,-3.92,-2.47,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.015,0.015, ,-4.45,-3.00,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.000, ,-4.67,-3.10,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.000, ,-4.99,-3.63,-7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.037,0.007, ,-4.56,-3.21,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,-4.24,-3.42,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.029,0.007,0.000, ,-4.78,-3.74,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,-4.99,-3.95,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.044,0.029,0.000, ,-4.99,-3.74,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.007,0.000, ,-5.21,-3.74,-7.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.037,0.000,0.000, ,-4.78,-2.89,-8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.051,0.022,0.007, ,-4.88,-3.00,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.015,0.066,0.029,0.015,0.000, ,-4.88,-2.36,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.066,0.044,0.015, ,-5.21,-3.21,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.051,0.022,0.015,0.000, ,-4.99,-2.68,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,-5.53,-3.63,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.029, ,-5.42,-2.68,-7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-5.63,-3.21,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.000, ,-5.96,-3.21,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,-6.06,-3.53,-7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.015,0.066,0.037,0.000, ,-6.06,-3.85,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.095,0.044,0.007, ,-6.28,-4.27,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.022,0.000,0.000, ,-5.63,-3.10,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.037,0.015,0.000, ,-5.63,-2.89,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.073,0.044,0.000, ,-5.53,-3.21,-8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.000, ,-5.74,-3.21,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,-5.85,-3.42,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.059,0.022,0.000, ,-5.85,-3.95,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.000, ,-6.17,-3.10,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.000, ,-7.03,-3.85,-7.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.037,0.015, ,-6.71,-3.63,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.081,0.007,0.000, ,-6.71,-3.85,-7.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.022,0.000, ,-6.92,-4.17,-7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.007, ,-6.92,-3.95,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.037,0.029,0.000,0.000, ,-6.28,-4.17,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.007,0.000, ,-6.49,-3.95,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.066,0.029,0.015,0.000, ,-6.60,-3.85,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.022,0.022,0.051,0.022,0.000, ,-6.28,-3.95,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.051,0.022,0.000, ,-7.14,-4.59,-8.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.051,0.007,0.000, ,-7.03,-4.38,-8.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.066,0.029,0.000, ,-6.82,-3.21,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.051,0.066,0.029,0.000, ,-6.82,-3.85,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.044,0.000,0.000, ,-6.39,-4.06,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.022,0.007,0.000, ,-6.92,-3.95,-9.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.051,0.015,0.000,0.000, ,-6.92,-3.63,-9.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.044,0.029,0.000, ,-6.92,-4.38,-9.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.044,0.029,0.000, ,-6.82,-3.95,-8.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.044,0.007,0.000, ,-6.92,-4.06,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.066,0.044,0.022, ,-7.03,-3.95,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.029,0.007, ,-7.46,-4.59,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.073,0.029,0.015, ,-7.78,-4.91,-8.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,-7.67,-5.33,-8.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.051,0.007,0.000, ,-7.03,-4.48,-9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.066,0.044,0.000, ,-7.03,-4.38,-9.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.015,0.022,0.015,0.000,0.000, ,-7.03,-4.91,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.015,0.007,0.000, ,-7.14,-4.80,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.000, ,-7.14,-5.44,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.022,0.051,0.051,0.022,0.000, ,-7.14,-5.44,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.015,0.044,0.015,0.022, ,-7.03,-4.91,-9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.073,0.007,0.000, ,-7.03,-5.44,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.029,0.000, ,-7.24,-5.65,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,-7.46,-5.55,-8.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,-7.57,-6.08,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,-7.89,-6.61,-8.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.000, ,-7.03,-5.44,-10.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.007,0.044,0.022,0.000, ,-7.03,-5.55,-10.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.015,0.051,0.044,0.015,0.000, ,-6.92,-5.86,-10.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.051,0.037,0.007,0.007, ,-7.35,-6.82,-10.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.022,0.044,0.022,0.000, ,-7.46,-6.50,-9.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.044,0.022,0.000, ,-7.14,-6.18,-10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.088,0.044,0.022, ,-7.35,-6.08,-9.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-7.78,-7.03,-9.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,-7.89,-7.56,-9.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,-7.67,-7.14,-9.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.000, ,-7.57,-7.24,-10.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.059,0.029,0.015, ,-7.67,-7.77,-10.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.037,0.029,0.007,0.000, ,-7.24,-7.03,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.059,0.029,0.000, ,-7.24,-6.92,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.059,0.029,0.000, ,-7.46,-7.35,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.007,0.000, ,-7.14,-7.24,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,-7.46,-7.67,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.015,0.000,0.000, ,-7.35,-7.56,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.015,0.000, ,-7.35,-7.46,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.022,0.007,0.000, ,-7.35,-7.24,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.015,0.000, ,-7.03,-7.67,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.059,0.022,0.000, ,-7.03,-8.09,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.051,0.015,0.000, ,-7.24,-7.67,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.037,0.044,0.015,0.000, ,-7.24,-7.99,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.029,0.000, ,-7.24,-7.88,-10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.000, ,-7.35,-8.20,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,-7.46,-7.99,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.022,0.000, ,-7.57,-8.52,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.022,0.000, ,-7.46,-8.52,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-7.78,-9.26,-11.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.051,0.015,0.000, ,-7.35,-8.30,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.073,0.029,0.022, ,-7.35,-8.20,-12.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.000, ,-7.46,-8.20,-11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.059,0.022,0.000, ,-7.46,-8.41,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.000, ,-7.57,-8.62,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,-7.57,-8.94,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.029,0.007,0.000, ,-7.67,-9.37,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.007,0.000,0.000, ,-7.24,-9.15,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.051,0.051,0.022,0.000, ,-7.24,-9.37,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,-7.35,-9.26,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.073,0.044,0.022, ,-7.35,-9.05,-12.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.015,0.066,0.044,0.007,0.000, ,-7.14,-8.73,-12.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.015,0.000, ,-7.24,-8.62,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.088,0.044,0.015, ,-7.46,-8.84,-12.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.000, ,-7.14,-8.52,-11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.015,0.000, ,-6.92,-8.84,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.037,0.007,0.000, ,-6.71,-8.94,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.029,0.000, ,-7.14,-8.84,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-7.67,-9.90,-10.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.044,0.007,0.000, ,-7.24,-9.37,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.066,0.029,0.007, ,-7.46,-9.79,-10.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.037,0.007,0.000, ,-7.67,-10.53,-10.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.000, ,-7.57,-10.00,-10.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,-7.24,-9.90,-11.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,-6.92,-9.05,-11.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.029,0.007, ,-7.24,-9.26,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.022,0.000, ,-7.14,-9.58,-10.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.059,0.037,0.037, ,-7.35,-9.68,-10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.029,0.000, ,-7.67,-10.21,-10.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.015,0.059,0.015,0.000, ,-7.78,-10.00,-10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.051,0.081,0.051,0.029, ,-7.03,-10.21,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.007,0.000, ,-7.03,-10.00,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.037,0.015,0.000, ,-7.14,-10.11,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.051,0.015,0.000,0.000, ,-6.92,-10.21,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-6.71,-10.75,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.051,0.029,0.007, ,-6.82,-10.00,-11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.015,0.000, ,-7.03,-10.00,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.044,0.029,0.000, ,-7.03,-9.68,-11.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.029,0.000, ,-7.35,-10.32,-10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.000, ,-7.46,-10.75,-10.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.000, ,-7.35,-10.53,-10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-7.24,-10.64,-10.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.051,0.037,0.000,0.000, ,-6.82,-10.64,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.000, ,-7.35,-11.28,-10.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.015,0.029,0.007,0.000, ,-7.03,-10.75,-11.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.015,0.007, ,-7.46,-11.17,-10.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,-7.14,-10.96,-10.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.029,0.015, ,-7.35,-10.85,-10.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.007,0.037,0.059,0.037,0.000, ,-7.14,-10.75,-11.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
