SAP ID,109000116284,
0.029,0.000,0.000,0.015,0.000,0.000, ,-4.13,-4.48,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.24,-4.59,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,-4.24,-4.80,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.088,0.037,0.000, ,-4.24,-4.38,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.007,0.051,0.044,0.007,0.000, ,-3.38,-3.63,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.015,0.022,0.051,0.007,0.007, ,-3.60,-3.85,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.007,0.029,0.000, ,-4.13,-4.80,-7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.015,0.000, ,-3.92,-4.80,-7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,-3.81,-4.38,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.037,0.000,0.000, ,-3.81,-4.48,-7.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.044,0.015,0.000, ,-3.38,-3.85,-7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.015,0.000, ,-3.49,-3.74,-8.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.037,0.015, ,-3.81,-4.06,-7.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.000, ,-4.02,-4.48,-7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.037,0.007,0.000, ,-3.92,-4.27,-6.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,-3.92,-3.95,-6.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,-3.38,-3.21,-6.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.015,0.000, ,-3.17,-3.21,-6.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,-3.70,-3.85,-6.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.000, ,-3.27,-3.42,-6.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.029,0.000, ,-3.27,-3.53,-6.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-3.38,-3.53,-6.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.037,0.059,0.022,0.000, ,-3.06,-3.95,-7.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.051,0.066,0.000,0.000, ,-3.17,-3.85,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.037,0.000,0.000, ,-3.17,-3.21,-6.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.051,0.029,0.015,0.000, ,-2.63,-2.68,-7.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.037,0.000,0.000, ,-3.70,-3.74,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.037,0.022,0.000, ,-3.27,-3.32,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.051,0.007,0.000, ,-2.95,-2.79,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.051,0.037,0.015,0.015, ,-2.95,-2.79,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.007,0.000, ,-2.63,-2.68,-6.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.037,0.022,0.000, ,-3.17,-3.21,-6.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.051,0.051,0.022,0.022, ,-2.63,-2.57,-6.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.000, ,-2.63,-2.47,-6.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.000, ,-2.84,-2.26,-5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.037,0.007, ,-2.84,-2.89,-5.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,-3.17,-2.79,-4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,-3.49,-3.21,-4.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,-3.06,-2.68,-4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.015,0.000, ,-3.27,-3.21,-5.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.051,0.037,0.007, ,-2.63,-2.26,-5.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.015,0.000, ,-2.84,-2.15,-5.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.051,0.059,0.022,0.007, ,-2.74,-2.15,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.015,0.000,0.000, ,-2.41,-1.72,-5.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.015,0.000, ,-2.74,-2.36,-5.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.029,0.007,0.000, ,-2.63,-2.26,-4.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,-2.84,-1.83,-4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.066,0.029,0.000, ,-2.52,-1.62,-4.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,-2.84,-1.83,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.044,0.007, ,-2.84,-2.04,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.95,-2.04,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.051,0.029,0.015, ,-2.84,-1.94,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.015,0.051,0.015,0.015, ,-2.63,-2.26,-3.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.044,0.000,0.000, ,-2.84,-2.36,-3.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.007,0.007,0.000, ,-2.41,-1.83,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.029,0.015,0.000, ,-2.52,-1.94,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.000, ,-2.31,-1.83,-3.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.059,0.000,0.000, ,-2.52,-1.94,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.007,0.007,0.029,0.015,0.000, ,-1.99,-0.98,-4.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.022,0.000, ,-2.41,-1.62,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.015,0.066,0.059,0.000,0.000, ,-2.20,-1.09,-4.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.066,0.037,0.015, ,-2.52,-1.62,-3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.037,0.044,0.015,0.000, ,-2.41,-1.51,-4.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.044,0.037,0.007,0.000, ,-2.20,-1.72,-3.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.029,0.015, ,-2.09,-0.77,-3.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.000, ,-2.31,-1.30,-3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.051,0.037,0.015, ,-2.20,-0.88,-3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-1.99,-0.66,-2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.037,0.000, ,-1.99,-0.45,-3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.015,0.037,0.044,0.007,0.000, ,-2.20,-0.77,-3.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.059,0.015,0.000, ,-1.88,-0.66,-3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.051,0.022,0.000, ,-1.99,-0.77,-3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.044,0.007,0.000, ,-2.09,-1.19,-3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.007,0.051,0.015,0.000, ,-1.99,-0.98,-3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.051,0.022,0.000, ,-1.99,-1.09,-3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.000, ,-2.20,-1.41,-2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.000, ,-2.20,-0.98,-2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.088,0.029,0.000, ,-2.31,-0.77,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.000, ,-2.31,-1.30,-1.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.000, ,-2.52,-0.88,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.000, ,-2.84,-1.30,-1.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.066,0.029,0.007, ,-2.52,-1.19,-2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.015,0.000, ,-1.88,-0.88,-3.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.022,0.000, ,-1.88,-0.24,-3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,-2.41,-1.19,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.015,0.022,0.007,0.000, ,-2.20,-0.77,-1.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.066,0.022,0.000, ,-2.20,-0.88,-1.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.037,0.037,0.015,0.000, ,-2.09,-0.56,-2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.051,0.015,0.000, ,-1.88,-0.13,-3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.029,0.022,0.000, ,-1.88,0.08,-3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.007,0.007,0.059,0.015,0.000, ,-1.88,0.29,-2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.007, ,-1.88,0.72,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,-2.31,-0.34,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.000, ,-2.31,-0.13,-1.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.022,0.044,0.022,0.000, ,-1.88,-0.13,-2.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.022,0.000,0.000, ,-1.99,-0.03,-2.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.007,0.000, ,-1.77,0.08,-3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.037,0.015,0.000, ,-1.88,-0.13,-2.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.059,0.037,0.015, ,-1.88,-0.34,-2.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.051,0.037,0.000,0.000, ,-1.56,0.61,-3.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.037,0.007,0.000, ,-1.13,1.14,-3.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.029,0.015,0.000, ,-1.23,1.14,-2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.051,0.007,0.000, ,-1.13,1.14,-2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.044,0.007, ,-1.45,0.93,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,-1.77,0.40,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,-1.88,0.19,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.022,0.037,0.015,0.000, ,-1.02,1.57,-2.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.000, ,-1.13,1.25,-2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.007,0.044,0.022,0.007, ,-1.13,0.93,-2.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,-1.23,1.25,-2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.000, ,-0.91,1.35,-2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.000, ,-1.23,1.14,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-1.23,0.40,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-1.23,0.61,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,-1.13,0.82,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.015,0.000, ,-1.45,0.40,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.015,0.022,0.037,0.029,0.000, ,-1.13,0.72,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.044,0.029,0.022, ,-1.66,0.40,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.007,0.029,0.015,0.007, ,-1.02,1.46,-2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.044,0.000,0.000, ,-1.13,1.25,-2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.037,0.051,0.037,0.007, ,-1.13,1.46,-2.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.022,0.000,0.000, ,-1.02,1.46,-2.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,-0.91,1.78,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.000, ,-1.23,1.78,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-1.88,1.14,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.000, ,-1.88,0.82,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.051,0.029,0.000,0.000, ,-1.13,1.88,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.044,0.022,0.000, ,-1.45,1.35,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.015,0.051,0.044,0.022,0.000, ,-1.13,1.67,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,-1.13,1.88,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,-1.02,2.20,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.088,0.037,0.000, ,-1.56,1.67,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.022,0.000, ,-1.56,1.99,-0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.000, ,-1.66,1.88,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,-1.56,2.20,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.037,0.022, ,-1.66,1.88,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.022,0.051,0.015,0.000, ,-1.23,2.41,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.022,0.037,0.007,0.000, ,-1.23,1.88,-1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.059,0.022,0.000, ,-1.66,1.67,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.022,0.000,0.000, ,-1.13,2.20,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.037,0.044,0.007,0.000, ,-1.02,2.73,-1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,-1.13,2.31,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,-1.34,2.84,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-1.45,2.84,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,-1.77,2.20,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.007, ,-1.88,1.99,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-1.77,1.99,-0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,-1.23,2.31,-0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.037,0.022,0.000, ,-1.02,2.73,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.000, ,-1.02,3.05,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,-1.56,2.52,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,-1.34,2.41,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.051,0.029,0.000, ,-1.66,2.31,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.037,0.007,0.000, ,-1.34,2.31,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.044,0.015,0.000, ,-1.13,2.73,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.051,0.037,0.000, ,-0.91,3.26,-1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.044,0.007,0.000, ,-1.02,3.05,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.037,0.029,0.000, ,-0.70,3.26,-1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.015,0.000,0.000, ,-0.80,3.05,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.037,0.015,0.000,0.000, ,-0.70,3.48,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.007, ,-0.91,3.26,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.000, ,-0.70,3.48,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.000, ,-1.13,2.73,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.000, ,-0.91,3.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.051,0.015,0.000, ,-0.91,2.52,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.073,0.000,0.000, ,-0.80,2.84,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.051,0.000,0.000, ,0.05,2.95,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.051,0.022,0.000,0.000, ,-0.16,3.26,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.051,0.000,0.000, ,-0.27,3.48,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.051,0.022,0.007,0.000, ,-0.38,3.26,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.022,0.029,0.000,0.000, ,-0.05,3.37,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.022,0.007, ,-0.16,3.58,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.059,0.029,0.000, ,-0.27,3.26,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.59,2.52,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.007,0.000,0.051,0.037,0.015, ,-0.70,2.73,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.38,2.63,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.70,2.73,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.70,2.63,1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.022,0.007,0.000,0.000, ,-0.05,3.26,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.000, ,-0.16,2.95,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,0.05,3.16,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.029,0.015,0.000, ,-0.59,2.20,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.059,0.029,0.000, ,-0.16,2.63,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.000, ,0.05,2.52,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.000, ,0.59,3.79,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.059,0.000,0.000, ,0.91,3.79,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,0.91,3.58,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,0.48,2.95,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.015,0.000,0.000, ,0.59,3.69,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.007,0.037,0.029,0.000, ,0.05,3.26,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.029,0.007,0.000, ,0.27,3.69,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.044,0.015,0.000, ,0.16,3.37,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.059,0.022,0.000, ,-0.48,2.84,-0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,-0.27,2.73,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.037,0.000,0.000, ,-0.05,2.95,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.000,0.000,0.000, ,-0.16,2.95,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.16,3.37,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.000, ,0.70,3.90,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,0.59,3.90,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.022,0.000,0.000, ,0.70,3.79,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.066,0.044,0.007,0.000, ,0.70,3.79,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.081,0.007,0.051,0.051,0.022,0.000, ,0.48,3.69,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.037,0.000, ,0.05,3.69,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,0.27,3.90,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,-0.16,3.69,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,-0.05,3.79,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.007,0.000, ,-0.48,3.48,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.16,3.48,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,-0.05,3.26,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.051,0.051,0.022,0.000, ,0.16,3.16,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.037,0.000,0.000, ,0.16,3.48,-0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.037,0.044,0.029,0.000, ,0.48,3.79,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.007,0.015,0.000,0.000, ,0.48,3.90,-0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.037,0.037,0.000,0.000, ,0.59,3.48,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.066,0.007,0.007, ,0.27,3.90,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,0.05,3.90,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.015,0.007,0.000, ,-0.05,3.79,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,-0.05,3.58,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.000, ,-0.48,2.95,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.081,0.000,0.000, ,-0.48,3.26,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.037,0.044,0.007,0.000, ,0.05,3.48,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.037,0.029,0.007,0.000, ,-0.16,3.48,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.015,0.000,0.000, ,-0.38,3.26,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.029,0.000,0.000, ,-0.38,3.16,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,-0.70,3.16,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.007, ,-0.38,3.79,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.022,0.037,0.015,0.000, ,0.27,3.69,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.022,0.000,0.000, ,0.59,4.22,0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.007,0.051,0.059,0.037,0.007, ,0.48,3.90,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.037,0.029,0.000,0.000, ,0.27,3.90,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.007,0.022,0.029,0.007,0.000, ,0.27,3.79,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.051,0.000,0.015,0.000, ,0.48,4.32,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.16,4.54,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,0.16,4.64,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.27,3.58,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.000, ,-0.27,3.79,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.037,0.029,0.000, ,-0.48,3.58,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.037,0.000,0.000, ,-0.16,3.48,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.044,0.007,0.000, ,0.59,4.43,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.007,0.051,0.059,0.029,0.000, ,-0.05,3.69,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.015,0.051,0.029,0.000,0.000, ,0.27,4.01,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.007,0.000, ,0.48,4.32,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.007,0.022,0.000,0.000, ,-0.05,3.79,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.000, ,-0.16,3.69,1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.029,0.022,0.000, ,0.27,4.43,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.022,0.007, ,0.05,4.22,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.059,0.015,0.000, ,0.05,4.22,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.000, ,-0.16,4.01,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.000, ,-0.59,3.69,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,-0.70,3.58,2.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,-0.16,3.79,1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.48,3.48,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.007,0.022,0.000,0.000, ,0.16,3.48,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,-0.27,3.48,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,0.05,3.79,0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.029,0.007,0.000, ,-0.05,4.01,0.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.037,0.000, ,0.16,4.43,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,-0.38,3.79,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,-0.48,3.90,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,-0.70,3.48,1.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,-0.59,3.69,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.59,3.58,1.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.48,3.48,1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.029,0.007,0.000, ,-0.48,3.37,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.000, ,-0.48,3.69,1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.059,0.029,0.015, ,-0.59,3.48,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.022,0.029,0.000,0.000, ,-0.16,3.58,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.037,0.015,0.000,0.000, ,-0.48,3.26,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.000,0.066,0.007,0.000, ,-0.48,4.01,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,-0.48,4.01,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.59,3.79,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,-0.59,3.58,0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,-0.38,3.48,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.015,0.066,0.000,0.000, ,-0.16,3.26,0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.007,0.000,0.022,0.000,0.000, ,0.16,4.11,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.037,0.015,0.007,0.000, ,-0.27,4.22,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.022,0.000,0.000, ,-0.16,3.90,-0.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.022,0.051,0.029,0.000,0.000, ,0.16,3.90,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,-0.38,3.26,0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,-0.38,3.26,0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,0.05,3.79,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.029,0.007,0.000, ,-0.05,4.11,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.000, ,-0.16,3.79,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.015,0.000,0.000, ,-0.27,3.79,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.051,0.029,0.000,0.000, ,-0.38,3.37,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.015,0.000,0.022,0.029,0.015,0.000, ,-0.70,3.26,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.022,0.029,0.000,0.000, ,0.16,4.11,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.000, ,0.05,4.01,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.037,0.029,0.000,0.000, ,0.16,3.58,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,0.27,3.90,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.037,0.022,0.000, ,0.05,3.37,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.015,0.000,0.000, ,0.27,3.48,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.000,0.051,0.022,0.000, ,0.16,4.01,-0.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.000,0.059,0.044,0.000, ,-0.16,3.58,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.48,3.05,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.059,0.015,0.000, ,0.27,3.37,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,-0.27,2.95,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,-0.48,2.84,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,-0.27,2.73,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.59,2.84,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.007,0.037,0.007,0.000, ,-0.38,2.63,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.000, ,-0.48,2.73,-0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.000, ,-0.70,2.63,0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,-0.70,2.84,-0.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.059,0.000,0.037,0.037,0.007,0.000, ,-0.05,4.01,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.066,0.000,0.000,0.029,0.000,0.000, ,-0.16,3.58,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.022,0.029,0.000,0.000, ,0.05,3.58,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.051,0.022,0.000,0.000, ,0.05,3.37,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,-0.16,3.37,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.007,0.000, ,-0.16,2.95,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.044,0.022,0.007, ,0.16,3.69,-1.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,0.05,3.58,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.051,0.000,0.051,0.029,0.000,0.000, ,-0.16,3.37,-1.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.044,0.000,0.022,0.015,0.000,0.000, ,-0.05,3.26,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.073,0.015,0.066,0.037,0.022,0.000, ,0.16,3.48,-1.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,-0.16,3.37,-0.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.38,3.79,-0.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.000, ,-0.59,2.95,0.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,
