SAP ID,109000173083,
HEADER:,
Substation:,DURG,,SAP Equipment No.:,109000173083,,Test Date :,16-03-2021,,
Bay :,815R  BAY,,Breaker Type :,3AP5FI,,Serial Number :,11299,,
Employee Id :,60020623,,Manufacturer :,SIEMENS,,Gas Pressure :,6.4,,
Oil Pressure :,na,,Air Pressure :,na,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,5,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,550,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,178.57,,T2 (mm) :,175.46,,T3 (mm) :,169.80,,
T4 (mm) :,172.35,,T5 (mm) :,173.20,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,308,,Electric Stroke Length T5 :,308,,Electric Stroke Length T6 :,308,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,63.10,,Mechanism Travel(T2)(mm) :,62.00,,Mechanism Travel(T3)(mm) :,60.00,,
Mechanism Travel(T4)(mm) :,60.90,,Mechanism Travel(T5)(mm) :,61.20,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,178.57,,Contact Travel(T2)(mm) :,175.46,,Contact Travel(T3)(mm) :,169.80,,
Contact Travel(T4)(mm) :,172.35,,Contact Travel(T5)(mm) :,173.20,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,4.01,,Close - Datum Velocity (m/s)(T2) :,3.82,,Close - Datum Velocity (m/s)(T3) :,4.21,,
Close - Datum Velocity (m/s)(T4) :,4.12,,Close - Datum Velocity (m/s)(T5) :,4.27,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,7.88,,Open - Datum Velocity (m/s)(T2) :,5.66,,Open - Datum Velocity (m/s)(T3) :,5.71,,
Open - Datum Velocity (m/s)(T4) :,6.63,,Open - Datum Velocity (m/s)(T5) :,7.33,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,16.44,,Close - Over Travel(T2)(mm) :,12.33,,Close - Over Travel(T3)(mm) :,12.10,,
Close - Over Travel(T4)(mm) :,15.95,,Close - Over Travel(T5)(mm) :,17.41,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,4.62,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.575,,Coil Current (A)(C2) :,1.502,,Coil Current (A)(C3) :,1.561,,
Coil Current (A)(C4) :,4.988,,Coil Current (A)(C5) :,5.103,,Coil Current (A)(C6) :,5.023,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,4.17,Close -Velocity (m/s) :,4.12,Close -Velocity (m/s) :,4.18,Close -Velocity (m/s) :,4.04,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.86,Open -Velocity (m/s) :,6.86,Open -Velocity (m/s) :,6.32,Open -Velocity (m/s) :,6.36,Open -Velocity (m/s) :,0.52,Open -Velocity (m/s) :,0.52,
,,,,,,,,,,,,,,TR1,,TR1,,TR5,,TR5,,TR3,,TR3,
,,,,,,,,,,,,,,RBreak4,,RBreak3,,RBreak2,,RBreak1,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.42,0.00,0.20,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.015,0.007,0.059,0.000,0.000, ,0.42,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.183,0.147,0.161,0.059,0.000,0.000, ,0.35,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.308,0.271,0.293,0.073,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.425,0.374,0.425,0.073,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.542,0.476,0.520,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.637,0.542,0.601,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.740,0.667,0.725,0.051,0.015,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.828,0.747,0.791,0.044,0.000,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.872,0.791,0.865,0.088,0.000,0.000, ,0.13,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.945,0.857,0.945,0.037,0.000,0.000, ,0.20,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.982,0.909,0.989,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.033,0.945,1.026,0.066,0.015,0.007, ,-0.02,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.055,0.960,1.040,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.099,0.996,1.084,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.128,1.018,1.114,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.136,1.033,1.092,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.143,1.040,1.099,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.150,1.040,1.106,0.037,0.000,0.000, ,0.06,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.172,1.070,1.136,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.180,1.062,1.121,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.165,1.055,1.121,0.081,0.000,0.000, ,0.06,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.158,1.048,1.114,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.158,1.011,1.084,0.073,0.000,0.000, ,0.13,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.150,0.989,1.099,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.136,0.938,1.077,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.106,0.909,1.055,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.040,0.865,0.982,0.044,0.000,0.000, ,0.06,0.00,0.00,0.00,0.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.011,0.857,0.938,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.989,0.828,0.879,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.967,0.813,0.821,0.073,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.996,0.865,0.835,0.037,0.000,0.000, ,0.06,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.953,0.865,0.821,0.073,0.000,0.007, ,0.06,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.938,0.916,0.843,0.044,0.000,0.000, ,0.28,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.960,0.967,0.872,0.066,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.989,1.026,0.945,0.044,0.000,0.007, ,0.06,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.048,1.099,1.018,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.077,1.114,1.055,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.106,1.128,1.062,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.165,1.187,1.128,0.044,0.000,0.000, ,0.06,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.216,1.238,1.187,0.059,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.231,1.238,1.202,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.290,1.268,1.238,0.073,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.290,1.275,1.275,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.341,1.334,1.326,0.044,0.007,0.000, ,-0.02,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.399,1.377,1.377,0.059,0.000,0.000, ,0.28,0.00,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.377,1.356,1.348,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.407,1.370,1.370,0.044,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.436,1.407,1.407,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.443,1.399,1.421,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.443,1.407,1.392,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.451,1.414,1.414,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.480,1.436,1.429,0.044,0.000,0.000, ,-0.17,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.480,1.436,1.429,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.465,1.436,1.443,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.451,1.451,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.465,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.509,1.451,1.480,0.059,0.000,0.000, ,-0.17,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.451,1.465,0.066,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.509,1.458,1.480,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.509,1.451,1.465,0.037,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.465,1.502,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.480,1.509,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.473,1.473,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.465,1.473,0.029,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.509,0.066,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.458,1.487,0.081,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.480,1.495,0.066,0.000,0.000, ,-0.17,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.487,1.531,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.480,1.509,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.509,0.066,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.480,1.502,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.487,1.524,0.044,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.487,1.531,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.495,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.495,1.502,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.509,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.495,1.509,0.044,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.502,1.539,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.495,0.059,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.487,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.487,1.531,0.073,0.007,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.502,1.524,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.480,0.081,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.495,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.495,1.502,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.487,1.502,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.465,1.487,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.480,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.487,1.502,0.044,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.480,1.509,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.502,0.059,0.000,0.000, ,-0.17,0.00,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.495,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.473,1.480,0.051,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.473,1.517,0.066,0.000,0.000, ,0.06,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.487,1.517,0.081,0.000,0.000, ,0.28,0.00,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.502,0.051,0.000,0.000, ,0.79,0.00,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.517,1.458,1.487,0.059,0.000,0.000, ,1.74,0.00,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.575,1.495,1.561,0.059,0.000,0.000, ,2.70,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.502,0.059,0.007,0.000, ,3.14,0.00,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.487,1.524,0.073,0.000,0.000, ,4.02,0.00,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.495,1.524,0.044,0.000,0.000, ,4.24,0.00,0.00,0.00,1.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.480,1.509,0.066,0.007,0.000, ,4.61,0.00,0.00,0.00,3.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.575,1.473,1.509,0.059,0.000,0.000, ,4.90,0.35,0.00,0.00,3.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.509,0.073,0.000,0.000, ,5.78,0.90,0.00,0.00,4.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.480,1.509,0.066,0.000,0.007, ,6.52,2.01,0.00,0.00,4.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.480,1.531,0.059,0.000,0.000, ,6.81,2.84,0.00,0.00,4.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.480,1.480,0.073,0.000,0.000, ,7.47,4.02,0.00,0.00,4.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.524,0.073,0.000,0.000, ,7.98,5.06,0.40,0.00,4.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.458,1.480,0.029,0.000,0.000, ,8.35,5.96,1.68,0.00,5.42,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.480,1.509,0.029,0.000,0.000, ,8.50,6.44,3.29,0.00,6.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.480,1.524,0.044,0.000,0.000, ,8.86,6.93,4.57,0.00,6.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.509,0.066,0.000,0.000, ,9.97,7.69,4.77,0.00,6.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.509,1.451,1.487,0.037,0.000,0.000, ,11.07,8.45,5.58,0.00,7.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.465,1.495,0.044,0.000,0.000, ,12.02,9.35,5.71,0.07,9.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.509,0.037,0.000,0.000, ,12.17,10.05,6.25,0.43,11.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.429,1.465,0.051,0.000,0.000, ,12.09,10.67,6.79,1.59,11.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.458,1.487,0.037,0.000,0.000, ,12.24,11.08,7.06,2.38,11.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.421,1.465,0.059,0.000,0.000, ,12.24,11.43,6.99,3.32,10.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.421,1.487,0.044,0.000,0.000, ,12.61,11.85,7.19,3.97,10.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.509,1.385,1.458,0.029,0.000,0.000, ,12.90,12.33,7.33,4.26,10.89,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.356,1.451,0.051,0.000,0.000, ,13.42,12.54,7.39,4.62,11.17,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.495,1.363,1.429,0.051,0.000,0.000, ,13.93,12.54,8.00,4.98,11.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.487,1.290,1.377,0.051,0.000,0.000, ,14.22,12.40,8.60,5.27,12.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.465,1.238,1.326,0.059,0.000,0.000, ,14.81,12.82,9.07,5.92,13.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.414,1.180,1.275,0.059,0.000,0.000, ,15.03,13.16,9.61,6.50,13.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.363,1.128,1.231,0.044,0.000,0.000, ,15.25,13.99,9.88,6.71,13.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.326,1.062,1.194,0.044,0.000,0.000, ,15.54,14.83,10.28,7.15,12.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.290,1.018,1.187,0.044,0.000,0.000, ,16.28,16.07,10.75,7.43,13.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.209,0.938,1.106,0.051,0.000,0.000, ,16.06,16.76,11.63,8.23,13.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.319,0.938,1.040,0.432,0.132,0.154, ,16.06,17.04,11.63,8.52,14.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.268,0.637,0.821,0.520,0.169,0.234, ,16.06,17.60,13.98,9.24,13.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.033,0.506,0.564,0.440,0.205,0.176, ,15.91,17.46,13.51,10.03,14.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.623,0.293,0.330,0.271,0.132,0.117, ,16.35,17.53,13.44,10.90,14.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.374,0.154,0.191,0.176,0.066,0.059, ,16.94,18.22,13.64,11.40,15.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.249,0.081,0.095,0.147,0.037,0.037, ,17.23,18.91,14.38,11.76,15.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.183,0.051,0.081,0.117,0.022,0.029, ,17.38,19.81,14.85,11.84,16.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.081,0.000,0.044,0.081,0.000,0.000, ,17.75,20.09,14.92,12.20,16.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.044,0.000,0.000, ,17.82,20.23,15.53,12.49,16.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.066,0.000,0.000, ,18.41,20.44,15.53,13.50,16.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,18.70,20.71,15.80,14.15,17.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,19.00,20.85,15.93,14.80,18.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,19.22,21.20,16.06,14.80,20.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,19.51,21.54,16.13,15.08,20.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,19.44,21.61,16.27,15.16,19.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,19.58,21.68,16.53,15.44,18.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,19.73,21.89,16.74,15.95,17.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,19.88,22.24,16.87,16.38,17.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,20.46,22.72,17.01,16.89,18.21,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,21.27,23.28,17.61,16.96,18.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,21.86,23.83,18.15,17.39,19.42,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,22.30,24.45,18.69,17.39,20.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,22.81,24.66,19.76,17.39,20.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,23.25,24.80,20.16,17.83,20.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,23.84,25.08,20.77,18.91,20.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,24.21,25.42,21.04,19.41,21.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,24.65,25.84,21.24,19.99,22.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,25.46,26.74,22.11,20.42,23.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,26.12,27.23,23.19,20.64,24.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,26.78,27.36,23.52,20.93,25.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,27.44,27.50,23.46,21.44,26.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,27.88,27.85,24.20,21.65,27.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,28.61,28.54,24.80,22.37,28.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,29.05,29.23,25.14,22.59,28.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,29.27,29.44,25.68,22.88,27.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,30.08,30.07,26.35,23.24,28.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,30.30,30.55,26.89,23.96,28.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,30.89,30.83,27.22,24.83,29.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,31.33,31.31,27.02,25.69,29.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,31.99,31.73,26.55,26.05,29.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,32.50,32.35,27.22,26.27,30.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,33.53,32.91,28.16,26.85,31.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,34.34,33.53,28.77,27.28,33.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,34.78,34.01,29.24,27.71,33.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,35.22,34.57,29.71,28.07,34.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,35.88,35.47,30.45,28.94,34.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,36.61,35.89,31.66,29.88,35.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,37.57,36.58,32.33,30.67,36.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,39.48,37.06,32.93,31.68,38.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.87,37.69,33.88,32.04,39.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,42.05,38.52,34.88,32.55,42.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,43.15,39.49,35.56,33.49,43.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,44.25,40.60,36.16,34.28,44.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,44.32,41.29,36.90,34.79,44.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.20,41.77,37.51,35.29,44.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,45.72,42.40,38.38,36.09,45.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,46.16,43.09,39.39,36.95,45.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.60,43.78,40.33,37.60,45.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,46.82,44.61,40.93,38.11,45.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,46.89,45.38,41.14,38.54,46.35,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,48.07,46.00,41.81,39.69,47.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.75,46.97,42.75,40.78,48.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.15,48.08,43.69,41.72,48.97,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,52.03,48.91,44.36,42.08,49.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.62,50.02,45.44,42.80,50.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,53.79,51.13,46.38,43.45,51.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,54.60,52.37,47.18,44.39,52.81,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,54.82,53.48,48.19,45.54,53.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,55.26,54.52,49.20,46.41,54.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,56.73,55.84,50.41,46.98,55.37,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,57.98,56.46,51.75,47.78,56.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,58.86,57.22,52.63,48.64,56.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,59.74,57.98,53.10,49.29,57.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,60.69,59.23,53.97,50.81,58.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,62.01,59.92,55.12,51.75,59.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,63.19,60.34,56.39,52.90,60.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,64.29,60.96,57.60,53.91,61.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,65.61,62.00,58.41,55.28,62.97,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,67.30,63.25,59.08,56.44,64.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,68.62,64.57,59.42,57.30,66.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,69.80,65.33,59.96,57.88,67.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.34,66.64,60.69,58.53,67.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.70,68.10,61.84,59.47,68.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,71.63,69.35,62.78,60.48,68.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,72.14,70.38,63.92,61.63,70.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,72.37,71.08,64.86,62.79,71.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,73.83,71.84,65.80,64.09,73.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,74.57,72.19,66.27,65.68,74.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.82,73.29,66.95,66.54,75.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.77,74.33,67.48,67.19,76.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.80,75.16,68.96,67.91,76.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.12,75.86,69.63,69.00,77.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,80.29,76.55,70.31,69.93,78.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,81.32,77.73,70.37,70.80,79.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,82.13,78.49,70.51,71.74,81.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.38,79.39,71.45,72.68,82.73,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,84.48,80.43,72.99,73.54,83.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.21,81.47,74.68,74.70,84.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,86.39,82.92,76.83,76.57,85.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.49,84.10,78.30,78.23,87.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,88.15,85.14,79.45,79.82,89.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,89.32,86.39,80.46,80.54,90.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.35,87.36,81.13,80.90,91.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,91.60,88.40,82.27,81.55,92.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,92.11,89.37,82.81,82.49,92.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.77,90.20,83.75,83.79,93.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.36,91.24,84.35,85.09,94.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.17,92.14,85.23,86.39,95.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.83,92.90,85.77,87.33,95.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,95.49,93.59,87.11,88.12,95.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.56,94.35,88.59,88.56,96.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.78,95.46,89.93,89.13,96.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.00,96.57,90.40,89.71,97.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,96.44,97.33,90.60,90.43,97.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.55,98.65,90.60,91.51,98.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.57,99.20,91.28,92.67,99.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.67,100.04,92.02,93.61,101.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.00,101.14,93.02,94.40,101.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.80,101.91,94.17,95.20,101.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.32,103.15,95.24,95.92,101.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.61,104.33,96.05,96.71,101.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.12,105.09,96.65,98.01,102.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.93,106.06,97.12,98.88,103.26,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.81,106.34,97.80,99.53,104.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.69,107.66,98.80,100.46,105.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.43,108.42,99.68,101.40,105.96,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,107.16,109.25,100.55,102.41,106.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.68,110.15,101.56,103.42,107.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,108.48,111.26,102.84,104.14,107.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,109.22,111.95,103.17,104.65,108.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,110.17,112.51,104.45,105.30,108.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.05,113.34,104.79,105.80,109.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.01,114.10,105.80,106.45,110.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,112.81,115.00,106.74,107.25,111.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.33,116.04,107.68,108.26,112.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.36,117.15,107.95,109.49,112.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.154,0.029, ,114.94,118.88,109.02,110.71,113.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.132,0.484,0.051, ,116.41,119.29,109.09,111.29,114.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.117,0.733,0.044, ,117.37,119.99,109.90,112.30,115.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,1.077,0.022, ,118.76,120.82,111.11,113.31,116.26,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,42.20,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,1.385,0.022, ,119.94,121.58,111.98,114.32,117.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,35.93,8000.00,56.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,1.480,0.029, ,121.11,122.83,113.32,115.91,119.03,0.00 ,,8000.00,27.84,8000.00,0.00,8000.00,65.09,8000.00,63.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,1.356,0.022, ,121.99,123.38,114.20,116.77,120.31,0.00 ,,6005.37,63.88,8000.00,0.00,8000.00,73.48,8000.00,54.87,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,1.062,0.007, ,122.80,124.84,115.27,117.57,121.10,0.00 ,,2779.98,81.72,8000.00,50.00,8000.00,21.10,8000.00,55.71,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.659,0.000, ,123.31,125.32,115.47,117.14,121.52,0.00 ,,7732.36,75.38,7368.99,70.11,8000.00,0.00,8000.00,59.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.337,0.000, ,124.63,126.15,116.48,118.51,122.73,0.00 ,,8000.00,76.52,8000.00,47.03,8000.00,0.00,8000.00,31.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.161,0.000, ,125.81,126.91,117.42,119.81,124.01,0.00 ,,8000.00,65.31,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.059,0.000, ,126.62,127.82,118.23,120.24,124.58,0.00 ,,8000.00,43.66,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.08,129.13,119.78,121.97,126.64,0.00 ,,8000.00,15.02,8000.00,0.00,8000.00,40.33,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.48,130.45,121.12,123.70,128.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,68.39,8000.00,47.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.36,131.76,121.93,124.06,130.12,0.00 ,,8000.00,34.21,8000.00,0.00,8000.00,84.03,8000.00,64.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.31,132.87,122.40,123.92,130.33,0.00 ,,8000.00,57.69,8000.00,0.00,5679.12,92.42,5104.76,71.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,132.20,133.77,123.54,124.42,130.83,0.00 ,,5710.38,77.55,8000.00,29.19,5520.88,96.08,7697.19,60.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.52,134.95,124.88,125.94,131.68,0.00 ,,2994.87,89.16,8000.00,55.42,8000.00,79.78,8000.00,58.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.62,135.57,125.89,127.53,132.61,0.00 ,,1943.83,94.51,8000.00,45.38,8000.00,80.92,4215.87,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.65,135.78,126.63,127.82,133.39,0.00 ,,2244.69,95.86,8000.00,23.74,8000.00,66.23,7384.62,62.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,136.31,135.92,127.57,129.04,134.60,0.00 ,,8000.00,87.33,8000.00,41.87,8000.00,61.68,5800.24,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.26,136.27,128.78,130.42,136.37,0.00 ,,8000.00,69.74,8000.00,44.25,8000.00,69.08,6054.21,69.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.51,136.82,129.66,131.21,137.94,0.00 ,,8000.00,63.37,8000.00,53.92,8000.00,73.26,4522.59,71.65,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.61,137.58,130.19,131.79,139.36,0.00 ,,8000.00,60.73,8000.00,67.07,8000.00,80.92,7486.20,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.78,138.83,131.07,132.58,140.92,0.00 ,,8000.00,76.04,8000.00,46.89,8000.00,67.58,8000.00,60.95,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,141.52,139.52,131.67,132.80,142.13,0.00 ,,6993.89,86.52,8000.00,58.68,8000.00,60.00,4403.42,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.91,140.63,132.82,133.66,143.76,0.00 ,,8000.00,84.98,8000.00,67.99,8000.00,76.12,2539.68,70.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.60,142.09,133.76,134.38,145.25,0.00 ,,8000.00,79.82,8000.00,63.55,4329.18,89.96,2010.26,72.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.00,143.26,135.03,135.11,146.89,0.00 ,,8000.00,81.94,6146.03,74.58,4432.72,95.27,2377.53,71.50,8000.00,0.00,0.00,0.00,
