SAP ID,109000173083,
0.000,0.000,0.000,0.000,0.000,0.015, ,147.24,144.44,135.84,136.12,148.88,0.00 ,,3334.80,90.15,8000.00,74.62,2066.91,98.50,8000.00,58.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.05,145.00,136.58,136.91,149.80,0.00 ,,2340.42,94.91,8000.00,68.75,1711.36,99.78,5854.95,64.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.01,145.55,137.45,138.35,150.80,0.00 ,,2100.12,96.74,5774.85,76.67,607.57,100.73,3719.66,69.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.81,145.97,138.86,139.51,151.79,0.00 ,,1644.93,97.47,3973.63,80.66,408.30,101.25,2692.06,71.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.70,146.94,140.34,141.31,153.00,0.00 ,,8000.00,90.33,3205.86,82.16,279.37,101.43,1553.11,71.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.50,147.56,141.35,142.61,153.92,0.00 ,,4671.06,91.39,4762.88,82.09,207.08,101.54,908.42,72.31,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.75,149.15,142.02,143.55,154.21,0.00 ,,2117.70,94.69,2399.02,82.78,169.96,101.58,808.79,72.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.37,150.75,142.70,144.20,154.78,0.00 ,,883.03,96.89,912.33,83.77,146.52,101.54,679.85,72.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.69,151.85,143.37,145.93,156.13,0.00 ,,701.34,97.80,504.03,84.40,126.98,101.54,412.21,72.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.86,152.75,144.44,148.17,157.76,0.00 ,,492.31,98.24,339.93,84.43,121.12,101.50,314.53,72.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.11,153.52,145.38,148.96,159.32,0.00 ,,320.39,98.50,267.64,84.58,126.98,101.43,291.09,72.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.84,154.07,146.33,149.90,160.67,0.00 ,,228.57,98.53,232.48,84.65,119.17,101.39,271.55,72.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,154.83,147.40,150.48,162.38,0.00 ,,175.82,98.53,210.99,84.58,113.31,101.21,248.11,72.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.19,155.73,148.48,150.77,163.80,0.00 ,,160.20,98.57,191.45,84.47,107.45,101.10,232.48,72.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.44,156.84,149.48,151.42,165.43,0.00 ,,160.20,98.50,205.13,84.43,113.31,101.03,236.39,72.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.76,158.16,149.89,152.57,166.78,0.00 ,,166.06,98.53,236.39,84.43,107.45,101.03,232.48,71.98,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.86,159.61,150.63,153.37,167.64,0.00 ,,160.20,98.46,232.48,84.47,101.59,101.03,240.29,71.98,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.82,160.86,151.10,154.52,167.92,0.00 ,,152.38,98.46,228.57,84.54,99.63,100.92,232.48,71.87,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.29,162.31,151.84,155.60,167.56,0.00 ,,146.52,98.46,224.66,84.47,99.63,100.92,228.57,71.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.02,163.42,152.31,156.69,167.92,0.00 ,,140.66,98.32,209.04,84.43,101.59,100.92,224.66,71.76,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.05,164.19,152.98,158.71,168.77,0.00 ,,146.52,98.35,214.90,84.40,95.73,100.84,232.48,71.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.08,164.81,153.85,161.02,169.91,0.00 ,,140.66,98.28,222.71,84.40,95.73,100.84,228.57,71.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.10,165.29,154.93,162.10,171.12,0.00 ,,140.66,98.32,224.66,84.43,93.77,100.99,228.57,71.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.50,165.85,156.41,162.82,172.33,0.00 ,,136.75,98.35,210.99,84.54,95.73,101.03,232.48,71.76,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.89,166.61,158.09,163.83,173.68,0.00 ,,130.89,98.35,205.13,84.47,93.77,101.03,224.66,71.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,167.93,159.63,164.62,175.45,0.00 ,,142.61,98.24,197.31,84.47,93.77,100.99,216.85,71.65,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.95,169.31,160.64,165.42,177.30,0.00 ,,148.47,98.21,210.99,84.43,95.73,100.92,209.04,71.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.76,170.70,161.58,166.28,178.29,0.00 ,,142.61,98.28,210.99,84.47,93.77,100.92,205.13,71.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,172.91,162.32,166.93,178.58,0.00 ,,136.75,98.24,210.99,84.47,89.87,100.88,205.13,71.54,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.65,163.33,168.02,179.08,0.00 ,,136.75,98.21,201.22,84.40,84.00,100.88,201.22,71.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.99,175.82,164.27,169.32,179.36,0.00 ,,130.89,98.10,201.22,84.43,87.91,100.84,201.22,71.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,177.35,165.08,170.76,179.93,0.00 ,,146.52,98.17,193.41,84.43,93.77,100.84,189.50,71.43,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.26,177.97,166.02,172.06,180.85,0.00 ,,134.80,98.10,191.45,84.40,87.91,100.81,189.50,71.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,183.07,178.66,166.96,173.21,181.78,0.00 ,,128.94,98.10,195.36,84.40,93.77,100.81,185.59,71.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.88,179.36,168.30,174.30,182.34,0.00 ,,125.03,98.02,191.45,84.40,93.77,100.77,189.50,71.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.68,180.05,169.25,175.67,183.41,0.00 ,,125.03,98.02,191.45,84.40,87.91,100.77,216.85,71.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.64,180.74,170.52,176.46,184.48,0.00 ,,128.94,98.02,183.64,84.40,87.91,100.70,224.66,71.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.59,180.88,171.60,177.11,185.54,0.00 ,,128.94,98.02,183.64,84.40,93.77,100.66,224.66,71.65,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.40,181.92,172.74,177.83,186.04,0.00 ,,130.89,97.91,183.64,84.40,95.73,100.62,209.04,71.65,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.58,182.96,173.35,178.77,186.32,0.00 ,,130.89,97.99,177.78,84.40,93.77,100.62,195.36,71.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.24,183.17,174.02,179.78,186.75,0.00 ,,134.80,97.95,173.87,84.40,89.87,100.62,179.73,71.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.38,184.28,174.22,180.72,187.10,0.00 ,,136.75,97.91,166.06,84.40,93.77,100.62,175.82,71.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.75,184.41,174.56,181.73,187.25,0.00 ,,136.75,97.88,169.96,84.40,93.77,100.59,168.01,71.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.26,185.04,174.96,182.60,187.74,0.00 ,,130.89,97.91,169.96,84.40,89.87,100.55,168.01,71.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.00,185.45,175.63,183.32,188.24,0.00 ,,130.89,97.91,166.06,84.40,93.77,100.55,168.01,71.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.59,185.59,176.17,183.89,188.67,0.00 ,,138.71,97.84,164.10,84.40,93.77,100.55,160.20,71.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.17,186.01,176.64,184.76,189.17,0.00 ,,138.71,97.80,160.20,84.40,95.73,100.44,160.20,71.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.47,186.28,176.71,184.90,189.31,0.00 ,,146.52,97.77,156.29,84.21,93.77,100.48,160.20,71.54,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.61,186.42,176.98,185.48,189.52,0.00 ,,138.71,97.77,160.20,84.40,93.77,100.48,152.38,71.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.69,187.05,177.11,185.77,189.45,0.00 ,,138.71,97.77,148.47,84.40,95.73,100.44,148.47,71.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.91,187.25,177.31,186.13,189.45,0.00 ,,134.80,97.73,152.38,84.14,101.59,100.44,144.57,71.43,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.13,187.39,177.78,186.56,189.59,0.00 ,,138.71,97.73,156.29,84.14,95.73,100.40,144.57,71.43,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.27,187.53,177.78,186.85,189.59,0.00 ,,138.71,97.73,150.43,84.18,95.73,100.37,138.71,71.43,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.57,187.60,177.98,187.00,189.81,0.00 ,,132.84,97.69,146.52,84.18,99.63,100.37,134.80,71.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.64,187.81,178.39,187.21,189.73,0.00 ,,138.71,97.62,142.61,84.14,99.63,100.37,123.08,71.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.79,187.19,178.72,187.21,189.66,0.00 ,,132.84,97.58,146.52,84.14,101.59,100.33,130.89,71.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.86,186.56,179.19,187.43,189.66,0.00 ,,134.80,97.66,134.80,84.18,99.63,100.33,126.98,71.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.01,186.56,179.39,187.65,189.73,0.00 ,,134.80,97.58,125.03,84.14,101.59,100.33,126.98,71.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.23,186.63,179.73,187.65,189.95,0.00 ,,132.84,97.55,128.94,84.07,101.59,100.29,119.17,71.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.30,186.63,180.00,187.58,190.44,0.00 ,,132.84,97.58,138.71,84.10,105.49,100.26,130.89,71.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.45,186.56,180.13,187.43,190.59,0.00 ,,132.84,97.62,136.75,84.14,99.63,100.22,140.66,71.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.74,186.70,180.34,187.50,190.59,0.00 ,,132.84,97.55,136.75,84.07,101.59,100.18,132.84,71.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.89,186.70,180.54,187.43,190.23,0.00 ,,134.80,97.55,132.84,84.03,105.49,100.04,132.84,71.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,194.67,186.70,180.81,187.72,190.16,0.00 ,,138.71,97.40,132.84,83.99,105.49,99.96,132.84,70.95,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.89,186.77,181.01,188.30,190.09,0.00 ,,144.57,97.44,132.84,84.03,105.49,99.96,140.66,70.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.96,186.56,181.08,187.86,190.09,0.00 ,,138.71,97.40,125.03,84.03,109.40,99.93,136.75,70.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.04,186.22,181.41,187.72,189.81,0.00 ,,138.71,97.36,123.08,83.92,109.40,99.93,132.84,70.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.89,186.28,181.55,187.50,189.66,0.00 ,,148.47,97.33,132.84,83.92,111.36,99.89,132.84,70.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.82,186.28,181.75,187.50,189.17,0.00 ,,148.47,97.33,136.75,83.88,109.40,99.85,136.75,70.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.96,186.22,181.88,187.14,188.88,0.00 ,,144.57,97.25,132.84,83.92,111.36,99.89,132.84,70.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.89,186.22,181.55,186.56,188.46,0.00 ,,148.47,97.25,132.84,83.92,111.36,99.85,125.03,70.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.74,186.35,181.48,186.28,188.10,0.00 ,,144.57,97.22,132.84,83.88,115.26,99.82,125.03,70.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.89,186.22,181.61,186.20,188.10,0.00 ,,154.33,97.33,128.94,83.92,117.22,99.93,115.26,70.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.74,186.35,181.55,186.28,187.74,0.00 ,,144.57,97.33,128.94,83.88,117.22,100.00,119.17,70.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.67,186.28,181.41,186.42,187.53,0.00 ,,144.57,97.33,128.94,83.92,113.31,100.04,119.17,70.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.45,185.73,181.34,185.92,186.89,0.00 ,,150.43,97.29,140.66,83.88,117.22,100.00,119.17,70.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.37,185.45,181.28,185.70,186.25,0.00 ,,150.43,97.33,136.75,83.96,121.12,99.96,115.26,70.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.01,185.18,181.14,185.48,185.68,0.00 ,,150.43,97.33,136.75,83.88,121.12,99.96,115.26,70.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.86,185.38,180.67,185.12,184.97,0.00 ,,148.47,97.25,132.84,83.92,121.12,99.93,125.03,70.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.57,185.25,179.73,184.98,184.48,0.00 ,,148.47,97.22,136.75,83.81,115.26,99.89,125.03,70.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.05,185.18,178.86,184.83,183.91,0.00 ,,148.47,97.22,142.61,83.85,117.22,99.93,132.84,70.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.61,184.83,178.45,184.76,183.41,0.00 ,,148.47,97.22,142.61,83.85,115.26,99.89,132.84,70.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.10,184.55,177.92,184.76,183.13,0.00 ,,150.43,97.22,142.61,83.81,105.49,99.85,136.75,70.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.51,184.07,177.51,184.18,182.63,0.00 ,,148.47,97.18,146.52,83.88,105.49,99.82,136.75,70.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.29,184.00,177.18,184.11,182.20,0.00 ,,144.57,97.18,146.52,83.85,105.49,99.85,140.66,70.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.85,183.51,176.91,184.11,181.85,0.00 ,,144.57,97.18,150.43,83.85,105.49,99.85,144.57,70.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.63,183.51,176.44,183.97,181.56,0.00 ,,142.61,97.22,146.52,83.85,103.54,99.89,150.43,70.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.19,183.24,176.17,183.61,180.99,0.00 ,,138.71,97.11,146.52,83.81,99.63,99.82,150.43,70.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.82,182.89,176.17,183.10,180.35,0.00 ,,138.71,97.14,146.52,83.81,103.54,99.82,158.24,70.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.46,182.54,175.90,182.60,179.72,0.00 ,,138.71,97.14,146.52,83.85,99.63,99.85,158.24,70.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.09,182.47,175.63,182.09,179.15,0.00 ,,136.75,97.11,150.43,83.77,99.63,99.78,154.33,70.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.72,182.20,175.56,181.59,178.58,0.00 ,,128.94,97.07,154.33,83.77,99.63,99.78,162.15,70.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.28,182.34,175.36,180.43,178.22,0.00 ,,136.75,97.07,154.33,83.81,99.63,99.74,166.06,70.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.99,182.27,175.23,180.29,178.22,0.00 ,,132.84,97.11,154.33,83.85,97.68,99.78,171.92,70.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.69,182.13,175.16,180.29,178.22,0.00 ,,132.84,97.07,154.33,83.81,97.68,99.74,158.24,70.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.47,182.27,174.89,180.65,178.08,0.00 ,,128.94,97.03,146.52,83.74,93.77,99.74,162.15,70.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,182.89,175.43,181.51,177.73,0.00 ,,117.22,97.03,158.24,83.70,87.91,99.71,175.82,70.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.52,183.17,175.90,181.44,177.09,0.00 ,,123.08,97.03,164.10,83.74,93.77,99.71,175.82,70.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.23,183.37,176.24,181.51,176.45,0.00 ,,126.98,97.03,175.82,83.70,87.91,99.71,183.64,70.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,185.86,183.58,176.10,181.15,175.88,0.00 ,,123.08,96.96,175.82,83.74,91.82,99.67,175.82,70.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.35,184.07,176.03,180.94,176.09,0.00 ,,123.08,97.03,175.82,83.70,91.82,99.67,187.55,70.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.42,183.86,175.97,181.01,176.23,0.00 ,,126.98,96.96,177.78,83.70,87.91,99.67,183.64,70.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.35,183.72,175.97,181.30,177.09,0.00 ,,123.08,97.00,171.92,83.70,85.96,99.67,175.82,70.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.42,182.82,176.10,181.30,177.02,0.00 ,,121.12,96.96,171.92,83.66,85.96,99.67,175.82,70.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.20,181.02,176.10,181.30,175.81,0.00 ,,117.22,96.92,171.92,83.63,82.05,99.63,175.82,70.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.12,179.36,175.70,181.37,174.24,0.00 ,,115.26,96.96,177.78,83.63,80.10,99.63,179.73,69.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.24,179.22,175.56,181.59,173.18,0.00 ,,111.36,96.96,175.82,83.70,82.05,99.63,171.92,69.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.02,179.77,174.89,181.37,173.18,0.00 ,,105.49,96.92,177.78,83.63,76.19,99.56,171.92,69.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.24,180.26,174.56,180.43,173.11,0.00 ,,111.36,96.92,177.78,83.66,76.19,99.52,175.82,69.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.32,181.16,175.23,178.34,172.68,0.00 ,,109.40,96.92,181.68,83.66,80.10,99.52,171.92,69.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.29,182.61,174.56,177.25,172.82,0.00 ,,109.40,96.92,185.59,83.66,70.33,99.60,168.01,69.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,183.79,173.41,177.11,174.03,0.00 ,,109.40,96.85,181.68,83.66,68.38,99.52,168.01,69.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,183.24,173.41,177.40,174.67,0.00 ,,109.40,96.78,181.68,83.59,62.52,99.38,175.82,69.71,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,182.47,174.49,177.90,173.39,0.00 ,,109.40,96.74,181.68,83.52,68.38,99.30,171.92,69.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,182.13,175.83,178.27,171.97,0.00 ,,99.63,96.74,189.50,83.59,58.61,99.41,181.68,69.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.26,181.50,175.56,178.84,171.19,0.00 ,,105.49,96.81,181.68,83.59,58.61,99.30,171.92,69.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.34,180.40,174.69,179.49,169.41,0.00 ,,99.63,96.74,181.68,83.55,58.61,99.30,181.68,69.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.67,179.36,173.55,178.48,168.06,0.00 ,,103.54,96.70,179.73,83.55,58.61,99.27,177.78,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,178.59,173.55,177.40,166.71,0.00 ,,103.54,96.74,171.92,83.59,56.65,99.34,177.78,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.43,177.97,173.82,176.75,165.86,0.00 ,,97.68,96.70,175.82,83.52,58.61,99.23,177.78,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.06,177.90,173.41,177.11,165.58,0.00 ,,97.68,96.70,175.82,83.48,56.65,99.23,177.78,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.77,178.11,172.67,176.53,165.65,0.00 ,,97.68,96.74,175.82,83.55,62.52,99.23,181.68,69.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,178.94,172.67,176.24,165.65,0.00 ,,91.82,96.74,175.82,83.55,56.65,99.30,185.59,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,178.53,172.61,176.17,165.86,0.00 ,,91.82,96.74,175.82,83.59,52.75,99.41,181.68,69.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.34,177.56,172.07,175.88,166.36,0.00 ,,89.87,96.78,168.01,83.59,52.75,99.41,181.68,69.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.95,177.35,171.46,175.81,167.71,0.00 ,,91.82,96.74,168.01,83.52,58.61,99.41,181.68,69.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,175.82,171.26,176.17,168.35,0.00 ,,89.87,96.78,164.10,83.55,56.65,99.41,177.78,69.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.30,171.06,175.38,168.13,0.00 ,,91.82,96.74,162.15,83.55,58.61,99.38,171.92,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,175.29,173.19,170.19,174.73,167.85,0.00 ,,91.82,96.74,158.24,83.52,56.65,99.38,177.78,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,172.22,169.11,173.72,167.85,0.00 ,,91.82,96.70,162.15,83.48,62.52,99.38,173.87,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.48,172.29,167.57,171.55,168.20,0.00 ,,93.77,96.78,162.15,83.52,62.52,99.34,171.92,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.65,172.29,166.42,169.60,168.63,0.00 ,,93.77,96.70,158.24,83.59,62.52,99.34,173.87,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.81,171.87,165.88,167.94,169.34,0.00 ,,91.82,96.70,154.33,83.52,64.47,99.38,173.87,69.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.37,170.97,166.15,168.02,169.48,0.00 ,,99.63,96.67,158.24,83.48,64.47,99.30,164.10,69.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.08,169.87,165.88,168.59,169.34,0.00 ,,99.63,96.70,150.43,83.52,62.52,99.30,160.20,69.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,170.30,168.90,165.21,168.09,169.48,0.00 ,,99.63,96.63,146.52,83.55,58.61,99.27,164.10,69.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,170.52,169.73,164.54,167.66,170.41,0.00 ,,97.68,96.67,150.43,83.52,68.38,99.23,164.10,69.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,171.47,169.94,162.99,167.44,171.54,0.00 ,,97.68,96.59,150.43,83.48,70.33,99.19,164.10,69.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.01,170.49,162.05,167.51,172.25,0.00 ,,105.49,96.63,148.47,83.44,74.24,99.19,156.29,69.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.33,171.32,161.78,166.65,172.04,0.00 ,,99.63,96.63,146.52,83.55,76.19,99.27,164.10,69.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,174.63,172.22,161.18,166.28,171.62,0.00 ,,103.54,96.63,150.43,83.52,76.19,99.27,160.20,69.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.29,173.26,161.92,166.72,170.90,0.00 ,,111.36,96.63,144.57,83.55,80.10,99.23,160.20,69.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,176.17,173.47,162.59,167.66,169.91,0.00 ,,109.40,96.63,144.57,83.52,80.10,99.23,164.10,69.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.05,173.81,163.67,169.17,168.28,0.00 ,,105.49,96.67,144.57,83.48,82.05,99.27,156.29,69.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.68,174.16,164.74,169.82,166.78,0.00 ,,109.40,96.59,136.75,83.48,76.19,99.23,160.20,69.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.17,174.30,166.09,170.25,166.50,0.00 ,,111.36,96.59,140.66,83.52,80.10,99.19,156.29,69.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.83,174.44,166.89,171.05,166.21,0.00 ,,111.36,96.56,140.66,83.48,85.96,99.19,152.38,69.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,175.65,174.72,167.57,170.47,166.07,0.00 ,,111.36,96.59,144.57,83.44,87.91,99.19,148.47,69.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,175.43,175.55,167.83,170.61,166.21,0.00 ,,115.26,96.56,144.57,83.52,85.96,99.16,144.57,69.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.02,176.86,167.23,170.54,166.85,0.00 ,,115.26,96.48,144.57,83.44,87.91,99.12,140.66,69.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.61,177.69,166.76,171.26,167.92,0.00 ,,119.17,96.45,148.47,83.44,91.82,99.08,134.80,69.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,178.46,167.09,172.27,168.28,0.00 ,,132.84,96.52,146.52,83.48,87.91,99.19,134.80,69.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.34,178.59,167.23,174.58,167.85,0.00 ,,130.89,96.48,146.52,83.48,93.77,99.12,134.80,69.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.17,177.42,168.51,175.16,168.13,0.00 ,,130.89,96.45,144.57,83.48,91.82,99.08,130.89,69.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,176.10,170.59,174.22,168.56,0.00 ,,136.75,96.48,146.52,83.48,97.68,99.08,130.89,69.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.31,175.34,170.52,173.50,168.49,0.00 ,,126.98,96.48,144.57,83.52,97.68,99.12,126.98,69.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.31,174.16,170.25,172.92,168.91,0.00 ,,130.89,96.45,136.75,83.48,99.63,99.12,123.08,69.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.33,173.33,170.25,172.49,168.99,0.00 ,,125.03,96.45,140.66,83.48,99.63,99.05,130.89,69.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,173.33,169.72,171.41,169.34,0.00 ,,132.84,96.41,136.75,83.44,103.54,99.05,126.98,69.05,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,173.33,168.37,170.40,169.84,0.00 ,,130.89,96.45,136.75,83.44,109.40,99.08,136.75,69.05,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.88,173.33,165.62,169.53,170.41,0.00 ,,126.98,96.41,132.84,83.44,115.26,99.08,123.08,69.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,176.90,173.54,163.33,168.88,171.83,0.00 ,,126.98,96.41,132.84,83.41,109.40,99.01,130.89,68.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.10,174.37,162.93,168.59,172.82,0.00 ,,130.89,96.34,132.84,83.37,115.26,98.90,136.75,68.94,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.36,174.78,162.59,168.59,173.11,0.00 ,,130.89,96.30,132.84,83.37,115.26,98.86,132.84,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.78,162.46,169.17,172.11,0.00 ,,136.75,96.34,130.89,83.41,115.26,98.86,123.08,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.32,174.37,162.79,170.11,170.98,0.00 ,,142.61,96.26,126.98,83.37,113.31,98.79,126.98,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,174.23,164.34,171.26,170.48,0.00 ,,148.47,96.26,130.89,83.33,113.31,98.75,123.08,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,174.30,165.75,171.41,170.55,0.00 ,,146.52,96.26,130.89,83.37,115.26,98.79,123.08,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.09,165.95,171.05,171.05,0.00 ,,146.52,96.30,130.89,83.37,107.45,98.79,119.17,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,173.81,166.56,171.34,171.76,0.00 ,,136.75,96.23,130.89,83.37,107.45,98.79,123.08,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,173.81,167.03,171.26,171.54,0.00 ,,142.61,96.23,130.89,83.33,109.40,98.72,123.08,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.02,167.09,170.98,171.76,0.00 ,,142.61,96.23,130.89,83.37,109.40,98.75,123.08,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,174.02,165.95,170.90,172.04,0.00 ,,134.80,96.30,126.98,83.33,115.26,98.75,115.26,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,174.37,166.96,171.91,171.69,0.00 ,,136.75,96.30,126.98,83.41,113.31,98.86,119.17,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.18,175.20,167.77,173.14,171.26,0.00 ,,148.47,96.30,123.08,83.37,119.17,98.90,123.08,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.86,169.31,172.64,170.98,0.00 ,,136.75,96.30,126.98,83.41,115.26,98.94,132.84,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.90,177.35,169.25,171.91,171.19,0.00 ,,140.66,96.34,130.89,83.37,113.31,98.94,123.08,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.43,176.86,168.98,171.84,171.54,0.00 ,,140.66,96.30,132.84,83.41,107.45,98.94,126.98,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.58,177.35,168.98,172.27,171.76,0.00 ,,146.52,96.30,130.89,83.41,109.40,98.94,119.17,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.49,177.42,168.91,171.63,172.47,0.00 ,,152.38,96.26,130.89,83.37,109.40,98.94,119.17,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,177.42,168.57,171.12,173.04,0.00 ,,146.52,96.30,130.89,83.37,97.68,98.90,123.08,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.99,177.76,168.30,171.19,173.75,0.00 ,,140.66,96.30,130.89,83.41,101.59,98.90,119.17,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.21,176.66,167.57,170.90,174.24,0.00 ,,140.66,96.26,132.84,83.41,101.59,98.83,119.17,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.28,177.35,167.09,170.40,174.32,0.00 ,,136.75,96.30,136.75,83.37,97.68,98.83,123.08,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,176.45,167.30,170.61,174.95,0.00 ,,136.75,96.30,136.75,83.41,97.68,98.86,132.84,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.45,166.96,171.84,175.88,0.00 ,,134.80,96.30,136.75,83.37,91.82,98.86,136.75,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,177.35,167.36,173.50,176.66,0.00 ,,126.98,96.23,132.84,83.37,97.68,98.86,126.98,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.66,168.37,174.66,177.51,0.00 ,,130.89,96.23,140.66,83.37,95.73,98.83,132.84,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.42,177.35,169.18,174.37,177.58,0.00 ,,121.12,96.26,136.75,83.41,89.87,98.86,136.75,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,177.35,169.31,173.79,177.44,0.00 ,,119.17,96.23,136.75,83.41,89.87,98.83,140.66,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.52,169.45,172.49,177.58,0.00 ,,119.17,96.23,136.75,83.37,85.96,98.79,140.66,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.31,168.84,171.26,178.29,0.00 ,,119.17,96.19,140.66,83.33,85.96,98.79,140.66,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.89,168.64,170.98,178.44,0.00 ,,121.12,96.23,140.66,83.37,82.05,98.83,140.66,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.89,168.77,171.05,177.73,0.00 ,,113.31,96.19,140.66,83.37,89.87,98.83,136.75,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,175.55,168.91,171.19,176.23,0.00 ,,115.26,96.19,136.75,83.37,89.87,98.83,128.94,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,175.55,169.72,171.26,175.88,0.00 ,,119.17,96.19,136.75,83.33,82.05,98.83,136.75,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,176.03,170.05,171.34,176.02,0.00 ,,119.17,96.19,140.66,83.41,84.00,98.79,136.75,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,176.03,170.05,171.84,177.09,0.00 ,,109.40,96.19,140.66,83.30,74.24,98.79,136.75,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.55,170.25,172.85,178.08,0.00 ,,99.63,96.15,144.57,83.30,76.19,98.75,140.66,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.62,170.66,174.08,178.58,0.00 ,,109.40,96.15,148.47,83.30,74.24,98.79,140.66,68.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.10,171.13,174.37,179.72,0.00 ,,109.40,96.19,144.57,83.30,74.24,98.79,150.43,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,178.74,176.45,171.19,173.86,180.14,0.00 ,,103.54,96.15,148.47,83.30,70.33,98.75,140.66,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.66,171.06,173.79,179.64,0.00 ,,107.45,96.15,148.47,83.33,68.38,98.75,150.43,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,177.35,171.13,173.00,179.50,0.00 ,,109.40,96.12,154.33,83.30,68.38,98.75,154.33,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,177.35,170.99,172.78,179.43,0.00 ,,107.45,96.15,154.33,83.30,64.47,98.75,150.43,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.57,176.72,170.59,172.78,179.50,0.00 ,,103.54,96.15,150.43,83.30,64.47,98.75,158.24,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,180.72,176.38,170.59,173.43,178.29,0.00 ,,103.54,96.15,150.43,83.26,62.52,98.68,154.33,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,176.24,171.13,174.08,177.30,0.00 ,,103.54,96.12,158.24,83.26,64.47,98.72,158.24,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,176.52,172.07,174.66,176.87,0.00 ,,99.63,96.15,154.33,83.30,62.52,98.68,162.15,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.28,176.66,172.07,175.38,176.80,0.00 ,,97.68,96.12,158.24,83.26,58.61,98.72,158.24,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.69,176.86,171.53,175.67,176.59,0.00 ,,97.68,96.12,150.43,83.30,56.65,98.75,150.43,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.06,177.35,171.06,176.24,176.73,0.00 ,,93.77,96.12,148.47,83.26,56.65,98.68,154.33,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,176.93,170.66,174.87,177.23,0.00 ,,93.77,96.12,154.33,83.26,62.52,98.64,158.24,68.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,176.38,170.05,174.51,178.58,0.00 ,,87.91,96.04,148.47,83.15,56.65,98.53,154.33,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,175.96,169.58,174.80,179.29,0.00 ,,85.96,96.01,154.33,83.19,52.75,98.46,158.24,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,175.41,169.45,174.22,178.51,0.00 ,,91.82,95.97,152.38,83.19,58.61,98.46,158.24,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,175.48,170.59,173.36,177.65,0.00 ,,85.96,95.93,162.15,83.15,56.65,98.50,164.10,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,175.82,170.66,173.00,177.02,0.00 ,,91.82,96.01,154.33,83.15,50.79,98.46,164.10,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,176.72,170.19,173.14,177.02,0.00 ,,87.91,95.97,158.24,83.15,56.65,98.46,164.10,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,177.35,169.92,173.93,177.23,0.00 ,,87.91,95.93,158.24,83.15,58.61,98.46,164.10,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.35,177.42,169.31,174.15,177.58,0.00 ,,87.91,95.93,154.33,83.15,58.61,98.46,175.82,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,176.59,169.65,174.80,178.44,0.00 ,,85.96,95.93,154.33,83.22,58.61,98.46,164.10,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.21,176.31,169.58,176.10,178.72,0.00 ,,85.96,95.97,154.33,83.19,52.75,98.46,168.01,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,180.57,175.62,168.84,176.10,178.79,0.00 ,,80.10,95.97,158.24,83.19,52.75,98.57,175.82,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,175.75,167.57,175.67,179.36,0.00 ,,85.96,96.01,162.15,83.26,56.65,98.64,171.92,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,175.82,168.04,175.02,180.21,0.00 ,,85.96,96.04,166.06,83.30,58.61,98.61,171.92,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.87,176.24,167.97,174.51,180.28,0.00 ,,85.96,96.01,154.33,83.30,58.61,98.64,171.92,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,176.24,168.10,174.22,180.78,0.00 ,,87.91,95.97,154.33,83.26,58.61,98.64,168.01,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,176.45,168.24,174.22,180.99,0.00 ,,85.96,96.01,154.33,83.30,62.52,98.61,168.01,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,176.45,168.37,174.22,180.07,0.00 ,,87.91,96.01,158.24,83.30,58.61,98.64,171.92,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.57,177.42,168.64,174.01,179.50,0.00 ,,85.96,95.97,154.33,83.30,62.52,98.64,171.92,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,179.08,168.98,174.01,178.86,0.00 ,,87.91,95.97,150.43,83.26,62.52,98.61,164.10,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,179.63,168.51,174.08,178.51,0.00 ,,91.82,96.01,154.33,83.26,62.52,98.61,168.01,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,179.63,167.97,175.09,178.37,0.00 ,,101.59,95.97,150.43,83.26,64.47,98.64,171.92,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.63,179.50,168.24,175.96,178.22,0.00 ,,97.68,95.97,148.47,83.26,64.47,98.61,168.01,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.07,179.22,168.64,176.68,177.80,0.00 ,,101.59,96.01,140.66,83.30,64.47,98.61,164.10,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.14,178.73,168.91,175.74,177.09,0.00 ,,97.68,95.93,152.38,83.19,72.28,98.57,164.10,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.22,178.46,169.45,175.38,176.94,0.00 ,,101.59,95.97,144.57,83.26,72.28,98.61,158.24,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.14,178.53,170.39,175.45,176.73,0.00 ,,93.77,95.97,144.57,83.22,78.14,98.61,164.10,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.78,179.22,172.07,175.81,176.80,0.00 ,,101.59,95.93,144.57,83.26,74.24,98.61,158.24,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.48,180.47,172.61,176.10,177.23,0.00 ,,109.40,95.93,144.57,83.22,78.14,98.57,154.33,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.34,180.60,172.74,176.32,177.37,0.00 ,,101.59,95.93,148.47,83.26,78.14,98.61,164.10,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.63,180.74,172.94,176.46,177.73,0.00 ,,103.54,95.90,144.57,83.26,84.00,98.57,154.33,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.26,180.33,172.74,177.25,177.80,0.00 ,,103.54,95.93,144.57,83.26,80.10,98.57,160.20,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.75,180.19,172.88,178.27,177.02,0.00 ,,109.40,95.90,144.57,83.19,74.24,98.53,164.10,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.82,180.19,172.54,178.05,175.88,0.00 ,,113.31,95.93,144.57,83.26,84.00,98.57,164.10,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,179.91,172.34,177.90,175.67,0.00 ,,109.40,95.90,144.57,83.26,84.00,98.53,160.20,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.63,179.77,172.07,177.47,175.67,0.00 ,,109.40,95.90,136.75,83.30,85.96,98.50,154.33,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.63,179.29,172.07,176.82,175.52,0.00 ,,113.31,95.90,140.66,83.26,89.87,98.50,150.43,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.41,178.73,171.46,176.24,175.38,0.00 ,,109.40,95.86,136.75,83.19,91.82,98.50,146.52,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,178.25,170.79,175.45,175.59,0.00 ,,109.40,95.90,136.75,83.22,95.73,98.50,146.52,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.67,177.76,170.79,174.87,175.88,0.00 ,,113.31,95.82,136.75,83.26,95.73,98.50,138.71,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,177.35,170.52,174.58,176.16,0.00 ,,119.17,95.82,134.80,83.19,95.73,98.50,142.61,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,177.35,170.12,174.66,176.30,0.00 ,,123.08,95.79,136.75,83.19,97.68,98.46,138.71,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.72,176.24,169.25,175.16,176.73,0.00 ,,113.31,95.90,136.75,83.26,97.68,98.50,128.94,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,175.89,168.77,175.67,177.30,0.00 ,,117.22,95.79,136.75,83.19,95.73,98.50,128.94,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,175.41,168.24,175.74,177.30,0.00 ,,119.17,95.82,134.80,83.19,101.59,98.46,138.71,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.23,175.34,168.24,175.45,176.87,0.00 ,,123.08,95.79,136.75,83.15,107.45,98.46,138.71,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,175.34,167.70,175.02,176.45,0.00 ,,130.89,95.79,132.84,83.26,107.45,98.46,128.94,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.31,175.48,167.70,174.30,176.23,0.00 ,,125.03,95.79,136.75,83.19,109.40,98.46,128.94,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.38,175.82,167.57,173.57,176.30,0.00 ,,128.94,95.79,130.89,83.19,107.45,98.46,125.03,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.53,176.52,167.57,173.43,176.45,0.00 ,,125.03,95.75,130.89,83.19,109.40,98.46,125.03,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.75,176.93,168.17,173.57,176.23,0.00 ,,128.94,95.79,126.98,83.15,109.40,98.35,121.12,67.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.89,177.35,168.84,173.79,175.81,0.00 ,,128.94,95.71,123.08,83.15,107.45,98.32,125.03,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.04,176.38,168.84,174.01,175.38,0.00 ,,130.89,95.64,119.17,83.11,103.54,98.21,121.12,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.26,175.34,168.84,173.86,174.67,0.00 ,,130.89,95.60,126.98,83.11,111.36,98.17,125.03,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.56,174.78,168.91,174.15,173.60,0.00 ,,128.94,95.68,130.89,83.11,103.54,98.21,121.12,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.41,174.44,169.11,175.45,172.68,0.00 ,,134.80,95.64,130.89,83.11,101.59,98.21,113.31,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.19,174.85,169.11,175.31,171.54,0.00 ,,130.89,95.60,126.98,83.11,107.45,98.21,117.22,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.97,174.85,169.18,175.45,171.54,0.00 ,,130.89,95.60,126.98,83.08,107.45,98.17,117.22,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.12,175.27,169.58,176.03,171.69,0.00 ,,134.80,95.57,126.98,83.08,111.36,98.17,117.22,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.26,175.75,169.98,176.24,171.90,0.00 ,,134.80,95.64,126.98,83.11,111.36,98.17,117.22,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.41,176.72,170.59,176.24,172.11,0.00 ,,134.80,95.60,123.08,83.04,111.36,98.13,107.45,67.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.97,177.49,170.72,175.96,172.25,0.00 ,,138.71,95.64,117.22,83.08,113.31,98.17,107.45,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.82,177.35,170.86,174.58,172.33,0.00 ,,130.89,95.68,119.17,83.08,113.31,98.28,113.31,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,175.82,170.25,174.01,172.04,0.00 ,,130.89,95.71,123.08,83.08,109.40,98.35,117.22,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.57,174.58,170.05,174.01,172.18,0.00 ,,128.94,95.68,117.22,83.11,107.45,98.35,107.45,67.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.35,174.30,169.58,174.08,172.68,0.00 ,,128.94,95.64,119.17,83.15,109.40,98.32,107.45,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.84,174.30,169.72,174.15,172.04,0.00 ,,130.89,95.68,123.08,83.15,109.40,98.32,117.22,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.99,174.37,169.45,173.93,171.54,0.00 ,,125.03,95.68,123.08,83.11,107.45,98.35,121.12,67.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.21,175.13,169.58,174.22,171.40,0.00 ,,130.89,95.64,119.17,83.11,103.54,98.32,107.45,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.06,175.69,169.72,174.22,171.05,0.00 ,,130.89,95.64,119.17,83.11,103.54,98.35,113.31,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,177.35,170.39,174.01,170.90,0.00 ,,125.03,95.60,126.98,83.08,97.68,98.35,117.22,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.21,177.76,170.59,173.86,170.83,0.00 ,,128.94,95.71,126.98,83.11,95.73,98.32,121.12,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,177.56,169.78,174.01,170.83,0.00 ,,125.03,95.64,126.98,83.15,95.73,98.32,121.12,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,176.52,169.25,174.15,170.98,0.00 ,,117.22,95.60,130.89,83.11,91.82,98.24,121.12,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.67,175.69,168.24,174.66,171.05,0.00 ,,117.22,95.60,123.08,83.04,95.73,98.28,121.12,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.60,175.48,167.30,174.44,170.69,0.00 ,,123.08,95.64,119.17,83.11,91.82,98.28,113.31,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,175.27,166.96,173.93,170.76,0.00 ,,119.17,95.60,130.89,83.08,85.96,98.28,121.12,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,180.50,175.27,167.16,173.57,171.05,0.00 ,,119.17,95.57,130.89,83.04,85.96,98.28,121.12,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,175.55,167.77,173.57,171.05,0.00 ,,119.17,95.60,134.80,83.04,85.96,98.28,121.12,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.65,176.03,168.64,173.36,170.48,0.00 ,,117.22,95.64,134.80,83.11,80.10,98.32,128.94,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.57,177.35,169.31,173.21,170.34,0.00 ,,113.31,95.60,134.80,83.11,84.00,98.32,125.03,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,177.76,170.25,173.65,170.26,0.00 ,,113.31,95.60,130.89,83.08,78.14,98.28,125.03,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,177.42,170.99,174.73,170.48,0.00 ,,119.17,95.57,134.80,83.04,80.10,98.21,125.03,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.83,176.45,170.59,176.24,170.34,0.00 ,,113.31,95.57,134.80,83.11,84.00,98.28,125.03,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.83,175.62,169.98,175.88,170.26,0.00 ,,111.36,95.57,130.89,83.11,78.14,98.24,125.03,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.05,174.92,169.04,175.67,170.55,0.00 ,,107.45,95.53,134.80,83.08,78.14,98.24,125.03,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.49,174.16,167.83,175.38,170.90,0.00 ,,103.54,95.57,136.75,83.11,74.24,98.21,125.03,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,173.95,167.97,174.87,170.98,0.00 ,,109.40,95.60,136.75,83.08,72.28,98.24,130.89,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,174.02,167.77,173.79,170.76,0.00 ,,97.68,95.53,140.66,83.11,68.38,98.24,130.89,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,174.16,167.70,172.56,170.26,0.00 ,,101.59,95.60,136.75,83.11,68.38,98.21,130.89,67.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,174.44,167.43,171.63,170.26,0.00 ,,101.59,95.49,136.75,83.08,68.38,98.17,138.71,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.34,174.92,167.97,171.77,170.41,0.00 ,,107.45,95.57,140.66,83.11,66.42,98.17,134.80,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,174.92,168.71,172.71,170.48,0.00 ,,101.59,95.57,136.75,83.11,62.52,98.21,142.61,67.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.27,168.98,172.85,170.90,0.00 ,,95.73,95.53,140.66,83.08,66.42,98.21,146.52,67.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,175.13,168.98,172.85,171.19,0.00 ,,97.68,95.57,148.47,83.08,66.42,98.17,146.52,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.68,175.20,168.71,173.86,171.26,0.00 ,,91.82,95.60,148.47,83.04,68.38,98.21,152.38,67.58,8000.00,0.00,0.00,0.00,
