SAP ID,109000173083,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.02,175.62,168.17,174.66,171.40,0.00 ,,91.82,95.60,148.47,83.04,66.42,98.24,152.38,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.54,175.75,167.97,173.72,171.40,0.00 ,,91.82,95.57,144.57,83.04,66.42,98.24,152.38,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.54,175.41,168.10,173.29,171.33,0.00 ,,95.73,95.53,148.47,83.00,62.52,98.17,152.38,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.43,174.92,168.30,173.79,171.40,0.00 ,,91.82,95.57,154.33,83.08,68.38,98.21,156.29,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.77,174.85,168.57,174.66,171.54,0.00 ,,91.82,95.57,144.57,83.04,62.52,98.13,156.29,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.73,174.65,169.65,174.58,171.76,0.00 ,,91.82,95.57,144.57,83.00,60.56,98.17,156.29,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.02,174.85,170.32,173.21,172.11,0.00 ,,89.87,95.46,144.57,82.89,62.52,98.02,160.20,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,175.41,170.12,172.71,172.97,0.00 ,,91.82,95.49,152.38,82.93,66.42,97.99,166.06,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.83,175.41,169.78,172.49,172.82,0.00 ,,91.82,95.49,148.47,82.97,62.52,98.02,160.20,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.24,175.62,169.51,172.78,172.11,0.00 ,,85.96,95.46,148.47,82.97,62.52,97.95,156.29,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.32,175.69,169.18,173.14,171.76,0.00 ,,85.96,95.42,148.47,82.89,60.56,97.99,169.96,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.88,175.41,168.98,173.36,171.26,0.00 ,,91.82,95.42,152.38,82.97,62.52,97.95,169.96,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.61,175.55,168.64,173.00,171.05,0.00 ,,89.87,95.46,156.29,83.00,66.42,97.99,173.87,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.98,175.55,168.04,172.85,171.05,0.00 ,,91.82,95.49,152.38,83.00,60.56,97.95,169.96,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,177.12,175.55,168.37,172.56,171.05,0.00 ,,89.87,95.46,156.29,82.89,66.42,97.95,177.78,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.61,175.55,168.37,172.42,171.05,0.00 ,,85.96,95.46,158.24,82.93,60.56,97.95,177.78,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.43,175.20,168.57,172.42,171.05,0.00 ,,82.05,95.49,158.24,83.00,60.56,98.10,177.78,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.70,175.20,168.57,173.00,171.12,0.00 ,,82.05,95.49,154.33,83.04,62.52,98.13,177.78,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.55,175.27,168.84,173.72,171.54,0.00 ,,82.05,95.46,156.29,83.00,62.52,98.17,173.87,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.75,174.92,168.91,173.86,172.61,0.00 ,,89.87,95.49,156.29,83.00,62.52,98.17,169.96,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.77,174.78,169.04,172.49,173.18,0.00 ,,91.82,95.57,152.38,83.04,60.56,98.17,169.96,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.78,168.84,171.70,172.97,0.00 ,,82.05,95.57,152.38,83.00,60.56,98.21,164.10,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.58,168.37,171.26,171.97,0.00 ,,85.96,95.42,148.47,83.04,60.56,98.13,160.20,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.92,168.37,171.55,171.54,0.00 ,,82.05,95.42,152.38,82.93,66.42,98.10,166.06,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.78,168.44,171.91,171.40,0.00 ,,82.05,95.53,152.38,83.00,62.52,98.10,166.06,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.29,174.65,168.71,172.20,171.12,0.00 ,,91.82,95.53,152.38,82.97,72.28,98.13,160.20,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.58,174.51,168.84,172.13,171.05,0.00 ,,85.96,95.53,148.47,83.00,72.28,98.13,156.29,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.80,174.23,168.57,172.13,171.33,0.00 ,,97.68,95.42,148.47,82.97,74.24,98.06,160.20,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.10,174.44,168.44,172.56,171.62,0.00 ,,97.68,95.46,152.38,83.00,74.24,98.10,160.20,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.80,174.58,168.57,172.42,172.18,0.00 ,,101.59,95.53,148.47,82.97,74.24,98.13,156.29,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,175.51,174.72,168.37,172.20,172.89,0.00 ,,97.68,95.53,140.66,82.97,74.24,98.06,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.36,174.78,168.24,171.48,173.32,0.00 ,,107.45,95.42,140.66,82.97,78.14,98.06,156.29,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.65,175.20,167.97,171.26,173.53,0.00 ,,97.68,95.42,144.57,83.00,78.14,98.10,160.20,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.95,175.48,167.70,171.48,173.53,0.00 ,,97.68,95.42,140.66,83.00,78.14,98.10,156.29,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.24,175.62,168.04,171.41,173.39,0.00 ,,103.54,95.46,134.80,82.97,80.10,98.10,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,175.62,168.51,171.41,173.53,0.00 ,,103.54,95.38,134.80,82.97,84.00,98.06,156.29,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,175.55,168.91,171.34,173.46,0.00 ,,101.59,95.42,138.71,82.97,84.00,98.10,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,175.13,168.64,171.63,173.39,0.00 ,,101.59,95.46,140.66,83.00,84.00,98.13,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,175.20,168.64,172.13,173.68,0.00 ,,103.54,95.49,134.80,82.97,80.10,98.10,152.38,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,175.27,168.51,172.27,174.03,0.00 ,,107.45,95.42,138.71,82.93,84.00,98.06,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.05,174.99,168.44,172.56,174.32,0.00 ,,101.59,95.53,140.66,82.93,89.87,98.06,152.38,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,175.06,168.57,172.20,174.39,0.00 ,,103.54,95.46,140.66,82.89,85.96,98.06,144.57,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,175.20,169.18,172.13,174.53,0.00 ,,111.36,95.49,134.80,82.97,89.87,98.02,138.71,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.42,175.48,169.51,172.06,174.74,0.00 ,,111.36,95.46,130.89,82.89,89.87,97.99,138.71,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,175.75,169.58,172.06,175.03,0.00 ,,113.31,95.42,134.80,82.97,95.73,98.02,134.80,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.03,169.98,172.35,175.31,0.00 ,,107.45,95.42,130.89,83.00,95.73,98.02,138.71,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.89,169.72,173.00,175.03,0.00 ,,111.36,95.42,130.89,82.97,95.73,98.02,130.89,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,177.93,176.10,169.45,173.14,174.53,0.00 ,,117.22,95.42,130.89,82.89,99.63,97.99,126.98,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,175.96,169.45,173.07,174.24,0.00 ,,117.22,95.42,126.98,82.89,97.68,98.06,126.98,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.75,169.51,172.56,173.68,0.00 ,,113.31,95.42,123.08,82.97,97.68,98.02,121.12,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.75,169.18,172.06,173.82,0.00 ,,117.22,95.42,123.08,82.93,105.49,98.02,113.31,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.03,168.24,171.34,173.82,0.00 ,,113.31,95.35,126.98,82.89,101.59,97.99,121.12,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.82,166.49,171.19,173.75,0.00 ,,119.17,95.42,123.08,82.89,105.49,98.02,113.31,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,175.82,166.96,171.19,173.82,0.00 ,,119.17,95.38,126.98,82.89,105.49,98.02,117.22,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.03,167.36,171.34,173.89,0.00 ,,119.17,95.42,123.08,82.89,97.68,98.02,117.22,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.24,167.30,171.55,174.03,0.00 ,,119.17,95.31,117.22,82.89,101.59,97.95,117.22,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.45,167.30,171.70,174.10,0.00 ,,117.22,95.31,121.12,82.86,105.49,97.77,105.49,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.72,167.09,171.70,174.32,0.00 ,,119.17,95.24,117.22,82.82,107.45,97.73,113.31,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.35,167.83,172.49,174.53,0.00 ,,123.08,95.24,117.22,82.78,105.49,97.73,109.40,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.49,167.43,173.57,174.32,0.00 ,,119.17,95.24,113.31,82.86,105.49,97.73,109.40,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,177.69,167.03,173.57,174.46,0.00 ,,123.08,95.20,117.22,82.82,105.49,97.69,109.40,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,177.76,166.96,173.50,174.39,0.00 ,,123.08,95.27,113.31,82.82,107.45,97.73,105.49,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,177.69,167.03,173.57,174.46,0.00 ,,123.08,95.24,113.31,82.86,105.49,97.73,109.40,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.69,167.16,173.36,174.53,0.00 ,,119.17,95.24,117.22,82.82,105.49,97.69,99.63,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,177.35,167.23,172.78,174.74,0.00 ,,126.98,95.20,113.31,82.86,107.45,97.69,99.63,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,177.35,166.76,172.64,174.74,0.00 ,,123.08,95.24,109.40,82.82,107.45,97.73,105.49,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,177.35,166.96,172.64,175.03,0.00 ,,126.98,95.27,105.49,82.86,107.45,97.88,99.63,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,177.35,167.43,172.56,174.81,0.00 ,,123.08,95.31,113.31,82.86,111.36,97.91,99.63,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.93,167.97,172.56,174.95,0.00 ,,126.98,95.27,113.31,82.89,107.45,97.91,99.63,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.69,176.45,168.44,172.71,175.03,0.00 ,,126.98,95.27,113.31,82.89,111.36,97.91,99.63,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.69,176.17,168.84,172.64,175.03,0.00 ,,132.84,95.27,105.49,82.89,111.36,97.95,95.73,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.69,168.84,172.56,175.03,0.00 ,,126.98,95.31,113.31,82.89,105.49,97.95,99.63,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,174.99,168.44,172.56,174.95,0.00 ,,128.94,95.27,113.31,82.86,105.49,97.91,95.73,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.20,168.04,172.71,174.95,0.00 ,,117.22,95.27,113.31,82.86,105.49,97.91,109.40,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.06,168.24,173.00,174.95,0.00 ,,119.17,95.31,113.31,82.89,101.59,97.91,105.49,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.41,168.64,173.29,174.95,0.00 ,,119.17,95.27,113.31,82.89,101.59,97.91,105.49,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.82,168.57,173.57,174.88,0.00 ,,117.22,95.27,117.22,82.82,99.63,97.91,105.49,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.10,168.98,173.79,174.88,0.00 ,,123.08,95.20,121.12,82.82,99.63,97.88,117.22,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,176.31,168.84,174.08,175.31,0.00 ,,117.22,95.31,117.22,82.89,95.73,97.95,113.31,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,176.10,168.98,174.15,175.31,0.00 ,,117.22,95.27,117.22,82.86,89.87,97.95,109.40,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,176.03,169.18,174.30,175.59,0.00 ,,111.36,95.27,121.12,82.82,91.82,97.95,113.31,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,175.89,169.25,174.01,175.38,0.00 ,,111.36,95.24,126.98,82.86,89.87,97.95,123.08,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.34,169.31,174.01,175.24,0.00 ,,111.36,95.27,123.08,82.86,89.87,97.95,117.22,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.27,169.45,173.86,174.95,0.00 ,,111.36,95.24,123.08,82.89,89.87,97.95,109.40,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.06,169.25,173.57,175.03,0.00 ,,111.36,95.20,123.08,82.82,84.00,97.91,113.31,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.06,169.31,173.57,174.95,0.00 ,,107.45,95.20,130.89,82.82,85.96,97.88,117.22,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.41,169.45,173.43,174.74,0.00 ,,105.49,95.27,130.89,82.86,85.96,97.91,126.98,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.62,169.51,173.29,175.03,0.00 ,,107.45,95.24,130.89,82.82,84.00,97.88,123.08,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,176.03,169.65,173.29,175.45,0.00 ,,111.36,95.16,121.12,82.86,84.00,97.88,113.31,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,177.64,175.89,169.58,172.92,175.81,0.00 ,,111.36,95.24,130.89,82.86,80.10,97.88,123.08,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.17,169.65,172.56,176.23,0.00 ,,101.59,95.20,130.89,82.82,78.14,97.91,130.89,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.31,169.98,172.35,176.59,0.00 ,,95.73,95.27,130.89,82.82,78.14,97.88,126.98,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.17,170.05,172.35,176.45,0.00 ,,101.59,95.16,126.98,82.86,74.24,97.84,130.89,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.24,170.05,172.64,176.09,0.00 ,,101.59,95.16,134.80,82.78,74.24,97.88,130.89,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,176.10,170.12,172.85,175.67,0.00 ,,91.82,95.24,140.66,82.82,74.24,97.91,130.89,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,175.89,170.39,173.00,175.52,0.00 ,,97.68,95.27,130.89,82.78,72.28,97.88,140.66,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,175.55,170.52,173.43,175.52,0.00 ,,91.82,95.20,134.80,82.78,72.28,97.84,140.66,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.69,170.32,173.79,175.38,0.00 ,,91.82,95.20,140.66,82.78,68.38,97.88,144.57,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.82,170.19,174.37,175.38,0.00 ,,91.82,95.20,144.57,82.82,68.38,97.88,152.38,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.03,170.32,174.73,175.59,0.00 ,,89.87,95.20,144.57,82.78,68.38,97.88,152.38,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.24,170.12,174.44,175.88,0.00 ,,89.87,95.20,144.57,82.78,66.42,97.88,152.38,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.75,170.25,173.86,176.30,0.00 ,,89.87,95.24,144.57,82.78,62.52,97.80,152.38,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.03,170.25,173.36,176.52,0.00 ,,91.82,95.27,144.57,82.78,66.42,97.84,152.38,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.49,175.41,170.12,172.78,176.73,0.00 ,,85.96,95.20,144.57,82.75,62.52,97.88,152.38,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.27,169.98,172.49,176.73,0.00 ,,85.96,95.24,140.66,82.78,62.52,97.77,148.47,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.99,170.05,172.06,176.45,0.00 ,,89.87,95.16,144.57,82.75,62.52,97.77,158.24,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,174.72,170.05,172.06,176.30,0.00 ,,85.96,95.13,144.57,82.67,62.52,97.69,158.24,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,174.85,169.72,172.20,175.88,0.00 ,,85.96,95.13,148.47,82.71,60.56,97.66,158.24,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,174.92,169.65,172.35,175.59,0.00 ,,89.87,95.13,148.47,82.67,62.52,97.62,158.24,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.99,175.13,169.45,172.64,175.31,0.00 ,,89.87,95.05,148.47,82.64,60.56,97.58,162.15,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.21,175.27,169.38,172.64,175.31,0.00 ,,85.96,95.09,152.38,82.64,60.56,97.58,166.06,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.99,174.99,169.18,172.64,175.31,0.00 ,,91.82,95.13,148.47,82.71,60.56,97.62,166.06,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.69,174.92,168.98,172.71,175.38,0.00 ,,80.10,95.13,156.29,82.67,56.65,97.62,162.15,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,174.99,168.57,172.56,175.17,0.00 ,,85.96,95.13,152.38,82.64,60.56,97.58,162.15,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.78,168.37,172.35,175.24,0.00 ,,76.19,95.13,156.29,82.64,60.56,97.58,171.92,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,174.92,167.97,172.06,175.31,0.00 ,,80.10,95.13,156.29,82.67,56.65,97.58,166.06,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,174.85,167.50,171.70,175.38,0.00 ,,80.10,95.13,152.38,82.67,56.65,97.69,171.92,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.06,167.03,171.55,175.38,0.00 ,,76.19,95.16,152.38,82.71,60.56,97.73,171.92,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.41,167.03,171.48,175.10,0.00 ,,85.96,95.20,152.38,82.71,62.52,97.77,162.15,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.89,167.36,171.70,174.95,0.00 ,,84.00,95.24,152.38,82.78,60.56,97.84,175.82,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,176.17,167.36,172.06,174.74,0.00 ,,80.10,95.24,152.38,82.75,62.52,97.80,162.15,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.89,167.03,172.35,174.74,0.00 ,,84.00,95.16,148.47,82.71,62.52,97.80,162.15,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.48,167.03,172.42,174.81,0.00 ,,80.10,95.16,152.38,82.71,66.42,97.80,162.15,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.84,175.27,167.09,172.13,174.88,0.00 ,,85.96,95.24,156.29,82.71,66.42,97.84,162.15,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.13,175.27,167.57,171.70,175.03,0.00 ,,84.00,95.24,152.38,82.75,66.42,97.80,162.15,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,180.28,175.34,167.83,171.55,175.10,0.00 ,,80.10,95.16,144.57,82.71,66.42,97.80,158.24,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,175.27,168.04,171.63,175.03,0.00 ,,89.87,95.16,148.47,82.67,72.28,97.73,162.15,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.41,168.37,171.91,175.03,0.00 ,,91.82,95.20,148.47,82.71,74.24,97.77,152.38,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.69,168.64,171.84,174.95,0.00 ,,89.87,95.20,152.38,82.71,68.38,97.80,152.38,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.82,168.64,171.84,174.88,0.00 ,,89.87,95.13,144.57,82.67,72.28,97.77,152.38,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.41,168.91,171.70,174.81,0.00 ,,89.87,95.16,148.47,82.71,72.28,97.77,154.33,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.41,168.57,171.55,174.81,0.00 ,,97.68,95.20,144.57,82.71,78.14,97.77,148.47,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.06,168.10,171.55,174.81,0.00 ,,97.68,95.24,142.61,82.75,78.14,97.80,148.47,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,174.99,167.77,171.55,174.74,0.00 ,,97.68,95.24,138.71,82.71,80.10,97.77,140.66,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.06,167.36,171.41,174.88,0.00 ,,91.82,95.16,138.71,82.71,78.14,97.73,154.33,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.78,175.27,167.43,171.55,174.74,0.00 ,,91.82,95.20,144.57,82.75,80.10,97.77,154.33,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,175.41,167.43,171.55,174.74,0.00 ,,95.73,95.16,134.80,82.75,80.10,97.77,140.66,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.17,167.70,171.63,175.03,0.00 ,,97.68,95.09,134.80,82.67,78.14,97.77,144.57,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,176.31,168.17,171.70,174.95,0.00 ,,97.68,95.13,138.71,82.71,84.00,97.69,140.66,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.64,176.59,167.63,172.06,174.81,0.00 ,,101.59,95.13,138.71,82.71,84.00,97.69,154.33,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.52,167.57,172.42,174.53,0.00 ,,105.49,95.16,134.80,82.71,85.96,97.77,140.66,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.52,167.23,173.00,174.32,0.00 ,,105.49,95.16,134.80,82.71,84.00,97.77,140.66,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.38,166.42,173.36,174.39,0.00 ,,105.49,95.13,134.80,82.71,87.91,97.69,140.66,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.17,165.88,173.43,174.32,0.00 ,,107.45,95.09,134.80,82.71,95.73,97.69,130.89,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.55,165.75,173.21,174.17,0.00 ,,107.45,95.16,130.89,82.75,95.73,97.69,130.89,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.78,175.34,166.09,173.00,174.17,0.00 ,,107.45,95.13,126.98,82.75,95.73,97.73,126.98,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.49,175.06,166.15,172.85,174.10,0.00 ,,111.36,95.09,125.03,82.67,95.73,97.69,130.89,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.20,175.13,166.29,172.85,174.17,0.00 ,,113.31,95.13,126.98,82.71,95.73,97.69,126.98,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.05,175.62,166.42,172.78,173.89,0.00 ,,111.36,95.16,125.03,82.64,95.73,97.69,126.98,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,176.31,167.16,172.85,173.89,0.00 ,,113.31,95.13,121.12,82.71,99.63,97.69,119.17,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.45,167.70,173.00,173.96,0.00 ,,113.31,95.09,121.12,82.67,101.59,97.69,119.17,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.64,176.31,168.04,172.92,173.82,0.00 ,,119.17,95.13,125.03,82.64,107.45,97.66,113.31,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.64,176.38,168.51,172.85,173.75,0.00 ,,117.22,95.13,121.12,82.64,107.45,97.73,113.31,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,176.38,168.04,172.64,173.89,0.00 ,,113.31,95.13,121.12,82.67,99.63,97.69,113.31,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,176.76,176.10,167.77,172.56,173.96,0.00 ,,117.22,95.05,117.22,82.67,99.63,97.62,109.40,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.46,175.75,167.77,172.13,173.96,0.00 ,,113.31,95.09,121.12,82.67,101.59,97.66,109.40,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.46,175.41,168.17,172.13,173.96,0.00 ,,121.12,95.05,121.12,82.64,105.49,97.55,105.49,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.83,175.27,168.44,172.20,174.03,0.00 ,,121.12,95.02,113.31,82.56,101.59,97.47,109.40,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.12,175.41,168.51,172.27,174.03,0.00 ,,121.12,94.98,117.22,82.60,107.45,97.51,97.68,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.78,175.75,168.64,172.49,173.68,0.00 ,,123.08,94.98,113.31,82.56,111.36,97.47,101.59,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.17,168.64,172.78,173.46,0.00 ,,121.12,94.98,113.31,82.64,107.45,97.47,109.40,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.38,168.71,173.29,173.53,0.00 ,,121.12,95.02,107.45,82.56,111.36,97.51,101.59,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.66,168.91,173.14,173.32,0.00 ,,117.22,94.98,109.40,82.53,111.36,97.47,101.59,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,176.93,168.98,172.92,173.53,0.00 ,,121.12,94.98,109.40,82.53,111.36,97.47,101.59,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,177.35,168.91,172.64,173.68,0.00 ,,126.98,95.02,107.45,82.53,111.36,97.47,101.59,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.77,177.35,169.38,172.27,173.82,0.00 ,,126.98,94.98,107.45,82.53,111.36,97.47,97.68,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,176.93,169.45,172.20,173.89,0.00 ,,123.08,94.98,107.45,82.49,113.31,97.47,91.82,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.93,169.38,172.42,173.82,0.00 ,,126.98,95.05,107.45,82.56,107.45,97.58,95.73,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.86,169.31,172.56,173.68,0.00 ,,123.08,95.05,107.45,82.56,111.36,97.62,95.73,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.17,169.25,172.85,173.53,0.00 ,,121.12,95.05,109.40,82.64,107.45,97.66,95.73,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.89,169.38,172.92,173.25,0.00 ,,121.12,95.05,105.49,82.64,111.36,97.62,95.73,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.75,169.72,172.56,173.11,0.00 ,,121.12,95.02,109.40,82.60,111.36,97.62,91.82,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.82,169.78,172.56,173.04,0.00 ,,126.98,95.09,105.49,82.64,105.49,97.62,95.73,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.82,169.72,172.64,172.97,0.00 ,,121.12,95.05,121.12,82.64,107.45,97.62,101.59,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.03,169.65,172.64,172.82,0.00 ,,123.08,95.09,113.31,82.64,105.49,97.62,101.59,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.31,169.45,172.42,172.68,0.00 ,,117.22,95.09,113.31,82.56,101.59,97.58,105.49,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,177.35,169.45,172.56,172.82,0.00 ,,123.08,95.05,117.22,82.53,105.49,97.58,101.59,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,177.35,169.31,172.49,172.61,0.00 ,,121.12,95.09,113.31,82.64,99.63,97.62,105.49,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.62,177.35,169.25,172.56,172.25,0.00 ,,113.31,95.02,117.22,82.64,95.73,97.58,109.40,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.72,169.11,172.71,172.11,0.00 ,,113.31,95.05,117.22,82.53,95.73,97.58,109.40,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.38,169.18,173.14,171.97,0.00 ,,113.31,95.02,125.03,82.56,95.73,97.62,119.17,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.17,169.18,173.43,171.90,0.00 ,,117.22,95.09,121.12,82.53,95.73,97.62,113.31,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.96,169.31,173.72,172.18,0.00 ,,113.31,95.05,125.03,82.56,93.77,97.62,113.31,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.69,169.38,173.50,172.54,0.00 ,,111.36,95.02,121.12,82.53,87.91,97.58,113.31,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.41,169.45,173.07,172.61,0.00 ,,111.36,95.02,125.03,82.53,93.77,97.58,123.08,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.27,169.51,172.85,172.75,0.00 ,,107.45,95.05,126.98,82.53,87.91,97.66,123.08,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.34,169.51,172.85,172.82,0.00 ,,107.45,95.05,126.98,82.53,87.91,97.58,115.26,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.34,169.51,172.56,172.82,0.00 ,,105.49,95.02,126.98,82.56,84.00,97.55,123.08,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.06,169.31,172.71,172.75,0.00 ,,105.49,95.05,126.98,82.45,87.91,97.51,123.08,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,174.99,169.45,172.85,172.47,0.00 ,,107.45,95.02,130.89,82.53,84.00,97.58,119.17,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,174.92,169.58,173.29,172.47,0.00 ,,101.59,95.02,121.12,82.56,82.05,97.58,119.17,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,174.99,169.72,173.65,172.68,0.00 ,,99.63,95.02,126.98,82.56,78.14,97.58,126.98,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,174.99,170.05,173.86,172.68,0.00 ,,101.59,95.02,130.89,82.53,78.14,97.55,126.98,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,174.92,170.25,173.79,172.75,0.00 ,,97.68,95.05,138.71,82.53,74.24,97.58,132.84,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,174.92,170.05,173.93,172.75,0.00 ,,95.73,94.98,130.89,82.53,72.28,97.58,126.98,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,174.72,169.85,174.08,172.82,0.00 ,,91.82,94.98,130.89,82.49,72.28,97.55,132.84,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,174.58,169.85,174.08,172.89,0.00 ,,91.82,95.02,142.61,82.45,68.38,97.58,136.75,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.65,169.38,173.72,172.75,0.00 ,,95.73,95.02,134.80,82.53,72.28,97.62,136.75,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.65,169.25,173.21,173.04,0.00 ,,89.87,95.02,138.71,82.49,68.38,97.58,140.66,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,174.30,168.77,172.78,173.11,0.00 ,,89.87,95.02,142.61,82.56,62.52,97.58,140.66,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.44,168.64,172.78,173.04,0.00 ,,85.96,95.05,138.71,82.53,66.42,97.55,154.33,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,174.44,168.44,173.21,173.25,0.00 ,,89.87,95.05,142.61,82.53,62.52,97.55,154.33,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,174.65,168.71,173.36,173.46,0.00 ,,85.96,95.05,142.61,82.49,62.52,97.58,150.43,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,174.85,168.84,173.00,173.60,0.00 ,,89.87,94.98,146.52,82.53,62.52,97.55,150.43,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,174.85,168.71,172.56,173.68,0.00 ,,85.96,95.02,142.61,82.49,68.38,97.47,154.33,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.06,168.84,172.56,173.53,0.00 ,,89.87,94.98,148.47,82.49,66.42,97.51,158.24,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.06,168.84,172.78,173.60,0.00 ,,85.96,94.98,148.47,82.49,62.52,97.44,154.33,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.99,168.30,172.85,173.60,0.00 ,,85.96,94.98,148.47,82.42,60.56,97.40,154.33,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.99,168.04,172.49,173.53,0.00 ,,84.00,94.87,146.52,82.42,60.56,97.33,150.43,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.99,168.17,172.78,173.53,0.00 ,,84.00,94.84,146.52,82.42,60.56,97.36,154.33,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.27,168.30,173.50,173.46,0.00 ,,84.00,94.98,148.47,82.45,60.56,97.36,158.24,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.48,168.57,173.79,173.68,0.00 ,,80.10,94.87,152.38,82.45,60.56,97.36,154.33,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.48,168.71,173.86,173.75,0.00 ,,84.00,94.87,152.38,82.42,60.56,97.36,158.24,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.89,169.45,173.50,173.68,0.00 ,,85.96,94.87,148.47,82.42,60.56,97.36,158.24,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.10,169.85,173.07,173.82,0.00 ,,80.10,94.91,152.38,82.42,56.65,97.33,164.10,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.31,170.19,173.07,173.89,0.00 ,,80.10,94.87,152.38,82.38,56.65,97.33,154.33,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.38,170.32,173.21,174.03,0.00 ,,78.14,94.84,152.38,82.38,54.70,97.33,168.01,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.45,170.59,172.64,174.10,0.00 ,,80.10,94.95,148.47,82.42,60.56,97.40,164.10,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.84,176.31,170.32,172.13,174.32,0.00 ,,89.87,94.98,152.38,82.53,60.56,97.51,171.92,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.77,176.38,170.25,171.91,174.39,0.00 ,,85.96,94.98,152.38,82.49,60.56,97.55,162.15,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.77,176.38,170.32,172.13,174.10,0.00 ,,80.10,94.98,148.47,82.53,60.56,97.55,154.33,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.38,170.12,172.49,173.96,0.00 ,,84.00,94.98,148.47,82.45,62.52,97.47,162.15,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,176.45,169.98,172.56,174.03,0.00 ,,84.00,94.98,152.38,82.49,62.52,97.58,158.24,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.10,170.19,172.42,174.03,0.00 ,,84.00,94.98,152.38,82.45,60.56,97.55,158.24,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.82,170.12,172.42,173.89,0.00 ,,84.00,94.98,148.47,82.45,62.52,97.51,154.33,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.48,170.32,172.42,173.89,0.00 ,,85.96,94.95,148.47,82.45,66.42,97.51,158.24,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.75,170.52,172.20,173.96,0.00 ,,89.87,94.95,148.47,82.49,68.38,97.51,154.33,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.48,170.52,171.91,173.96,0.00 ,,85.96,94.98,146.52,82.49,68.38,97.51,144.57,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.48,170.46,171.55,173.89,0.00 ,,91.82,94.95,148.47,82.49,72.28,97.51,144.57,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.62,170.12,171.48,173.89,0.00 ,,99.63,94.95,146.52,82.42,74.24,97.47,150.43,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.89,170.05,171.48,173.89,0.00 ,,91.82,94.98,142.61,82.45,74.24,97.47,154.33,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.96,170.12,171.34,173.82,0.00 ,,95.73,94.98,138.71,82.53,72.28,97.51,150.43,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.69,169.98,171.26,173.82,0.00 ,,99.63,94.95,138.71,82.49,78.14,97.51,140.66,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.41,169.98,171.41,173.89,0.00 ,,95.73,94.95,138.71,82.42,82.05,97.40,140.66,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.55,175.20,170.12,171.48,173.75,0.00 ,,95.73,94.95,142.61,82.45,82.05,97.47,140.66,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,174.85,170.05,171.41,173.82,0.00 ,,105.49,94.91,134.80,82.53,82.05,97.51,126.98,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,174.58,170.19,171.34,173.68,0.00 ,,99.63,94.87,138.71,82.45,82.05,97.47,140.66,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.37,170.05,171.48,173.75,0.00 ,,99.63,94.91,138.71,82.42,84.00,97.44,140.66,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.51,169.92,171.41,173.68,0.00 ,,101.59,94.91,130.89,82.45,87.91,97.47,140.66,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,174.72,169.85,171.26,173.32,0.00 ,,99.63,94.95,134.80,82.49,89.87,97.47,140.66,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.06,169.65,171.41,173.53,0.00 ,,101.59,94.95,130.89,82.42,87.91,97.47,132.84,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.20,169.25,171.48,173.60,0.00 ,,107.45,94.87,130.89,82.45,89.87,97.47,140.66,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.34,169.11,171.55,173.68,0.00 ,,107.45,94.87,130.89,82.45,93.77,97.44,136.75,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.27,169.18,171.48,173.68,0.00 ,,111.36,94.95,126.98,82.49,89.87,97.51,132.84,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.48,169.31,171.70,173.68,0.00 ,,111.36,94.95,126.98,82.45,89.87,97.44,123.08,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.48,169.18,171.70,173.89,0.00 ,,111.36,94.87,121.12,82.42,99.63,97.44,123.08,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.62,169.31,171.70,174.03,0.00 ,,111.36,94.95,126.98,82.45,101.59,97.44,123.08,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.69,169.25,171.70,174.24,0.00 ,,111.36,94.84,121.12,82.45,99.63,97.47,123.08,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.03,169.04,171.91,174.32,0.00 ,,113.31,94.95,121.12,82.45,95.73,97.44,123.08,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.10,169.04,171.91,174.39,0.00 ,,117.22,94.87,121.12,82.45,99.63,97.40,119.17,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.31,168.91,171.91,174.46,0.00 ,,117.22,94.87,125.03,82.42,101.59,97.40,123.08,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.24,168.71,171.91,174.46,0.00 ,,123.08,94.87,117.22,82.45,105.49,97.44,115.26,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.38,168.91,172.13,174.81,0.00 ,,121.12,94.95,113.31,82.42,105.49,97.47,115.26,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.17,168.91,172.06,174.88,0.00 ,,121.12,94.84,113.31,82.45,101.59,97.44,109.40,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.96,168.91,172.27,174.81,0.00 ,,115.26,94.84,117.22,82.42,105.49,97.44,115.26,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.10,168.98,172.49,174.74,0.00 ,,117.22,94.84,125.03,82.42,101.59,97.47,119.17,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,176.10,168.84,173.00,174.74,0.00 ,,121.12,94.87,117.22,82.42,105.49,97.44,109.40,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,176.45,168.84,173.36,174.39,0.00 ,,115.26,94.73,113.31,82.38,105.49,97.29,105.49,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.45,168.91,173.50,174.39,0.00 ,,121.12,94.69,109.40,82.34,109.40,97.22,97.68,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,176.24,168.71,173.43,174.24,0.00 ,,123.08,94.73,117.22,82.34,109.40,97.22,105.49,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.89,168.84,173.29,174.24,0.00 ,,121.12,94.76,113.31,82.34,111.36,97.22,101.59,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.55,168.91,173.14,174.17,0.00 ,,123.08,94.76,107.45,82.34,111.36,97.14,97.68,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.55,168.84,173.29,174.03,0.00 ,,126.98,94.73,109.40,82.31,111.36,97.11,105.49,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.89,168.91,173.43,174.03,0.00 ,,123.08,94.76,109.40,82.31,109.40,97.14,101.59,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.31,168.98,173.72,174.17,0.00 ,,123.08,94.73,103.54,82.34,111.36,97.18,101.59,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.59,168.98,173.93,173.96,0.00 ,,121.12,94.69,107.45,82.31,111.36,97.11,97.68,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.66,168.91,174.08,173.68,0.00 ,,123.08,94.69,107.45,82.31,111.36,97.14,101.59,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,176.79,169.11,174.15,173.60,0.00 ,,130.89,94.73,107.45,82.34,115.26,97.22,97.68,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.72,169.25,174.15,173.53,0.00 ,,123.08,94.80,103.54,82.38,111.36,97.36,101.59,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,176.52,169.18,174.15,173.53,0.00 ,,121.12,94.84,107.45,82.38,111.36,97.36,91.82,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.96,168.91,174.08,173.46,0.00 ,,123.08,94.80,103.54,82.42,115.26,97.36,91.82,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.96,168.71,174.01,173.39,0.00 ,,121.12,94.84,109.40,82.38,111.36,97.36,97.68,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.62,168.84,173.57,173.39,0.00 ,,123.08,94.84,109.40,82.42,111.36,97.36,101.59,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.62,168.84,173.43,173.39,0.00 ,,117.22,94.80,109.40,82.38,111.36,97.36,97.68,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.82,168.77,173.36,173.32,0.00 ,,121.12,94.80,109.40,82.34,107.45,97.40,97.68,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.24,168.84,173.50,173.46,0.00 ,,121.12,94.80,117.22,82.34,107.45,97.36,101.59,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.59,168.98,173.57,173.46,0.00 ,,121.12,94.84,109.40,82.38,107.45,97.40,101.59,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.79,169.18,173.72,173.46,0.00 ,,115.26,94.80,117.22,82.34,99.63,97.44,115.26,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,177.35,169.45,174.08,173.39,0.00 ,,115.26,94.80,113.31,82.34,99.63,97.36,105.49,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,177.35,169.72,174.22,173.32,0.00 ,,121.12,94.84,121.12,82.31,95.73,97.36,115.26,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.71,177.35,169.85,174.22,173.53,0.00 ,,115.26,94.80,121.12,82.38,99.63,97.36,115.26,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.64,177.35,170.05,174.15,173.60,0.00 ,,115.26,94.80,125.03,82.31,101.59,97.40,109.40,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,177.35,169.85,173.86,173.60,0.00 ,,111.36,94.80,121.12,82.34,93.77,97.36,115.26,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,177.35,170.19,173.72,173.68,0.00 ,,111.36,94.80,125.03,82.27,93.77,97.33,115.26,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,177.35,170.25,173.50,173.60,0.00 ,,107.45,94.80,125.03,82.31,95.73,97.40,115.26,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,177.35,170.25,173.36,173.68,0.00 ,,107.45,94.80,125.03,82.34,93.77,97.36,119.17,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,176.93,170.12,173.21,173.53,0.00 ,,107.45,94.80,125.03,82.31,87.91,97.36,123.08,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,177.35,169.92,173.07,173.39,0.00 ,,105.49,94.80,130.89,82.31,89.87,97.33,123.08,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.35,169.98,173.43,173.32,0.00 ,,107.45,94.76,125.03,82.38,93.77,97.36,119.17,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,177.56,170.05,173.65,173.32,0.00 ,,101.59,94.76,125.03,82.31,87.91,97.36,123.08,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.69,170.12,173.93,173.32,0.00 ,,105.49,94.84,125.03,82.34,84.00,97.33,123.08,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,177.62,170.12,174.15,173.25,0.00 ,,99.63,94.73,134.80,82.31,84.00,97.29,128.94,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,177.69,170.25,174.08,173.25,0.00 ,,105.49,94.80,130.89,82.34,82.05,97.33,132.84,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.62,170.52,173.79,173.18,0.00 ,,91.82,94.76,134.80,82.38,76.19,97.33,132.84,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,177.42,170.59,173.36,173.11,0.00 ,,91.82,94.80,130.89,82.34,76.19,97.29,132.84,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,177.35,170.25,172.64,173.04,0.00 ,,91.82,94.76,142.61,82.31,78.14,97.29,140.66,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.59,170.25,172.42,173.18,0.00 ,,99.63,94.80,134.80,82.31,82.05,97.33,132.84,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.10,170.32,172.49,173.25,0.00 ,,91.82,94.76,134.80,82.34,76.19,97.33,128.94,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.03,170.12,172.56,173.32,0.00 ,,85.96,94.73,142.61,82.27,76.19,97.33,136.75,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.82,170.05,172.56,173.46,0.00 ,,91.82,94.76,138.71,82.27,72.28,97.29,146.52,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.62,169.58,172.35,173.32,0.00 ,,89.87,94.76,142.61,82.27,72.28,97.33,154.33,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.69,169.45,172.42,173.53,0.00 ,,85.96,94.80,142.61,82.31,72.28,97.33,140.66,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.82,169.58,172.56,173.68,0.00 ,,85.96,94.80,138.71,82.27,66.42,97.29,150.43,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.75,169.72,172.49,173.60,0.00 ,,85.96,94.76,146.52,82.27,68.38,97.25,150.43,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.62,169.65,172.20,173.68,0.00 ,,84.00,94.73,146.52,82.27,68.38,97.25,154.33,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.48,169.45,171.70,173.60,0.00 ,,85.96,94.76,146.52,82.31,66.42,97.29,150.43,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.41,169.25,171.34,173.82,0.00 ,,85.96,94.73,142.61,82.34,62.52,97.33,150.43,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.27,169.11,171.26,173.82,0.00 ,,84.00,94.65,150.43,82.23,70.33,97.14,150.43,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.13,169.18,171.26,173.53,0.00 ,,89.87,94.65,146.52,82.12,62.52,97.07,160.20,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.92,169.18,171.34,173.68,0.00 ,,84.00,94.65,146.52,82.23,62.52,97.07,154.33,66.12,8000.00,0.00,0.00,0.00,
