SAP ID,109000173083,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.85,169.31,171.34,173.68,0.00 ,,84.00,94.62,146.52,82.23,62.52,97.07,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.72,169.38,171.41,173.68,0.00 ,,78.14,94.65,146.52,82.20,62.52,97.03,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,174.78,169.58,171.41,173.82,0.00 ,,84.00,94.62,150.43,82.16,62.52,97.00,164.10,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,174.99,169.72,171.41,173.89,0.00 ,,80.10,94.65,146.52,82.20,60.56,97.07,164.10,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.20,169.51,171.41,173.96,0.00 ,,84.00,94.62,150.43,82.20,62.52,97.07,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.99,169.51,171.34,173.82,0.00 ,,84.00,94.62,150.43,82.16,66.42,97.00,154.33,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,174.78,169.31,171.19,173.82,0.00 ,,80.10,94.58,154.33,82.16,62.52,97.03,164.10,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,174.65,169.45,171.34,173.82,0.00 ,,78.14,94.65,152.38,82.20,60.56,97.11,171.92,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,174.78,169.78,171.41,173.60,0.00 ,,78.14,94.73,156.29,82.23,60.56,97.25,168.01,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.25,174.51,169.85,171.63,173.68,0.00 ,,84.00,94.69,152.38,82.20,62.52,97.18,158.24,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,174.44,169.78,171.84,173.25,0.00 ,,80.10,94.73,156.29,82.27,66.42,97.22,171.92,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,174.78,169.58,171.99,172.97,0.00 ,,84.00,94.76,156.29,82.31,66.42,97.33,168.01,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,174.92,169.58,171.63,172.89,0.00 ,,80.10,94.76,156.29,82.27,66.42,97.29,164.10,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.25,174.85,169.31,171.41,172.82,0.00 ,,78.14,94.73,150.43,82.23,66.42,97.25,164.10,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.99,169.31,171.34,172.75,0.00 ,,84.00,94.73,150.43,82.23,68.38,97.25,160.20,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.99,169.31,171.34,172.82,0.00 ,,85.96,94.76,152.38,82.27,68.38,97.29,164.10,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.06,169.45,171.26,172.89,0.00 ,,80.10,94.76,152.38,82.23,68.38,97.29,158.24,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.27,169.38,171.26,173.04,0.00 ,,85.96,94.69,150.43,82.20,72.28,97.25,150.43,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.27,169.25,171.34,173.32,0.00 ,,89.87,94.73,150.43,82.20,76.19,97.22,154.33,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.41,169.38,171.48,173.32,0.00 ,,91.82,94.76,142.61,82.31,76.19,97.22,150.43,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.82,169.58,171.41,173.25,0.00 ,,93.77,94.73,138.71,82.27,76.19,97.22,146.52,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.96,169.85,171.41,173.18,0.00 ,,89.87,94.73,142.61,82.23,76.19,97.22,146.52,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.03,169.58,171.55,173.32,0.00 ,,93.77,94.73,142.61,82.23,78.14,97.22,146.52,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.03,169.65,171.70,173.32,0.00 ,,101.59,94.73,142.61,82.27,82.05,97.25,146.52,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.03,169.58,172.13,173.32,0.00 ,,95.73,94.73,142.61,82.23,82.05,97.29,140.66,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.89,169.78,172.13,173.18,0.00 ,,89.87,94.69,138.71,82.27,82.05,97.22,136.75,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.89,169.72,172.42,173.39,0.00 ,,99.63,94.73,142.61,82.27,84.00,97.25,146.52,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.24,169.92,172.56,173.53,0.00 ,,105.49,94.73,134.80,82.27,84.00,97.22,136.75,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.24,170.05,172.85,173.39,0.00 ,,95.73,94.73,142.61,82.27,87.91,97.25,140.66,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.38,170.19,173.14,173.39,0.00 ,,101.59,94.69,138.71,82.27,84.00,97.33,140.66,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.72,170.19,173.50,173.32,0.00 ,,105.49,94.65,130.89,82.27,87.91,97.22,140.66,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.72,170.25,173.72,173.39,0.00 ,,107.45,94.69,134.80,82.23,93.77,97.18,140.66,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.79,170.25,173.72,173.32,0.00 ,,107.45,94.69,130.89,82.27,89.87,97.22,132.84,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.93,170.12,173.79,173.39,0.00 ,,107.45,94.73,128.94,82.23,93.77,97.22,136.75,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.86,169.85,173.79,173.32,0.00 ,,111.36,94.69,128.94,82.27,95.73,97.18,128.94,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.93,169.31,173.72,173.25,0.00 ,,107.45,94.69,130.89,82.27,99.63,97.22,128.94,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.38,169.11,173.57,173.32,0.00 ,,111.36,94.69,125.03,82.27,99.63,97.18,128.94,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.38,169.04,173.57,173.53,0.00 ,,111.36,94.69,121.12,82.23,95.73,97.22,123.08,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.03,168.98,173.50,173.53,0.00 ,,115.26,94.69,125.03,82.23,99.63,97.14,123.08,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,176.03,168.98,173.43,173.53,0.00 ,,111.36,94.65,125.03,82.23,101.59,97.18,119.17,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.89,169.51,173.36,173.25,0.00 ,,117.22,94.69,121.12,82.27,105.49,97.18,115.26,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.82,169.51,173.50,172.89,0.00 ,,115.26,94.69,117.22,82.23,105.49,97.22,115.26,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.18,175.82,169.45,173.36,172.82,0.00 ,,115.26,94.65,117.22,82.20,105.49,97.14,111.36,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.75,169.58,173.57,172.68,0.00 ,,121.12,94.62,113.31,82.23,109.40,97.14,111.36,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.75,169.31,173.65,172.75,0.00 ,,117.22,94.65,113.31,82.23,105.49,97.18,111.36,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.75,169.45,173.72,172.75,0.00 ,,117.22,94.69,113.31,82.23,109.40,97.18,111.36,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.89,169.25,173.72,173.04,0.00 ,,115.26,94.65,113.31,82.20,105.49,97.18,115.26,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.89,169.11,173.57,173.53,0.00 ,,121.12,94.58,125.03,82.20,111.36,97.14,111.36,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.03,168.91,173.50,173.46,0.00 ,,130.89,94.62,117.22,82.16,111.36,97.03,101.59,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.17,168.77,173.43,173.53,0.00 ,,121.12,94.58,113.31,82.16,111.36,96.96,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,178.37,176.24,168.37,173.36,173.53,0.00 ,,123.08,94.54,113.31,82.16,109.40,96.96,97.68,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.89,168.37,173.14,173.25,0.00 ,,126.98,94.51,113.31,82.12,111.36,96.92,115.26,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.89,168.51,173.21,173.39,0.00 ,,121.12,94.58,113.31,82.12,115.26,96.96,97.68,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.75,168.91,173.00,173.25,0.00 ,,123.08,94.54,113.31,82.20,111.36,96.92,107.45,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.82,169.11,172.78,173.25,0.00 ,,121.12,94.54,111.36,82.16,111.36,96.96,101.59,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.55,168.84,172.64,173.46,0.00 ,,123.08,94.51,111.36,82.09,111.36,96.96,101.59,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.69,168.91,172.49,173.32,0.00 ,,123.08,94.51,107.45,82.12,111.36,96.96,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.75,169.18,172.56,173.53,0.00 ,,121.12,94.51,107.45,82.16,115.26,97.00,97.68,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.89,169.25,172.56,173.60,0.00 ,,123.08,94.62,103.54,82.16,115.26,97.03,97.68,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,175.75,169.51,172.49,173.60,0.00 ,,126.98,94.62,103.54,82.20,115.26,97.11,97.68,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.82,169.31,172.42,173.53,0.00 ,,126.98,94.62,107.45,82.23,115.26,97.14,101.59,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.96,169.31,172.35,173.32,0.00 ,,126.98,94.62,111.36,82.27,111.36,97.18,97.68,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.96,169.25,172.35,173.39,0.00 ,,123.08,94.62,107.45,82.23,111.36,97.14,97.68,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.03,169.25,172.35,173.32,0.00 ,,123.08,94.58,111.36,82.16,111.36,97.11,101.59,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,176.10,169.18,172.42,173.18,0.00 ,,121.12,94.58,111.36,82.20,111.36,97.07,105.49,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.89,169.25,172.56,173.39,0.00 ,,123.08,94.62,113.31,82.23,109.40,97.11,105.49,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.82,169.31,172.64,173.32,0.00 ,,121.12,94.62,107.45,82.20,109.40,97.14,93.77,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,176.03,169.38,172.49,173.32,0.00 ,,123.08,94.65,113.31,82.20,105.49,97.11,105.49,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.89,169.45,172.56,173.46,0.00 ,,121.12,94.62,117.22,82.16,109.40,97.11,105.49,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.89,169.45,172.56,173.53,0.00 ,,111.36,94.62,117.22,82.20,101.59,97.14,111.36,66.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.89,169.58,172.42,173.60,0.00 ,,117.22,94.62,117.22,82.20,105.49,97.14,105.49,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.75,169.38,172.56,173.46,0.00 ,,115.26,94.58,113.31,82.20,99.63,97.11,111.36,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.69,169.31,172.56,173.39,0.00 ,,111.36,94.58,117.22,82.20,99.63,97.07,111.36,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.34,169.45,172.78,173.53,0.00 ,,115.26,94.65,121.12,82.20,99.63,97.14,119.17,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.13,169.51,172.85,173.32,0.00 ,,111.36,94.65,117.22,82.20,95.73,97.14,115.26,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,174.99,169.38,172.92,173.46,0.00 ,,111.36,94.65,117.22,82.16,93.77,97.11,111.36,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,174.92,169.38,172.92,173.39,0.00 ,,109.40,94.58,125.03,82.16,99.63,97.14,115.26,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.92,169.45,173.07,173.25,0.00 ,,105.49,94.62,125.03,82.20,95.73,97.18,119.17,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,174.92,169.51,173.00,173.39,0.00 ,,105.49,94.65,125.03,82.20,89.87,97.14,123.08,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.11,174.78,169.31,172.78,173.32,0.00 ,,105.49,94.58,121.12,82.16,89.87,97.07,123.08,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.06,169.45,172.71,173.46,0.00 ,,109.40,94.58,125.03,82.09,89.87,97.07,119.17,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.06,169.45,172.49,173.53,0.00 ,,101.59,94.62,125.03,82.12,93.77,97.11,119.17,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.20,169.78,172.35,173.60,0.00 ,,99.63,94.65,128.94,82.20,82.05,97.11,128.94,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.34,169.65,172.27,173.68,0.00 ,,99.63,94.62,128.94,82.16,82.05,97.11,132.84,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.27,169.72,172.06,173.75,0.00 ,,101.59,94.62,128.94,82.12,82.05,97.11,128.94,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.20,169.72,171.91,173.75,0.00 ,,95.73,94.58,132.84,82.12,82.05,97.11,132.84,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.34,169.85,171.84,173.75,0.00 ,,99.63,94.58,132.84,82.16,82.05,97.07,132.84,66.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.27,169.85,171.84,173.53,0.00 ,,85.96,94.62,132.84,82.16,78.14,97.11,142.61,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.34,169.58,171.99,173.53,0.00 ,,95.73,94.54,132.84,82.09,76.19,97.07,142.61,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.69,169.92,172.13,173.53,0.00 ,,89.87,94.65,134.80,82.12,76.19,97.11,136.75,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.82,169.98,171.84,173.60,0.00 ,,89.87,94.58,134.80,82.12,72.28,97.11,142.61,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.89,169.98,171.70,173.60,0.00 ,,85.96,94.54,138.71,82.12,70.33,97.11,146.52,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.03,170.05,171.55,173.68,0.00 ,,89.87,94.54,142.61,82.12,76.19,97.07,150.43,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.45,170.12,171.55,173.68,0.00 ,,84.00,94.58,146.52,82.09,72.28,97.07,146.52,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.66,170.12,171.63,173.68,0.00 ,,84.00,94.65,142.61,82.16,70.33,97.11,160.20,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,177.35,170.05,171.55,173.75,0.00 ,,85.96,94.62,142.61,82.12,70.33,97.03,146.52,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,177.35,169.92,171.63,173.82,0.00 ,,89.87,94.51,142.61,82.09,66.42,97.07,146.52,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,177.49,170.12,171.77,173.82,0.00 ,,85.96,94.54,142.61,82.09,72.28,97.03,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.49,170.05,172.06,173.75,0.00 ,,84.00,94.58,146.52,82.09,70.33,96.96,156.29,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,177.76,169.98,172.35,173.82,0.00 ,,84.00,94.51,150.43,82.01,66.42,96.89,150.43,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.11,177.62,170.05,172.13,173.82,0.00 ,,80.10,94.47,146.52,81.98,70.33,96.85,156.29,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,177.62,169.92,172.06,173.82,0.00 ,,84.00,94.43,150.43,82.01,60.56,96.89,160.20,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,177.83,170.19,171.91,173.68,0.00 ,,84.00,94.51,146.52,82.01,66.42,96.89,160.20,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.69,170.25,171.84,173.82,0.00 ,,80.10,94.51,150.43,81.98,62.52,96.92,160.20,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.76,170.05,171.77,173.75,0.00 ,,78.14,94.43,150.43,81.94,64.47,96.89,164.10,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,177.76,170.19,171.84,173.75,0.00 ,,78.14,94.43,154.33,81.98,64.47,96.81,164.10,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,177.90,170.25,171.70,173.75,0.00 ,,78.14,94.47,146.52,82.01,64.47,96.85,160.20,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,177.83,170.19,171.77,173.82,0.00 ,,80.10,94.43,154.33,81.98,56.65,96.89,168.01,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,177.49,170.25,171.77,173.68,0.00 ,,80.10,94.47,154.33,82.09,60.56,96.96,164.10,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,177.69,170.25,171.91,173.68,0.00 ,,78.14,94.51,154.33,82.01,62.52,97.00,168.01,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,177.35,170.19,172.20,173.68,0.00 ,,74.24,94.58,154.33,82.16,62.52,97.07,164.10,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,176.93,170.19,171.99,173.75,0.00 ,,85.96,94.54,146.52,82.12,70.33,97.03,160.20,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.59,169.98,171.84,173.82,0.00 ,,84.00,94.51,146.52,82.09,62.52,97.07,168.01,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.96,169.92,171.84,173.82,0.00 ,,80.10,94.54,154.33,82.01,66.42,97.00,164.10,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,175.55,169.72,171.84,173.68,0.00 ,,84.00,94.54,150.43,82.12,66.42,97.07,164.10,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.27,169.98,172.06,173.75,0.00 ,,84.00,94.58,146.52,82.12,72.28,97.07,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.20,169.85,171.84,173.68,0.00 ,,84.00,94.58,146.52,82.09,70.33,97.07,156.29,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.06,169.85,171.63,173.39,0.00 ,,85.96,94.54,146.52,82.01,70.33,97.03,160.20,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.06,169.98,171.55,173.32,0.00 ,,89.87,94.54,142.61,82.09,72.28,97.07,160.20,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.27,170.12,171.41,173.32,0.00 ,,85.96,94.54,142.61,82.12,72.28,97.07,154.33,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,174.99,169.98,171.41,173.25,0.00 ,,89.87,94.51,142.61,82.09,76.19,97.03,146.52,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,174.85,169.98,171.34,173.25,0.00 ,,89.87,94.54,146.52,82.01,78.14,97.03,146.52,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,174.85,169.92,171.48,173.18,0.00 ,,89.87,94.54,142.61,82.12,76.19,97.03,150.43,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,174.65,170.05,171.55,173.18,0.00 ,,89.87,94.54,142.61,82.12,82.05,97.07,142.61,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.58,170.05,171.55,173.18,0.00 ,,93.77,94.51,134.80,82.09,82.05,97.03,142.61,66.12,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,174.51,169.72,171.48,173.11,0.00 ,,95.73,94.51,138.71,82.01,82.05,97.00,142.61,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,174.51,169.92,171.77,173.11,0.00 ,,99.63,94.54,138.71,82.09,82.05,97.03,146.52,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,174.58,169.78,171.63,173.04,0.00 ,,93.77,94.54,138.71,82.12,84.00,97.07,142.61,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,174.72,169.85,171.63,172.97,0.00 ,,99.63,94.58,134.80,82.09,87.91,97.00,142.61,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,174.78,169.98,171.70,172.89,0.00 ,,101.59,94.51,128.94,82.12,87.91,97.00,136.75,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.20,170.12,171.84,172.82,0.00 ,,99.63,94.54,138.71,82.09,87.91,97.00,136.75,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,174.99,170.19,171.99,172.82,0.00 ,,101.59,94.54,132.84,82.09,89.87,97.07,132.84,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.27,170.05,171.84,172.82,0.00 ,,105.49,94.54,125.03,82.09,89.87,97.03,142.61,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.20,170.05,171.91,172.75,0.00 ,,105.49,94.51,132.84,82.01,97.68,96.96,128.94,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.06,169.98,171.84,172.75,0.00 ,,109.40,94.51,132.84,82.09,95.73,97.03,125.03,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.41,170.05,171.77,172.61,0.00 ,,111.36,94.54,121.12,82.09,103.54,97.03,128.94,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.55,170.05,171.84,172.68,0.00 ,,109.40,94.51,121.12,82.12,95.73,97.03,125.03,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.55,169.78,171.84,172.68,0.00 ,,109.40,94.54,128.94,82.05,95.73,97.00,119.17,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.75,169.51,171.77,172.61,0.00 ,,111.36,94.51,128.94,82.09,103.54,97.00,125.03,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.03,169.31,171.84,172.75,0.00 ,,115.26,94.54,121.12,82.09,105.49,97.00,119.17,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.10,169.25,171.84,172.75,0.00 ,,115.26,94.51,117.22,82.09,103.54,97.00,115.26,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.38,169.25,172.49,172.75,0.00 ,,115.26,94.51,117.22,82.01,109.40,96.92,115.26,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,176.24,169.31,172.92,172.97,0.00 ,,115.26,94.51,117.22,82.09,109.40,96.96,115.26,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.31,169.38,173.29,172.68,0.00 ,,121.12,94.51,113.31,82.09,109.40,97.00,107.45,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.38,169.31,173.36,172.75,0.00 ,,117.22,94.51,117.22,82.05,111.36,96.96,105.49,66.08,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.38,168.91,173.36,172.82,0.00 ,,115.26,94.51,113.31,82.09,109.40,96.96,111.36,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.17,168.98,173.21,172.68,0.00 ,,117.22,94.47,121.12,82.01,109.40,96.96,111.36,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.17,168.84,173.43,172.82,0.00 ,,121.12,94.51,111.36,82.09,109.40,96.96,111.36,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.45,168.98,173.36,172.89,0.00 ,,115.26,94.43,115.26,82.01,111.36,96.92,107.45,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,177.35,168.98,173.36,172.82,0.00 ,,121.12,94.40,115.26,81.98,111.36,96.78,101.59,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,176.86,169.04,173.43,172.89,0.00 ,,125.03,94.36,115.26,81.94,115.26,96.78,97.68,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,177.35,169.11,173.43,172.75,0.00 ,,121.12,94.40,115.26,81.98,115.26,96.78,101.59,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,177.35,169.18,173.57,172.89,0.00 ,,125.03,94.40,115.26,82.01,111.36,96.78,97.68,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.59,169.11,173.65,172.97,0.00 ,,121.12,94.40,111.36,81.94,111.36,96.74,101.59,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.10,168.91,173.57,173.04,0.00 ,,126.98,94.36,111.36,81.90,111.36,96.70,97.68,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.82,169.11,173.72,173.18,0.00 ,,126.98,94.36,103.54,81.94,117.22,96.74,101.59,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.48,169.25,173.72,173.04,0.00 ,,125.03,94.40,107.45,81.94,117.22,96.74,97.68,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.69,169.04,173.72,173.25,0.00 ,,125.03,94.29,107.45,81.90,111.36,96.74,93.77,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.86,175.82,169.11,173.72,173.04,0.00 ,,126.98,94.36,103.54,81.94,117.22,96.74,101.59,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.10,169.11,173.65,173.18,0.00 ,,123.08,94.51,107.45,82.01,115.26,96.92,101.59,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.96,169.45,173.86,173.11,0.00 ,,123.08,94.51,107.45,82.09,121.12,97.00,93.77,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.96,169.58,173.93,173.11,0.00 ,,126.98,94.47,103.54,82.09,115.26,96.96,97.68,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.10,169.51,174.08,173.18,0.00 ,,125.03,94.43,107.45,82.09,115.26,96.89,97.68,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.89,169.58,174.15,173.11,0.00 ,,126.98,94.47,107.45,82.01,115.26,96.92,97.68,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,175.62,169.58,174.15,173.04,0.00 ,,117.22,94.51,111.36,82.01,111.36,96.92,101.59,66.04,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.62,169.72,174.15,173.11,0.00 ,,123.08,94.51,107.45,82.01,109.40,96.92,97.68,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,175.41,169.72,174.01,173.11,0.00 ,,117.22,94.43,111.36,82.01,111.36,96.92,97.68,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.62,169.98,174.08,173.04,0.00 ,,125.03,94.47,111.36,82.01,111.36,96.92,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.69,169.98,173.79,173.18,0.00 ,,115.26,94.47,113.31,82.12,111.36,96.92,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.96,170.05,173.57,173.32,0.00 ,,121.12,94.47,117.22,81.98,105.49,96.92,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,176.10,169.78,173.14,173.53,0.00 ,,117.22,94.40,117.22,82.01,99.63,96.92,107.45,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,176.31,169.72,173.07,173.53,0.00 ,,109.40,94.43,121.12,81.98,105.49,96.89,119.17,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.38,169.72,172.71,173.60,0.00 ,,117.22,94.47,117.22,82.01,103.54,96.92,111.36,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.17,169.58,172.35,173.46,0.00 ,,115.26,94.47,117.22,82.01,99.63,96.92,119.17,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,175.89,169.45,172.27,173.53,0.00 ,,111.36,94.40,121.12,82.01,97.68,96.89,111.36,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.82,169.31,172.06,173.25,0.00 ,,109.40,94.47,125.03,81.98,99.63,96.85,119.17,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.75,169.25,172.20,173.18,0.00 ,,109.40,94.51,125.03,82.01,97.68,96.92,115.26,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.75,169.18,172.42,173.25,0.00 ,,111.36,94.51,121.12,82.09,89.87,96.92,119.17,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,179.40,175.82,169.25,172.35,173.18,0.00 ,,109.40,94.47,125.03,82.01,89.87,96.92,125.03,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.89,169.45,172.49,173.32,0.00 ,,111.36,94.43,128.94,81.98,89.87,96.89,128.94,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.96,169.51,172.42,173.46,0.00 ,,105.49,94.43,125.03,81.98,93.77,96.92,119.17,66.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,176.03,169.65,172.27,173.75,0.00 ,,105.49,94.51,132.84,81.98,87.91,96.96,125.03,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.82,169.72,171.70,173.75,0.00 ,,99.63,94.47,128.94,81.98,87.91,96.89,125.03,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.75,169.78,171.26,173.89,0.00 ,,105.49,94.47,132.84,81.94,87.91,96.89,132.84,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.47,175.62,169.92,171.26,173.89,0.00 ,,101.59,94.43,132.84,82.01,84.00,96.92,128.94,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.40,175.62,170.19,171.26,174.03,0.00 ,,99.63,94.47,132.84,81.94,82.05,96.89,128.94,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.41,169.98,171.34,173.75,0.00 ,,99.63,94.43,136.75,81.98,82.05,96.89,132.84,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.41,169.98,171.34,173.68,0.00 ,,95.73,94.40,136.75,81.94,78.14,96.89,138.71,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.41,169.92,171.34,173.53,0.00 ,,93.77,94.40,132.84,81.94,82.05,96.96,136.75,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.33,175.41,169.92,171.48,173.60,0.00 ,,89.87,94.43,136.75,81.94,76.19,96.96,142.61,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.55,169.98,171.63,173.53,0.00 ,,95.73,94.40,136.75,81.98,78.14,96.89,138.71,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.41,169.72,171.48,173.60,0.00 ,,89.87,94.40,142.61,81.94,76.19,96.85,146.52,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.48,169.78,171.48,173.82,0.00 ,,85.96,94.43,146.52,81.94,76.19,96.89,142.61,65.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.41,169.78,171.48,173.96,0.00 ,,84.00,94.47,138.71,81.94,76.19,96.89,150.43,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.27,169.78,171.34,173.89,0.00 ,,85.96,94.43,142.61,81.94,72.28,96.92,156.29,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.99,169.58,171.41,173.96,0.00 ,,85.96,94.43,138.71,81.94,72.28,96.89,142.61,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.92,169.78,171.34,173.96,0.00 ,,89.87,94.40,142.61,81.87,70.33,96.85,150.43,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.99,169.98,171.34,173.75,0.00 ,,84.00,94.43,142.61,81.94,72.28,96.89,156.29,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,174.99,170.32,171.34,173.68,0.00 ,,84.00,94.40,142.61,81.94,72.28,96.81,156.29,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,174.99,170.12,171.41,173.68,0.00 ,,84.00,94.36,146.52,81.87,72.28,96.70,152.38,65.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,174.85,170.05,171.55,173.68,0.00 ,,84.00,94.29,150.43,81.83,66.42,96.67,160.20,65.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,174.92,170.25,171.48,173.53,0.00 ,,80.10,94.36,146.52,81.87,66.42,96.63,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,174.78,170.25,171.63,173.68,0.00 ,,80.10,94.32,146.52,81.87,66.42,96.70,156.29,65.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,174.78,170.25,171.70,173.75,0.00 ,,80.10,94.25,146.52,81.87,66.42,96.63,160.20,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,174.99,170.25,171.63,173.82,0.00 ,,80.10,94.25,150.43,81.83,72.28,96.67,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,174.78,170.19,171.70,173.75,0.00 ,,84.00,94.29,150.43,81.83,66.42,96.67,160.20,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.06,170.19,171.70,173.82,0.00 ,,78.14,94.25,150.43,81.87,64.47,96.70,160.20,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.06,170.05,171.77,173.89,0.00 ,,78.14,94.25,146.52,81.83,64.47,96.67,164.10,65.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.34,170.05,171.84,173.89,0.00 ,,80.10,94.32,154.33,81.79,60.56,96.67,166.06,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.48,170.12,171.84,173.75,0.00 ,,74.24,94.40,154.33,81.90,64.47,96.81,169.96,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.78,175.41,170.19,171.84,173.68,0.00 ,,78.14,94.43,150.43,81.94,66.42,96.89,164.10,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.62,170.12,171.70,173.68,0.00 ,,78.14,94.43,150.43,81.90,66.42,96.85,160.20,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.62,170.05,171.77,173.68,0.00 ,,78.14,94.40,150.43,81.94,70.33,96.85,168.01,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.55,170.05,172.06,173.60,0.00 ,,85.96,94.43,150.43,81.98,70.33,96.89,160.20,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.62,170.05,172.20,173.82,0.00 ,,80.10,94.43,146.52,81.94,66.42,96.92,164.10,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.75,169.98,172.35,173.75,0.00 ,,80.10,94.36,146.52,81.87,72.28,96.85,156.29,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,175.82,169.92,172.27,173.82,0.00 ,,84.00,94.40,146.52,81.90,76.19,96.85,164.10,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.03,169.98,172.27,173.75,0.00 ,,85.96,94.43,150.43,81.90,76.19,96.85,164.10,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.45,169.92,172.35,173.89,0.00 ,,85.96,94.40,142.61,81.94,70.33,96.89,150.43,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.59,169.85,172.35,173.68,0.00 ,,89.87,94.40,146.52,81.94,76.19,96.85,150.43,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,177.35,169.78,172.56,173.46,0.00 ,,89.87,94.40,142.61,81.90,82.05,96.85,150.43,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,177.56,169.85,172.78,173.60,0.00 ,,89.87,94.40,146.52,81.94,78.14,96.85,150.43,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,177.97,169.98,172.92,173.60,0.00 ,,89.87,94.40,142.61,81.90,78.14,96.92,146.52,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,178.25,169.92,173.07,173.53,0.00 ,,89.87,94.40,138.71,81.90,82.05,96.81,142.61,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,178.25,169.98,173.14,173.53,0.00 ,,93.77,94.36,142.61,81.87,84.00,96.81,142.61,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,178.32,169.92,173.36,173.46,0.00 ,,95.73,94.40,138.71,81.90,84.00,96.85,142.61,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,178.04,169.98,173.43,173.75,0.00 ,,93.77,94.40,138.71,81.90,84.00,96.85,146.52,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,177.56,169.85,173.43,173.68,0.00 ,,95.73,94.43,132.84,81.90,87.91,96.85,132.84,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,177.35,170.12,173.36,173.68,0.00 ,,93.77,94.40,136.75,81.90,87.91,96.81,142.61,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.35,169.98,173.50,173.68,0.00 ,,95.73,94.36,142.61,81.87,93.77,96.85,142.61,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.86,169.98,173.43,173.39,0.00 ,,93.77,94.36,138.71,81.94,93.77,96.85,142.61,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.59,169.72,173.57,173.68,0.00 ,,101.59,94.36,128.94,81.94,93.77,96.78,128.94,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.45,169.72,173.50,173.53,0.00 ,,99.63,94.43,132.84,81.87,97.68,96.85,142.61,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.66,176.38,169.85,173.50,173.39,0.00 ,,101.59,94.40,132.84,81.90,99.63,96.78,128.94,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,176.59,169.98,173.57,173.53,0.00 ,,105.49,94.40,128.94,81.94,97.68,96.85,132.84,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.59,170.05,173.50,173.53,0.00 ,,101.59,94.36,128.94,81.94,97.68,96.85,125.03,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.74,176.79,169.98,173.50,173.53,0.00 ,,105.49,94.36,125.03,81.87,99.63,96.81,119.17,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.72,169.98,173.21,173.39,0.00 ,,111.36,94.36,121.12,81.94,103.54,96.81,125.03,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,176.59,170.12,173.00,173.39,0.00 ,,115.26,94.43,125.03,81.94,105.49,96.81,119.17,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.31,170.39,172.85,173.18,0.00 ,,105.49,94.36,121.12,81.87,105.49,96.85,119.17,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.82,170.46,172.78,172.97,0.00 ,,115.26,94.36,121.12,81.87,105.49,96.81,119.17,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.75,170.25,172.71,172.75,0.00 ,,115.26,94.36,117.22,81.87,109.40,96.78,115.26,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.55,170.19,172.71,172.82,0.00 ,,117.22,94.36,117.22,81.90,111.36,96.81,111.36,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.27,169.78,172.64,172.89,0.00 ,,111.36,94.36,117.22,81.90,111.36,96.81,115.26,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.25,175.20,169.51,172.56,173.04,0.00 ,,111.36,94.36,115.26,81.90,109.40,96.81,111.36,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.06,168.98,172.42,173.11,0.00 ,,121.12,94.32,117.22,81.83,115.26,96.78,111.36,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.34,168.71,172.20,173.18,0.00 ,,117.22,94.36,117.22,81.90,111.36,96.78,111.36,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.20,168.37,172.27,173.18,0.00 ,,115.26,94.36,117.22,81.90,109.40,96.81,111.36,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.34,168.37,172.06,173.04,0.00 ,,115.26,94.29,117.22,81.83,111.36,96.74,107.45,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.41,168.44,171.84,172.82,0.00 ,,125.03,94.25,111.36,81.79,119.17,96.67,101.59,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,175.62,168.77,171.84,172.68,0.00 ,,117.22,94.25,115.26,81.83,119.17,96.59,103.54,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.48,168.98,171.70,172.54,0.00 ,,115.26,94.21,115.26,81.79,115.26,96.59,103.54,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,178.96,175.20,169.18,171.63,172.61,0.00 ,,119.17,94.21,115.26,81.83,115.26,96.59,97.68,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.06,169.38,171.48,172.61,0.00 ,,121.12,94.21,111.36,81.76,119.17,96.56,97.68,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.06,169.38,171.55,172.82,0.00 ,,125.03,94.21,107.45,81.76,115.26,96.56,101.59,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,175.20,169.58,171.55,172.75,0.00 ,,125.03,94.21,111.36,81.87,119.17,96.59,107.45,65.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.69,169.51,171.63,173.04,0.00 ,,121.12,94.25,103.54,81.79,115.26,96.52,89.87,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.69,169.11,171.48,172.97,0.00 ,,125.03,94.21,111.36,81.79,115.26,96.56,103.54,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.52,175.69,168.84,171.55,173.04,0.00 ,,125.03,94.25,107.45,81.79,119.17,96.52,97.68,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.82,168.57,171.63,172.82,0.00 ,,121.12,94.29,107.45,81.83,121.12,96.67,93.77,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.75,168.30,171.48,172.82,0.00 ,,121.12,94.29,103.54,81.87,117.22,96.78,93.77,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.62,168.37,171.48,172.82,0.00 ,,121.12,94.32,103.54,81.83,117.22,96.78,93.77,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.69,168.44,171.48,172.75,0.00 ,,126.98,94.32,103.54,81.83,121.12,96.74,101.59,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.48,168.51,171.63,172.89,0.00 ,,125.03,94.40,107.45,81.87,117.22,96.78,93.77,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.69,168.57,171.91,173.04,0.00 ,,121.12,94.25,107.45,81.83,115.26,96.78,97.68,65.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.62,168.71,172.06,173.11,0.00 ,,117.22,94.29,111.36,81.87,115.26,96.78,101.59,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.75,168.98,172.20,173.11,0.00 ,,117.22,94.36,111.36,81.83,117.22,96.78,101.59,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,175.82,168.98,172.20,173.18,0.00 ,,121.12,94.32,107.45,81.83,115.26,96.78,97.68,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.75,168.98,172.27,173.25,0.00 ,,115.26,94.36,115.26,81.87,111.36,96.74,101.59,65.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.59,175.48,169.18,172.20,173.25,0.00 ,,115.26,94.29,115.26,81.83,105.49,96.74,111.36,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,175.27,169.25,172.20,173.11,0.00 ,,117.22,94.29,121.12,81.83,105.49,96.74,115.26,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.30,175.06,169.11,172.35,173.11,0.00 ,,115.26,94.40,115.26,81.83,105.49,96.81,111.36,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.34,168.98,172.49,173.11,0.00 ,,115.26,94.36,115.26,81.83,103.54,96.74,107.45,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.34,169.04,172.56,173.18,0.00 ,,109.40,94.25,121.12,81.83,99.63,96.74,115.26,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.34,169.04,172.78,173.04,0.00 ,,117.22,94.36,117.22,81.83,105.49,96.74,111.36,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.34,169.18,173.00,173.18,0.00 ,,115.26,94.29,121.12,81.83,103.54,96.78,119.17,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.75,169.38,173.43,173.25,0.00 ,,111.36,94.36,125.03,81.83,97.68,96.78,111.36,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.48,169.58,173.57,173.32,0.00 ,,109.40,94.29,121.12,81.87,97.68,96.70,125.03,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,175.69,169.45,173.72,173.18,0.00 ,,109.40,94.36,121.12,81.79,97.68,96.70,125.03,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.22,175.75,169.65,173.57,173.04,0.00 ,,105.49,94.40,125.03,81.87,99.63,96.78,125.03,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,175.89,169.85,173.72,173.04,0.00 ,,105.49,94.32,121.12,81.87,93.77,96.78,121.12,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.75,169.85,173.79,173.04,0.00 ,,105.49,94.32,125.03,81.83,93.77,96.74,119.17,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,175.62,169.85,173.65,173.11,0.00 ,,105.49,94.29,125.03,81.79,93.77,96.70,128.94,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,175.75,169.98,173.36,173.18,0.00 ,,103.54,94.25,128.94,81.83,89.87,96.78,128.94,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.03,170.05,173.50,173.32,0.00 ,,99.63,94.36,128.94,81.83,84.00,96.74,128.94,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.93,176.10,170.05,173.43,173.53,0.00 ,,95.73,94.25,132.84,81.79,82.05,96.70,132.84,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.17,169.98,173.57,173.60,0.00 ,,93.77,94.25,132.84,81.79,84.00,96.70,142.61,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,176.31,169.98,173.50,173.96,0.00 ,,93.77,94.29,132.84,81.83,84.00,96.74,132.84,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.08,176.59,170.25,173.43,173.96,0.00 ,,93.77,94.29,132.84,81.79,82.05,96.74,132.84,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.15,176.59,170.19,173.29,173.68,0.00 ,,93.77,94.25,136.75,81.79,82.05,96.74,132.84,65.86,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.37,176.93,170.12,173.14,173.60,0.00 ,,89.87,94.29,136.75,81.76,76.19,96.70,142.61,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.44,177.35,169.92,173.07,173.60,0.00 ,,87.91,94.29,146.52,81.79,76.19,96.70,146.52,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.35,169.92,172.78,173.53,0.00 ,,89.87,94.29,140.66,81.79,78.14,96.74,142.61,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,177.35,170.05,172.78,173.53,0.00 ,,87.91,94.29,140.66,81.79,72.28,96.70,146.52,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,177.35,169.98,172.56,173.32,0.00 ,,84.00,94.25,140.66,81.76,72.28,96.74,152.38,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,177.35,169.92,172.71,173.60,0.00 ,,84.00,94.25,142.61,81.79,72.28,96.74,152.38,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,177.35,170.19,172.85,173.75,0.00 ,,80.10,94.29,142.61,81.83,72.28,96.70,150.43,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.72,169.98,172.78,173.89,0.00 ,,84.00,94.29,146.52,81.79,70.33,96.74,146.52,65.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.72,169.98,172.78,173.96,0.00 ,,84.00,94.29,142.61,81.76,70.33,96.67,156.29,65.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.79,169.92,172.64,173.89,0.00 ,,89.87,94.21,146.52,81.72,70.33,96.63,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.81,176.66,170.05,172.42,173.96,0.00 ,,80.10,94.25,142.61,81.72,70.33,96.52,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.52,170.12,172.20,173.89,0.00 ,,80.10,94.14,142.61,81.72,70.33,96.45,152.38,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.38,169.98,172.13,173.89,0.00 ,,80.10,94.14,146.52,81.68,66.42,96.52,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,176.45,169.78,172.06,173.82,0.00 ,,80.10,94.18,150.43,81.68,66.42,96.48,160.20,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.38,169.78,171.91,173.68,0.00 ,,80.10,94.21,150.43,81.72,72.28,96.48,160.20,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.88,176.31,169.72,171.84,173.75,0.00 ,,80.10,94.18,150.43,81.72,70.33,96.48,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.96,175.82,169.85,171.84,173.68,0.00 ,,84.00,94.10,146.52,81.68,66.42,96.52,156.29,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,175.55,169.85,171.63,173.82,0.00 ,,84.00,94.14,154.33,81.68,66.42,96.52,166.06,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.11,175.06,169.98,171.70,173.82,0.00 ,,80.10,94.21,146.52,81.72,70.33,96.52,169.96,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.18,174.85,170.19,171.77,173.82,0.00 ,,78.14,94.18,154.33,81.72,64.47,96.52,169.96,65.60,8000.00,0.00,0.00,0.00,
