SAP ID,109000173083,
0.000,0.000,0.000,11.247,12.002,11.826, ,178.30,176.24,170.25,171.70,173.46,0.00 ,,74.24,93.92,148.47,81.43,76.19,96.23,160.20,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.467,12.141,11.958, ,178.22,176.17,170.12,171.63,173.25,0.00 ,,84.00,93.88,144.57,81.36,82.05,96.23,156.29,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.635,12.266,12.075, ,178.22,176.17,170.12,171.77,173.32,0.00 ,,89.87,93.96,136.75,81.43,82.05,96.30,152.38,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.760,12.331,12.148, ,178.08,176.24,170.05,171.77,173.39,0.00 ,,87.91,93.92,140.66,81.43,82.05,96.23,148.47,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.877,12.405,12.251, ,178.08,176.17,169.98,171.70,173.32,0.00 ,,84.00,93.92,140.66,81.39,82.05,96.23,146.52,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.987,12.463,12.309, ,178.08,176.17,169.85,171.70,173.39,0.00 ,,87.91,93.96,140.66,81.39,85.96,96.19,152.38,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.075,12.529,12.353, ,178.22,176.03,169.85,171.70,173.46,0.00 ,,93.77,93.96,140.66,81.39,85.96,96.23,148.47,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.163,12.566,12.419, ,178.22,176.24,170.05,171.63,173.39,0.00 ,,87.91,93.96,140.66,81.43,87.91,96.26,142.61,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.200,12.581,12.412, ,178.15,175.96,169.98,171.48,173.18,0.00 ,,93.77,93.96,136.75,81.39,87.91,96.23,142.61,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.258,12.610,12.441, ,178.00,175.82,169.92,171.34,173.04,0.00 ,,89.87,93.92,132.84,81.39,91.82,96.26,148.47,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.258,12.603,12.449, ,178.00,175.82,169.85,171.12,172.68,0.00 ,,89.87,93.96,136.75,81.36,91.82,96.26,142.61,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.339,12.632,12.478, ,177.93,175.69,169.51,170.54,172.04,0.00 ,,95.73,93.96,132.84,81.43,91.82,96.23,138.71,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.346,12.625,12.485, ,177.78,175.69,169.04,169.53,171.69,0.00 ,,99.63,93.92,132.84,81.39,97.68,96.23,134.80,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.361,12.625,12.493, ,177.27,175.20,168.30,168.59,171.83,0.00 ,,97.68,93.92,132.84,81.39,97.68,96.23,138.71,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.361,12.617,12.478, ,176.98,174.85,167.03,168.95,171.69,0.00 ,,99.63,93.92,136.75,81.39,97.68,96.23,142.61,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.412,12.617,12.485, ,176.17,174.02,166.49,169.82,170.76,0.00 ,,99.63,93.96,132.84,81.39,97.68,96.26,128.94,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.405,12.639,12.471, ,175.80,173.05,165.28,169.10,169.70,0.00 ,,97.68,93.92,128.94,81.39,99.63,96.23,134.80,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.412,12.625,12.485, ,175.29,172.29,165.62,168.45,168.49,0.00 ,,105.49,93.92,126.98,81.36,103.54,96.23,125.03,65.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.463,12.617,12.507, ,174.63,171.81,164.67,167.22,167.21,0.00 ,,103.54,93.88,132.84,81.36,103.54,96.19,134.80,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.456,12.566,12.485, ,174.11,171.46,164.34,166.28,166.14,0.00 ,,109.40,93.92,125.03,81.43,107.45,96.26,121.12,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.434,12.544,12.493, ,173.38,171.60,162.52,164.70,164.44,0.00 ,,111.36,93.92,123.08,81.39,107.45,96.23,125.03,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.441,12.544,12.507, ,172.65,171.81,161.45,163.47,163.30,0.00 ,,109.40,93.88,115.26,81.36,107.45,96.23,117.22,65.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.339,12.522,12.507, ,170.88,171.25,159.50,161.52,162.80,0.00 ,,113.31,93.88,119.17,81.39,107.45,96.19,121.12,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.288,12.515,12.522, ,169.64,170.07,158.42,160.66,162.80,0.00 ,,111.36,93.92,123.08,81.43,115.26,96.19,121.12,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.229,12.507,12.544, ,168.02,168.55,157.01,159.14,162.66,0.00 ,,105.49,93.92,119.17,81.36,119.17,96.19,121.12,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.170,12.537,12.559, ,166.92,167.09,155.06,157.98,161.45,0.00 ,,115.26,93.85,115.26,81.36,125.03,96.15,125.03,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.156,12.573,12.537, ,166.11,165.36,153.72,156.47,159.82,0.00 ,,119.17,93.92,119.17,81.39,136.75,96.15,138.71,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.148,12.603,12.478, ,165.96,164.05,151.90,155.24,158.11,0.00 ,,125.03,93.92,123.08,81.39,148.47,96.15,156.29,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.112,12.632,12.397, ,165.82,162.52,150.36,153.87,157.26,0.00 ,,136.75,93.85,123.08,81.43,146.52,96.12,152.38,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.060,12.691,12.405, ,165.23,160.58,148.21,152.28,156.27,0.00 ,,150.43,93.85,132.84,81.39,152.38,96.15,152.38,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.016,12.705,12.412, ,163.84,158.71,147.00,150.98,155.34,0.00 ,,162.15,93.88,144.57,81.36,158.24,96.15,166.06,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.031,12.720,12.412, ,162.37,156.77,145.85,149.68,154.56,0.00 ,,168.01,93.85,150.43,81.36,158.24,96.19,156.29,65.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.068,12.734,12.405, ,160.46,155.59,145.25,148.67,153.64,0.00 ,,175.82,93.81,148.47,81.36,158.24,96.12,156.29,65.49,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.060,12.712,12.405, ,158.70,154.76,143.50,147.59,153.00,0.00 ,,181.68,93.77,152.38,81.28,158.24,95.90,156.29,65.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.053,12.720,12.441, ,157.67,153.24,142.83,147.38,152.71,0.00 ,,183.64,93.77,158.24,81.32,168.01,95.82,166.06,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.060,12.727,12.434, ,156.79,152.20,141.35,146.80,152.71,0.00 ,,181.68,93.77,162.15,81.32,177.78,95.86,162.15,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.097,12.727,12.449, ,157.38,151.44,141.02,146.73,153.28,0.00 ,,181.68,93.77,173.87,81.28,171.92,95.90,169.96,65.31,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.141,12.742,12.478, ,157.82,150.75,140.54,145.86,153.28,0.00 ,,187.55,93.77,173.87,81.32,168.01,95.86,162.15,65.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.170,12.742,12.478, ,157.52,151.37,140.61,145.14,153.00,0.00 ,,177.78,93.77,166.06,81.28,168.01,95.82,162.15,65.31,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.251,12.756,12.493, ,157.45,150.33,140.68,144.85,152.22,0.00 ,,183.64,93.77,169.96,81.28,173.87,95.86,162.15,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.280,12.749,12.507, ,156.57,150.12,140.34,143.55,150.09,0.00 ,,191.45,93.77,173.87,81.25,171.92,95.93,152.38,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.309,12.734,12.493, ,155.32,149.50,139.81,142.47,148.31,0.00 ,,171.92,93.77,173.87,81.25,168.01,95.86,152.38,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.339,12.734,12.500, ,154.37,148.88,138.46,141.46,147.17,0.00 ,,171.92,93.81,166.06,81.28,164.10,95.90,142.61,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.353,12.727,12.507, ,153.78,148.18,137.79,140.59,146.46,0.00 ,,166.06,93.81,166.06,81.32,156.29,96.04,142.61,65.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.375,12.727,12.507, ,153.04,146.87,136.51,139.73,146.39,0.00 ,,162.15,93.81,166.06,81.32,148.47,96.12,128.94,65.60,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.375,12.698,12.522, ,152.31,145.55,135.30,139.08,146.39,0.00 ,,156.29,93.88,166.06,81.36,148.47,96.12,134.80,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.390,12.705,12.522, ,151.14,144.51,134.50,138.50,145.75,0.00 ,,156.29,93.85,162.15,81.32,148.47,96.12,156.29,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.383,12.683,12.500, ,150.33,143.47,133.62,137.92,144.90,0.00 ,,156.29,93.81,154.33,81.32,158.24,96.12,242.25,65.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.405,12.683,12.500, ,149.74,142.22,133.15,137.27,144.05,0.00 ,,152.38,93.85,144.57,81.36,210.99,96.12,1826.62,65.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.405,12.698,12.500, ,149.52,141.12,132.14,136.41,143.48,0.00 ,,146.52,93.85,132.84,81.36,756.04,95.75,1703.54,64.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.383,12.691,12.507, ,148.71,139.94,131.20,135.18,142.77,0.00 ,,152.38,93.81,144.57,81.28,1244.44,95.42,1144.81,64.98,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.309,12.705,12.456, ,148.42,138.76,130.66,134.10,141.99,0.00 ,,175.82,93.77,162.15,81.28,992.43,95.38,1168.25,64.98,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.273,12.720,12.427, ,148.35,137.93,129.93,133.23,140.78,0.00 ,,380.95,93.77,336.02,81.28,752.14,95.53,1416.36,64.95,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.309,12.720,12.434, ,147.69,136.75,129.19,132.58,139.92,0.00 ,,1426.13,93.30,1121.37,80.81,666.18,95.57,1078.39,64.98,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.324,12.727,12.471, ,146.58,136.34,128.58,132.51,139.50,0.00 ,,1154.58,93.11,1146.76,80.70,615.38,95.68,1617.58,64.87,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.361,12.734,12.397, ,145.56,135.92,127.57,132.44,138.43,0.00 ,,908.42,93.15,1217.09,80.70,613.43,95.68,1099.88,65.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.390,12.749,12.383, ,144.75,135.64,127.03,131.93,137.94,0.00 ,,920.15,93.26,2100.12,80.48,603.66,95.71,931.87,65.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.405,12.742,12.427, ,144.31,135.02,126.90,131.14,137.30,0.00 ,,791.21,93.33,1826.62,80.40,529.43,95.75,781.44,65.20,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.456,12.742,12.463, ,143.94,134.47,126.16,129.98,137.01,0.00 ,,724.79,93.30,1555.07,80.44,513.80,95.75,701.34,65.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.441,12.734,12.485, ,143.35,134.12,125.69,128.90,137.01,0.00 ,,681.81,93.33,1639.07,80.48,447.37,95.79,584.13,65.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.471,12.727,12.500, ,142.47,133.91,125.15,128.03,135.80,0.00 ,,664.22,93.44,1299.15,80.55,445.42,95.86,564.59,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.471,12.727,12.493, ,141.59,133.29,124.55,126.73,134.67,0.00 ,,601.71,93.44,1635.16,80.48,416.12,95.86,515.75,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.471,12.712,12.522, ,140.20,132.39,123.67,126.01,133.46,0.00 ,,574.36,93.44,1834.43,80.33,418.07,95.90,474.73,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.471,12.712,12.515, ,138.36,131.42,122.67,124.93,131.97,0.00 ,,574.36,93.44,1142.86,80.55,427.84,95.90,488.40,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.463,12.698,12.522, ,136.67,130.03,121.52,124.14,130.76,0.00 ,,631.01,93.44,851.77,80.77,455.19,95.82,498.17,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.449,12.683,12.500, ,134.69,128.65,120.38,121.68,129.76,0.00 ,,543.10,93.44,785.35,80.92,455.19,95.86,502.08,65.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.456,12.625,12.493, ,133.15,127.47,119.04,119.44,128.77,0.00 ,,494.26,93.52,687.67,80.95,826.37,95.79,484.49,65.31,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.309,12.478,12.441, ,132.05,126.43,117.56,117.57,126.85,0.00 ,,439.56,93.52,586.08,80.99,658.36,95.68,615.38,65.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.024,12.353,12.273, ,130.95,125.53,115.81,116.77,125.43,0.00 ,,425.89,93.77,552.87,81.06,517.70,95.75,654.46,65.31,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.731,12.097,12.031, ,129.33,124.56,114.53,116.12,123.80,0.00 ,,416.12,93.77,898.66,80.95,550.92,95.79,560.68,65.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.540,11.841,11.797, ,128.23,123.80,113.86,115.55,121.38,0.00 ,,433.70,93.77,935.78,80.81,568.50,95.75,953.36,65.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.247,11.525,11.372, ,127.42,122.90,113.19,114.54,119.32,0.00 ,,341.88,93.44,621.25,80.77,6114.77,88.61,8000.00,31.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.130,11.093,10.881, ,125.74,121.72,112.65,111.65,117.54,0.00 ,,306.72,93.77,476.68,81.03,8000.00,30.73,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.998,10.382,10.280, ,123.46,119.99,111.37,109.63,115.69,0.00 ,,488.40,93.77,552.87,81.10,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.895,9.598,9.598, ,121.48,118.39,110.43,110.71,115.69,0.00 ,,451.28,93.52,713.06,80.99,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.851,8.712,8.866, ,120.30,117.08,109.36,110.42,115.13,0.00 ,,2250.55,92.67,3403.17,77.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.844,7.759,8.148, ,119.35,116.59,108.21,107.68,113.63,0.00 ,,8000.00,47.84,8000.00,25.02,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.815,6.697,7.466, ,116.85,115.35,105.80,103.71,110.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.086,4.990,6.975, ,114.58,113.68,104.18,101.91,108.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.020,2.916,6.345, ,112.30,112.23,102.77,101.76,107.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.756,1.671,5.664, ,110.47,110.29,101.63,100.97,105.96,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.434,0.945,4.975, ,109.07,108.83,99.41,98.15,103.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.943,0.535,4.286, ,107.53,107.79,97.06,94.98,100.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.379,0.278,3.480, ,105.84,106.34,94.91,93.10,99.21,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,8.785,0.147,2.264, ,104.59,105.09,93.70,93.25,98.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,8.111,0.051,1.312, ,102.68,103.36,92.82,93.32,97.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,7.422,0.007,0.755, ,100.56,101.49,91.01,90.72,96.37,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,6.624,0.000,0.432, ,97.99,99.41,88.86,86.32,94.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,5.722,0.000,0.242, ,96.00,97.19,86.77,83.29,92.10,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,4.682,0.000,0.139, ,93.87,95.05,85.09,83.14,90.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.209,0.000,0.073, ,92.04,93.94,83.28,83.58,89.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.854,0.000,0.037, ,90.20,93.11,81.46,82.71,87.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.062,0.000,0.015, ,88.66,91.79,79.38,79.53,84.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.630,0.000,0.022, ,87.19,90.27,77.83,76.29,82.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.344,0.000,0.000, ,85.43,88.67,76.49,75.20,81.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.205,0.000,0.007, ,84.11,86.80,75.41,75.42,81.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.110,0.000,0.000, ,82.57,85.00,74.34,75.06,81.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.000, ,81.32,82.92,72.52,72.68,79.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,80.44,81.19,70.78,69.57,78.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,79.27,79.67,69.50,68.20,77.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,77.87,78.63,68.49,68.35,76.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.33,77.45,67.55,68.20,76.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,74.71,76.34,65.87,66.18,74.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,72.95,74.61,64.06,63.08,72.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.29,72.95,62.51,61.56,71.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.92,71.84,61.50,62.14,70.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,71.92,70.66,61.50,62.50,70.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,71.92,69.48,60.56,60.84,70.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.41,67.82,59.42,57.95,69.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.90,65.95,58.34,55.28,68.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.72,64.70,57.33,55.28,68.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,68.84,63.94,56.46,56.66,68.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.96,62.70,55.79,56.37,67.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,66.64,61.66,54.65,54.49,65.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.68,60.76,54.04,52.25,63.47,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,64.51,59.51,53.30,51.17,62.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,64.00,58.12,52.76,51.46,61.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,62.97,57.36,52.16,50.74,61.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,62.31,56.18,50.41,47.85,59.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,61.57,55.42,48.80,44.89,57.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,60.77,54.31,47.45,43.01,56.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,60.03,53.90,46.51,43.45,55.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,58.78,53.00,45.37,43.52,54.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,57.32,51.61,44.23,42.22,52.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,55.04,49.60,42.95,39.33,49.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,52.84,48.01,41.67,37.02,47.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,50.71,46.62,40.93,36.66,46.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,48.58,46.00,39.86,37.24,46.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,46.67,45.58,38.58,35.51,45.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,45.20,44.48,37.30,32.33,42.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,43.51,43.44,35.83,29.73,39.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,41.39,42.19,34.55,28.15,38.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,39.70,40.60,32.87,27.28,38.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,38.30,38.52,31.25,26.41,36.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,37.49,36.86,29.57,24.61,35.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,36.17,36.16,28.10,23.02,33.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.015, ,34.71,35.54,27.29,22.37,31.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,33.82,34.50,26.62,23.17,30.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,32.80,33.67,26.01,22.88,30.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,31.33,32.49,25.88,21.72,29.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,30.08,31.11,25.00,20.06,27.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,28.61,30.07,23.86,19.27,26.73,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,27.88,29.44,23.19,19.70,26.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,27.36,29.51,22.11,19.99,26.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,26.85,29.30,21.17,19.13,25.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,25.82,28.54,20.50,17.47,24.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,24.72,28.61,20.10,15.81,23.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,24.13,28.75,19.36,15.73,23.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,23.40,29.17,19.02,16.31,23.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,22.81,28.96,19.09,16.31,23.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,22.01,28.20,18.95,15.44,22.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,21.27,27.71,18.42,14.72,20.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,20.68,26.67,17.95,14.65,20.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,20.02,25.29,17.74,15.66,20.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,19.51,23.35,17.48,15.81,20.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,19.07,22.65,17.01,15.37,19.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,18.63,22.24,16.53,13.64,19.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,18.55,22.03,16.00,12.20,19.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.022, ,18.55,22.65,15.39,12.12,19.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.007,0.022, ,18.41,22.72,14.25,12.49,19.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.007, ,18.11,21.82,13.64,12.05,19.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.051,0.000,0.022, ,17.01,20.92,13.24,10.90,17.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.000, ,16.06,19.05,12.50,10.10,16.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,15.84,17.73,12.37,10.90,17.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.066,0.000,0.015, ,16.13,16.97,12.37,11.69,19.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.022, ,16.21,16.07,11.49,10.75,19.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,16.50,15.17,10.22,8.59,18.35,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.073,0.000,0.000, ,16.57,14.27,8.81,6.64,17.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.022,0.007, ,16.57,13.65,8.13,6.21,17.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.029, ,16.28,13.16,7.73,6.42,17.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,15.84,12.95,7.39,5.85,16.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,15.40,12.33,7.19,4.84,15.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,14.81,11.98,6.65,3.90,15.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.015,0.000, ,14.52,11.43,5.71,4.19,16.79,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.051,0.022,0.007, ,14.08,10.81,5.18,5.20,17.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.007, ,13.34,10.18,6.05,4.62,16.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,12.90,9.77,7.12,3.75,16.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.007,0.007, ,12.24,9.21,6.99,2.09,15.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.088,0.007,0.000, ,12.09,9.08,6.86,0.65,14.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.000, ,11.73,9.14,6.72,0.00,13.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,11.36,9.08,6.32,0.00,11.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.015,0.000, ,10.99,8.87,5.38,0.00,10.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.066,0.029,0.000, ,10.19,7.90,4.64,0.00,10.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.073,0.015,0.029, ,9.23,7.48,3.63,0.00,11.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.066,0.007,0.000, ,8.57,7.07,3.23,0.00,11.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.007,0.000, ,8.42,7.07,3.02,0.00,11.81,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.015,0.022, ,7.76,6.86,2.62,0.00,11.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.022,0.007, ,7.10,6.79,1.48,0.00,10.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.073,0.015,0.007, ,5.93,6.30,0.81,0.00,9.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.088,0.007,0.015, ,4.53,6.17,0.60,0.00,7.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.015,0.022, ,3.51,5.75,0.81,0.00,6.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.073,0.015,0.007, ,2.48,5.68,0.34,0.00,5.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.073,0.022,0.022, ,2.04,5.33,0.00,0.00,5.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.029,0.015, ,1.52,4.99,0.00,0.00,4.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.095,0.000,0.022, ,0.94,4.71,0.00,0.00,5.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.095,0.015,0.022, ,0.20,4.71,0.00,0.00,4.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.095,0.000,0.007, ,-0.24,4.78,0.00,0.00,3.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.088,0.022,0.015, ,-0.68,4.71,0.00,0.00,2.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.073,0.007,0.000, ,-1.41,4.71,0.00,0.00,1.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.007,0.015, ,-1.85,4.50,0.00,0.00,2.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.015,0.095,0.007,0.015, ,-2.00,4.09,0.00,0.00,2.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.007,0.007, ,-2.22,2.84,0.00,0.00,2.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.095,0.029,0.015, ,-2.51,2.22,0.00,0.00,1.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.073,0.015,0.000, ,-3.10,1.66,0.00,0.00,1.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.073,0.000,0.000, ,-3.18,1.45,0.00,0.00,0.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.007,0.073,0.022,0.015, ,-3.47,1.25,0.00,0.00,-0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.095,0.015,0.007, ,-3.76,0.69,0.00,0.00,0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.007,0.000, ,-3.98,1.39,0.00,0.00,0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.066,0.007,0.022, ,-4.28,1.18,0.00,0.00,-0.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.073,0.000,0.000, ,-4.50,0.83,0.00,0.00,-0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.081,0.015,0.000, ,-4.64,1.11,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.015,0.000, ,-4.64,1.25,0.00,0.00,0.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,-4.42,1.52,0.00,0.00,0.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.103,0.015,0.015, ,-4.64,1.32,0.00,0.00,0.37,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.073,0.007,0.000, ,-4.42,0.97,0.00,0.00,-0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.015,0.007, ,-4.20,0.76,0.00,0.00,-0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.103,0.007,0.015, ,-3.76,0.62,0.00,0.00,1.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.081,0.015,0.015, ,-3.03,0.00,0.00,0.00,2.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.015,0.000, ,-2.07,0.00,0.00,0.00,2.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.088,0.022,0.029, ,-1.27,0.00,0.00,0.00,1.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.103,0.029,0.015, ,-0.31,0.00,0.00,0.00,1.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.029,0.007, ,0.35,0.00,0.00,0.00,2.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.015,0.015, ,0.86,0.00,0.00,0.00,4.42,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.015,0.007, ,1.01,0.00,0.00,0.00,4.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.029,0.015, ,1.23,0.00,0.00,0.00,5.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.088,0.037,0.029, ,1.52,0.00,0.00,0.00,5.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.103,0.022,0.022, ,1.96,0.00,0.00,0.00,5.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.088,0.022,0.029, ,2.48,0.00,0.00,0.00,5.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.081,0.015,0.037, ,3.65,0.35,0.20,0.00,6.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.015, ,5.27,0.62,0.13,0.00,6.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.081,0.029,0.015, ,5.85,0.90,0.47,0.00,5.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.081,0.015,0.007, ,6.15,1.59,0.60,0.00,5.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.095,0.022,0.022, ,5.93,2.56,0.40,0.00,6.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.073,0.015,0.022, ,5.49,3.46,0.74,0.00,7.69,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.110,0.037,0.022, ,4.61,3.74,1.08,0.00,8.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.073,0.022,0.037, ,3.36,3.88,2.08,0.00,8.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.081,0.015,0.000, ,3.14,3.26,2.35,0.00,8.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.066,0.007,0.007, ,4.02,3.26,2.35,0.00,9.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.081,0.015,0.022, ,4.39,2.84,2.69,0.00,10.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.103,0.037,0.015, ,5.12,2.98,2.69,0.00,10.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.081,0.022,0.022, ,5.27,3.19,2.29,0.00,9.89,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.015,0.022, ,5.41,3.95,2.29,0.00,9.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.007, ,5.34,4.50,1.75,0.00,9.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.095,0.015,0.007, ,5.41,4.50,0.94,0.00,10.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.103,0.022,0.022, ,4.68,4.92,0.47,0.00,10.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.022,0.022, ,4.61,5.47,0.00,0.00,10.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.081,0.000,0.007, ,4.61,5.47,0.00,0.00,9.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.022,0.015, ,4.24,5.47,0.34,0.00,9.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.088,0.007,0.022, ,3.43,5.33,0.27,0.00,9.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.081,0.015,0.022, ,2.84,5.20,0.07,0.00,9.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.022,0.015, ,2.48,4.71,0.07,0.00,9.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.103,0.029,0.000, ,2.40,4.64,0.00,0.00,9.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.103,0.029,0.029, ,2.48,4.43,0.00,0.00,9.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.015,0.007, ,2.40,4.43,0.00,0.00,9.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.081,0.022,0.022, ,2.48,3.74,0.00,0.00,8.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.088,0.015,0.029, ,2.84,3.46,0.00,0.00,7.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.095,0.022,0.015, ,2.62,2.63,0.00,0.00,6.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.088,0.022,0.022, ,1.45,2.42,0.00,0.00,6.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.073,0.015,0.022, ,-0.39,2.42,0.00,0.00,6.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.088,0.029,0.037, ,-1.78,2.63,0.00,0.00,6.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.088,0.022,0.029, ,-2.37,2.56,0.00,0.00,6.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.103,0.029,0.037, ,-2.51,2.49,0.00,0.00,6.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.088,0.015,0.015, ,-2.37,2.42,0.00,0.00,5.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.088,0.051,0.037, ,-1.85,2.49,0.00,0.00,5.42,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.081,0.029,0.029, ,-1.78,2.56,0.00,0.00,5.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.081,0.015,0.022, ,-1.71,2.91,0.00,0.00,6.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.088,0.022,0.029, ,-1.78,3.53,0.00,0.00,6.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.117,0.029,0.022, ,-1.71,3.95,0.00,0.00,6.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.117,0.029,0.029, ,-1.78,4.50,0.00,0.00,7.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.015,0.007, ,-1.05,3.67,0.00,0.00,7.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.095,0.015,0.007, ,-0.61,3.05,0.00,0.00,7.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.081,0.015,0.022, ,-0.83,2.91,0.00,0.00,6.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.103,0.029,0.029, ,-1.41,2.36,0.00,0.00,6.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.081,0.022,0.007, ,-1.71,2.84,0.00,0.00,6.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.117,0.037,0.007, ,-2.07,3.33,0.07,0.00,7.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.088,0.022,0.000, ,-1.93,4.09,0.00,0.00,7.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.081,0.015,0.000, ,-1.19,4.64,0.00,0.00,7.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.088,0.007,0.015, ,-0.68,4.85,0.00,0.00,7.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.088,0.015,0.022, ,0.20,4.64,0.00,0.00,6.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.110,0.029,0.007, ,0.94,4.30,0.00,0.00,6.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.095,0.029,0.007, ,1.60,4.02,0.00,0.00,6.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.095,0.029,0.015, ,1.60,4.36,0.00,0.00,6.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.103,0.037,0.022, ,1.67,4.71,0.00,0.00,6.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.029,0.022, ,1.60,5.33,0.00,0.00,6.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.073,0.029,0.000, ,1.89,5.89,0.00,0.00,7.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.088,0.022,0.029, ,1.74,6.72,0.00,0.00,8.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.095,0.015,0.022, ,1.89,6.79,0.00,0.00,9.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.015,0.007, ,2.11,6.51,0.00,0.00,9.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.110,0.029,0.022, ,2.33,6.17,0.00,0.00,9.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.110,0.015,0.015, ,2.48,5.96,0.00,0.00,8.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.117,0.029,0.029, ,2.92,5.96,0.00,0.00,7.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.110,0.044,0.037, ,3.21,5.47,0.00,0.00,7.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.125,0.037,0.029, ,3.51,4.50,0.00,0.00,7.69,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.095,0.029,0.029, ,3.43,3.46,0.00,0.00,7.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.110,0.037,0.037, ,3.21,3.12,0.00,0.00,6.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.110,0.022,0.022, ,3.58,2.77,0.00,0.00,7.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.095,0.037,0.029, ,4.02,2.63,0.00,0.00,7.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.081,0.007,0.022, ,4.39,2.42,0.00,0.00,7.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.095,0.022,0.029, ,4.61,2.36,0.00,0.00,6.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.110,0.022,0.022, ,4.68,2.70,0.00,0.00,5.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.103,0.051,0.015, ,5.05,2.70,0.00,0.00,5.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.095,0.037,0.037, ,5.05,2.63,0.00,0.00,6.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.088,0.007,0.007, ,4.68,2.84,0.00,0.00,6.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.073,0.007,0.007, ,4.31,2.56,0.00,0.00,6.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.073,0.022,0.022, ,4.02,2.49,0.00,0.00,7.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.095,0.015,0.022, ,3.95,2.70,0.00,0.00,7.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.081,0.015,0.007, ,3.95,2.63,0.00,0.00,7.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.073,0.015,0.029, ,4.17,2.77,0.00,0.00,6.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.000, ,4.02,2.42,0.27,0.00,6.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.095,0.022,0.015, ,3.73,2.42,0.60,0.00,5.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.095,0.037,0.022, ,3.87,2.63,0.81,0.00,4.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.088,0.044,0.037, ,4.02,2.49,0.47,0.00,5.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.103,0.037,0.022, ,3.87,2.29,0.74,0.00,5.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.103,0.022,0.007, ,3.21,2.49,0.47,0.00,6.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.015,0.015, ,2.11,2.29,0.20,0.00,6.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.103,0.029,0.022, ,0.79,2.01,0.00,0.00,6.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.073,0.029,0.029, ,0.28,1.94,0.00,0.00,5.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
