SAP ID,109000173083,
HEADER:,
Substation:,DURG,,SAP Equipment No.:,109000173083,,Test Date :,16-03-2021,,
Bay :,815R  BAY,,Breaker Type :,3AP5FI,,Serial Number :,11299,,
Employee Id :,60020623,,Manufacturer :,SIEMENS,,Gas Pressure :,6.4,,
Oil Pressure :,na,,Air Pressure :,na,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,5,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,550,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,0.00,,T2 (mm) :,0.00,,T3 (mm) :,170.65,,
T4 (mm) :,172.35,,T5 (mm) :,173.48,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,308,,Electric Stroke Length T5 :,308,,Electric Stroke Length T6 :,308,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,0.00,,Mechanism Travel(T2)(mm) :,0.00,,Mechanism Travel(T3)(mm) :,60.30,,
Mechanism Travel(T4)(mm) :,60.90,,Mechanism Travel(T5)(mm) :,61.30,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,0.00,,Contact Travel(T2)(mm) :,0.00,,Contact Travel(T3)(mm) :,170.65,,
Contact Travel(T4)(mm) :,172.35,,Contact Travel(T5)(mm) :,173.48,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.00,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,4.20,,
Close - Datum Velocity (m/s)(T4) :,4.07,,Close - Datum Velocity (m/s)(T5) :,4.09,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.00,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,5.56,,
Open - Datum Velocity (m/s)(T4) :,6.29,,Open - Datum Velocity (m/s)(T5) :,6.96,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,0,,Close - Over Travel(T2)(mm) :,0,,Close - Over Travel(T3)(mm) :,11.94,,
Close - Over Travel(T4)(mm) :,15.35,,Close - Over Travel(T5)(mm) :,17.27,,Close - Over Travel(T6)(mm) :,0,,
Open - Rebound(T1)(mm) :,0,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.649,,Coil Current (A)(C2) :,1.583,,Coil Current (A)(C3) :,0.125,,
Coil Current (A)(C4) :,5.967,,Coil Current (A)(C5) :,6.125,,Coil Current (A)(C6) :,0.023,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,4.60,Close -Velocity (m/s) :,4.50,Close -Velocity (m/s) :,4.73,Close -Velocity (m/s) :,4.66,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.75,Open -Velocity (m/s) :,6.69,Open -Velocity (m/s) :,7.14,Open -Velocity (m/s) :,7.03,Open -Velocity (m/s) :,0.81,Open -Velocity (m/s) :,0.81,
,,,,,,,,,,,,,,TR3,,TR3,,TR4,,TR4,,TR3,,TR3,
,,,,,,,,,,,,,,YBreak4,,YBreak3,,YBreak2,,YBreak1,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.081,0.029,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.198,0.139,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.69,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.315,0.234,0.000,0.059,0.007,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.440,0.374,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.550,0.469,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.637,0.550,0.000,0.066,0.007,0.007, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.755,0.681,0.007,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.828,0.740,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.887,0.813,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.967,0.901,0.007,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.011,0.916,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.040,0.960,0.000,0.066,0.000,0.007, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.099,1.011,0.022,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.106,1.026,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.128,1.018,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.165,1.062,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.180,1.055,0.000,0.059,0.000,0.007, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.194,1.077,0.007,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.209,1.077,0.015,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.231,1.092,0.007,0.059,0.000,0.015, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.224,1.092,0.007,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.187,1.055,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.165,1.033,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.180,1.004,0.007,0.066,0.007,0.007, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.136,0.945,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.099,0.894,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.062,0.872,0.000,0.066,0.007,0.007, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.018,0.835,0.000,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.011,0.821,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.982,0.835,0.007,0.073,0.000,0.015, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.967,0.887,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.989,0.967,0.007,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.989,0.996,0.007,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.026,1.026,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.055,1.092,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.114,1.150,0.022,0.066,0.000,0.007, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.172,1.194,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.238,1.224,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.282,1.282,0.007,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.282,1.304,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.312,1.319,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.377,1.356,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.399,1.377,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.392,1.392,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.465,1.421,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.451,1.436,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.480,1.443,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.495,1.465,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.465,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.487,0.000,0.073,0.000,0.007, ,0.00,0.00,0.00,0.00,-0.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.480,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.487,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.509,0.000,0.066,0.007,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.517,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.509,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.583,1.524,0.000,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.583,1.531,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.502,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.605,1.546,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.597,1.539,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.641,1.553,0.000,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.553,0.015,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.561,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.590,1.539,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.568,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.561,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.546,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.597,1.561,0.000,0.066,0.000,0.007, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.561,0.015,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.546,0.015,0.066,0.000,0.015, ,0.00,0.00,0.00,0.00,0.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.568,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.546,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.568,0.007,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.568,0.000,0.081,0.015,0.007, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.561,0.000,0.066,0.007,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.561,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.568,0.000,0.081,0.007,0.007, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.575,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.641,1.583,0.007,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.539,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.568,0.015,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.649,1.561,0.007,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.649,1.568,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.531,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.561,0.000,0.051,0.000,0.007, ,0.00,0.00,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.524,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.524,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.605,1.524,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.517,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.634,1.539,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.634,1.531,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.517,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.634,1.524,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.597,1.502,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.605,1.509,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.641,1.524,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.502,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.502,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.524,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.502,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,3.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.641,1.531,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,4.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.641,1.509,0.007,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,4.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.495,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,4.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.509,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,5.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.509,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,5.43,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.495,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,5.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.509,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,5.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.509,0.000,0.059,0.000,0.000, ,0.00,0.00,0.61,0.00,6.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.502,0.000,0.059,0.000,0.007, ,0.00,0.00,2.23,0.00,6.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.502,0.000,0.051,0.000,0.000, ,0.00,0.00,3.51,0.00,7.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.605,1.495,0.000,0.037,0.000,0.000, ,0.00,0.00,4.59,0.00,7.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.531,0.000,0.059,0.000,0.000, ,0.00,0.00,5.13,0.00,8.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.627,1.509,0.000,0.044,0.000,0.000, ,0.00,0.00,5.53,0.00,11.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.495,0.000,0.051,0.000,0.000, ,0.00,0.00,5.74,0.14,11.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.634,1.509,0.000,0.059,0.000,0.000, ,0.00,0.00,6.14,1.30,11.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.597,1.509,0.000,0.044,0.000,0.007, ,0.00,0.00,6.61,2.09,10.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.597,1.487,0.000,0.037,0.000,0.000, ,0.00,0.00,6.88,2.96,10.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.619,1.487,0.000,0.044,0.000,0.000, ,0.00,0.00,6.95,3.53,10.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.634,1.443,0.000,0.044,0.000,0.007, ,0.00,0.00,7.15,4.18,11.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.612,1.414,0.000,0.037,0.000,0.000, ,0.00,0.00,7.29,4.47,11.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.605,1.385,0.000,0.059,0.000,0.000, ,0.00,0.00,7.42,4.76,12.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.590,1.341,0.000,0.059,0.000,0.015, ,0.00,0.00,7.89,4.83,13.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.290,0.000,0.059,0.000,0.007, ,0.00,0.00,8.43,5.48,14.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.495,1.246,0.000,0.051,0.000,0.000, ,0.00,0.00,8.84,5.98,13.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.458,1.180,0.000,0.051,0.000,0.000, ,0.00,0.00,9.51,6.41,13.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.414,1.128,0.000,0.051,0.000,0.007, ,0.00,0.00,9.85,6.63,12.94,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.356,1.062,0.000,0.059,0.000,0.000, ,0.00,0.00,10.39,6.99,13.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.290,1.011,0.000,0.044,0.000,0.007, ,0.00,0.00,10.59,7.57,14.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.260,0.938,0.000,0.059,0.000,0.000, ,0.00,0.00,11.40,8.14,14.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.172,0.865,0.007,0.037,0.000,0.037, ,0.00,0.00,12.15,8.87,14.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.092,0.689,0.000,0.154,0.000,0.000, ,0.00,0.00,12.75,9.59,14.43,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.297,0.733,0.125,0.388,0.191,0.044, ,0.00,0.00,13.23,10.23,14.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.938,0.418,0.000,0.322,0.183,0.037, ,0.00,0.00,13.29,10.96,15.63,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.586,0.264,0.000,0.205,0.095,0.015, ,0.00,0.00,13.56,11.17,16.27,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.352,0.139,0.000,0.147,0.051,0.015, ,0.00,0.00,14.44,11.53,16.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.212,0.081,0.000,0.103,0.037,0.015, ,0.00,0.00,14.78,11.96,16.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.139,0.051,0.000,0.051,0.000,0.000, ,0.00,0.00,15.18,12.32,16.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.081,0.044,0.000,0.066,0.000,0.015, ,0.00,0.00,15.32,13.12,17.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,15.59,13.62,18.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,15.72,14.41,19.81,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.007, ,0.00,0.00,15.86,14.41,20.37,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,15.92,14.56,19.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,16.26,14.85,18.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,16.26,14.99,17.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.67,15.64,17.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,16.94,16.22,18.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,17.14,16.43,18.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,17.27,16.72,19.17,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,17.81,16.94,19.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,18.42,17.08,20.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.015,0.000,0.000, ,0.00,0.00,19.16,17.30,20.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,20.04,17.73,21.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,20.65,18.45,21.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,21.12,19.10,21.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,21.26,19.68,23.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,21.80,20.32,24.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,22.67,20.76,25.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,23.41,20.97,26.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,23.41,21.26,28.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,23.55,21.77,28.73,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,24.43,22.20,28.87,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,24.97,22.63,28.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,25.37,22.85,28.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.029,0.000,0.007, ,0.00,0.00,25.98,23.28,28.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,26.45,24.00,29.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,26.99,24.87,30.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,27.06,25.66,30.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,27.33,26.09,30.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,27.26,26.31,31.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.029,0.000,0.000, ,0.00,0.00,27.80,26.60,33.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,28.34,27.03,34.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,28.95,27.82,34.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,29.62,28.11,34.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,30.09,28.83,35.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.015,0.000,0.000, ,0.00,0.00,30.97,29.62,36.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,31.65,30.56,38.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,32.59,31.50,39.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.007,0.000,0.007, ,0.00,0.00,33.47,32.43,41.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,34.62,32.94,43.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,35.29,33.44,44.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,35.97,34.02,44.87,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.015,0.000,0.000, ,0.00,0.00,36.77,34.96,45.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,37.25,35.17,45.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,38.06,35.89,46.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,38.93,36.69,46.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,39.81,37.48,46.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.015,0.000,0.000, ,0.00,0.00,40.76,38.34,46.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,41.09,38.92,48.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,41.63,39.71,49.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,42.44,40.43,49.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,43.19,41.30,49.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,0.00,0.00,44.06,41.95,50.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,45.07,42.74,51.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,45.75,43.60,52.73,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.015,0.000,0.015, ,0.00,0.00,46.90,44.33,53.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,47.71,45.26,54.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,48.72,46.20,54.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,49.87,46.78,56.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,51.01,47.64,56.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,52.02,48.36,57.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,52.97,49.23,58.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,53.64,50.16,59.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,54.59,51.32,60.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,55.74,52.40,61.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.007, ,0.00,0.00,56.95,53.48,62.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,57.90,54.78,63.84,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,58.70,56.15,65.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.007, ,0.00,0.00,59.04,57.15,66.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.015, ,0.00,0.00,59.72,58.02,67.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.022, ,0.00,0.00,60.26,58.45,67.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.022, ,0.00,0.00,61.00,59.03,68.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.029, ,0.00,0.00,61.88,59.82,69.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.037, ,0.00,0.00,62.75,60.61,70.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,63.90,61.98,72.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.007, ,0.00,0.00,65.12,63.28,74.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.007, ,0.00,0.00,65.52,64.43,75.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,66.40,65.80,75.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.022, ,0.00,0.00,66.94,66.60,75.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,67.68,67.32,76.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.029, ,0.00,0.00,69.16,68.54,77.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.029,0.000,0.029, ,0.00,0.00,69.77,69.62,78.71,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.022, ,0.00,0.00,70.24,70.42,80.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.007,0.000,0.022, ,0.00,0.00,70.18,70.99,81.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.022,0.000,0.037, ,0.00,0.00,70.45,72.15,82.54,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.029, ,0.00,0.00,71.73,72.94,83.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.015,0.000,0.029, ,0.00,0.00,73.62,73.95,84.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.029, ,0.00,0.00,75.30,75.39,85.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.037, ,0.00,0.00,77.40,77.05,87.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.015,0.000,0.044, ,0.00,0.00,78.81,78.49,89.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.029, ,0.00,0.00,79.96,79.93,90.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.022, ,0.00,0.00,80.63,80.65,91.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.007,0.000,0.022, ,0.00,0.00,81.65,81.16,91.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.037, ,0.00,0.00,82.59,81.73,92.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.022, ,0.00,0.00,82.79,82.81,93.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.029, ,0.00,0.00,84.21,84.18,94.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.007,0.000,0.037, ,0.00,0.00,84.41,85.41,94.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.037, ,0.00,0.00,85.22,86.63,95.21,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.022, ,0.00,0.00,86.10,87.71,95.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,87.85,88.29,95.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.015,0.000,0.037, ,0.00,0.00,89.20,88.58,96.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.022, ,0.00,0.00,90.15,88.94,97.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,90.49,89.73,97.62,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.029, ,0.00,0.00,90.96,90.81,98.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.037, ,0.00,0.00,90.96,91.89,99.81,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,91.57,93.12,100.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.007,0.000,0.022, ,0.00,0.00,92.44,93.98,100.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,93.52,94.92,100.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.000,0.000,0.015, ,0.00,0.00,94.67,95.28,101.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,95.61,96.15,101.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,96.22,97.30,102.43,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,96.90,98.38,103.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,97.57,99.03,104.55,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,98.25,100.11,105.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.022, ,0.00,0.00,99.33,100.90,106.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,100.20,101.91,106.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,101.01,102.78,106.89,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,101.82,103.79,107.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,102.90,104.44,108.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,104.18,105.08,109.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,104.99,105.73,110.29,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,105.33,106.38,111.21,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,106.21,106.89,111.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,107.15,107.82,112.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,108.03,109.05,113.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,108.91,109.91,113.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,109.04,111.07,114.89,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.015,0.212,0.029, ,0.00,0.00,109.78,112.08,115.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.762,0.015, ,0.00,0.00,110.73,113.01,116.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,1.202,0.029, ,0.00,0.00,111.61,113.95,118.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,1.443,0.015, ,0.00,0.00,112.55,114.60,119.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,1.436,0.015, ,0.00,0.00,113.97,116.18,120.98,0.00 ,,8000.00,0.00,8000.00,48.32,8000.00,0.00,8000.00,18.83,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,1.202,0.015, ,0.00,0.00,115.25,117.26,122.25,0.00 ,,8000.00,0.00,8000.00,73.77,8000.00,0.00,5966.30,47.11,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.843,0.000, ,0.00,0.00,115.66,117.55,122.61,0.00 ,,8000.00,0.00,4612.45,82.89,8000.00,0.00,2764.35,60.44,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.454,0.000, ,0.00,0.00,116.40,118.49,123.53,0.00 ,,8000.00,47.99,8000.00,71.87,8000.00,0.00,8000.00,56.59,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.220,0.000, ,0.00,0.00,117.68,120.00,125.02,0.00 ,,8000.00,71.94,8000.00,69.38,8000.00,18.06,8000.00,44.43,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.081,0.000, ,0.00,0.00,118.83,121.23,126.50,0.00 ,,8000.00,82.53,8000.00,39.85,8000.00,70.81,8000.00,40.92,8000.00,0.00,0.00,0.00,
0.037,0.029,0.000,0.000,0.007,0.000, ,0.00,0.00,119.37,121.81,127.99,0.00 ,,4741.39,85.60,8000.00,0.00,5319.66,97.07,8000.00,25.64,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,120.51,122.53,129.55,0.00 ,,8000.00,50.88,8000.00,0.00,6552.38,98.97,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,121.39,123.10,130.26,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,88.75,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,122.27,123.75,130.89,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,30.84,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,123.48,124.76,131.32,0.00 ,,8000.00,0.00,8000.00,35.42,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,124.43,125.70,131.81,0.00 ,,8000.00,0.00,8000.00,63.77,8000.00,0.00,8000.00,37.99,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,125.78,127.07,133.23,0.00 ,,8000.00,0.00,8000.00,76.08,8000.00,0.00,6368.74,54.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,126.45,127.50,134.36,0.00 ,,8000.00,39.16,8000.00,74.58,8000.00,0.00,1506.23,60.11,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,127.67,128.80,135.92,0.00 ,,8000.00,68.39,8000.00,68.35,8000.00,21.90,8000.00,52.42,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,128.61,129.81,137.55,0.00 ,,4110.38,81.98,8000.00,75.35,8000.00,57.44,8000.00,32.12,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,129.83,130.89,139.11,0.00 ,,8000.00,45.38,8000.00,35.75,8000.00,78.75,8000.00,46.63,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,130.10,131.61,140.17,0.00 ,,8000.00,22.12,8000.00,44.80,8000.00,88.39,8000.00,55.71,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,130.77,132.18,141.80,0.00 ,,8000.00,41.68,8000.00,69.45,8000.00,50.29,8000.00,58.68,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,131.31,132.76,143.42,0.00 ,,8000.00,31.36,5677.17,81.03,8000.00,24.69,7029.06,59.78,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,131.92,133.05,144.77,0.00 ,,8000.00,17.25,8000.00,74.87,8000.00,45.60,2963.61,60.70,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,133.13,133.84,146.33,0.00 ,,8000.00,0.00,7339.68,81.54,8000.00,68.83,8000.00,43.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,134.62,135.14,148.45,0.00 ,,8000.00,44.10,3913.06,85.20,8000.00,92.27,8000.00,45.38,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,136.17,136.00,149.73,0.00 ,,8000.00,63.99,8000.00,81.03,8000.00,92.23,8000.00,48.28,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,136.71,136.80,150.72,0.00 ,,8000.00,67.36,3940.42,84.69,8000.00,92.34,8000.00,45.27,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,137.52,138.09,151.50,0.00 ,,8000.00,68.35,5479.85,84.91,5599.02,101.06,8000.00,54.21,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,138.26,139.17,152.20,0.00 ,,8000.00,56.15,4631.99,84.76,8000.00,90.88,4247.13,58.17,8000.00,0.00,0.00,0.00,
