SAP ID,109000173083,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,139.61,140.54,153.19,0.00 ,,8000.00,71.61,2807.33,86.52,6169.47,100.00,6636.39,58.46,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,140.89,141.41,153.62,0.00 ,,8000.00,77.58,2281.81,87.18,8000.00,97.73,5018.80,59.08,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,142.11,143.21,154.19,0.00 ,,8000.00,73.26,1457.39,87.69,8000.00,91.28,4741.39,59.34,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,142.71,143.72,155.60,0.00 ,,8000.00,79.82,1945.79,87.47,8000.00,86.67,2668.62,59.85,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,143.39,145.52,157.09,0.00 ,,3983.39,84.40,943.59,87.91,8000.00,94.25,2004.40,60.37,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,144.06,147.46,158.29,0.00 ,,1889.13,88.13,625.15,88.17,5962.39,102.38,1406.59,60.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,144.94,147.61,159.50,0.00 ,,1279.61,89.96,621.25,88.21,3846.64,105.42,1205.37,60.73,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,145.82,148.62,160.70,0.00 ,,869.35,90.73,531.38,88.28,2123.57,107.51,1037.36,60.73,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,146.49,149.91,162.89,0.00 ,,683.76,91.17,443.47,88.39,1473.02,108.64,926.01,60.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,147.57,150.20,164.03,0.00 ,,525.52,91.39,398.53,88.42,1076.43,109.12,867.40,60.77,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,148.85,150.85,165.73,0.00 ,,445.42,91.39,377.05,88.39,845.91,109.38,838.10,60.81,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,149.80,151.93,166.79,0.00 ,,421.98,91.47,371.18,88.32,750.18,109.49,830.28,60.70,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,150.34,152.94,167.43,0.00 ,,421.98,91.47,367.28,88.42,607.57,109.60,820.51,60.70,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,150.95,154.02,167.00,0.00 ,,416.12,91.39,355.56,88.35,525.52,109.67,822.47,60.62,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,151.28,154.89,167.07,0.00 ,,410.26,91.39,345.79,88.32,502.08,109.63,810.74,60.66,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,152.36,156.11,167.78,0.00 ,,410.26,91.32,341.88,88.24,507.94,109.63,802.93,60.62,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,153.04,157.70,168.91,0.00 ,,404.40,91.28,341.88,88.24,502.08,109.56,799.02,60.59,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,153.44,160.08,170.26,0.00 ,,408.30,91.32,341.88,88.32,492.31,109.56,789.26,60.55,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,154.32,161.37,171.39,0.00 ,,404.40,91.28,337.97,88.28,490.35,109.49,783.39,60.55,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,155.47,162.17,172.38,0.00 ,,404.40,91.25,336.02,88.24,486.45,109.52,865.45,60.59,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.02,163.10,173.44,0.00 ,,400.49,91.25,336.02,88.24,498.17,109.41,904.52,60.95,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,158.71,163.82,175.14,0.00 ,,394.63,91.21,336.02,88.28,498.17,109.41,840.05,61.10,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,160.33,164.69,176.84,0.00 ,,388.77,91.21,326.25,88.24,490.35,109.34,804.88,61.10,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,161.13,165.41,177.69,0.00 ,,392.67,91.17,326.25,88.21,488.40,109.34,785.35,61.14,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,162.21,166.13,178.26,0.00 ,,394.63,91.21,328.21,88.17,490.35,109.30,781.44,61.14,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,162.96,167.36,178.54,0.00 ,,396.58,91.10,318.44,88.17,490.35,109.27,785.35,61.14,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,163.70,168.80,179.11,0.00 ,,392.67,91.06,322.34,88.17,490.35,109.19,781.44,61.06,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,164.64,169.73,179.74,0.00 ,,392.67,91.06,322.34,87.95,488.40,109.05,773.63,60.99,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,165.59,170.82,180.59,0.00 ,,388.77,91.03,320.39,87.58,486.45,108.86,781.44,60.81,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,166.40,172.18,181.16,0.00 ,,388.77,90.99,314.53,87.55,490.35,108.79,769.72,60.84,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.68,173.48,182.22,0.00 ,,386.81,90.92,308.67,87.58,492.31,108.75,781.44,60.81,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.76,174.78,183.36,0.00 ,,386.81,90.99,310.62,87.58,490.35,108.75,775.58,60.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,175.64,184.21,0.00 ,,382.91,90.92,318.44,87.51,480.59,108.72,777.53,60.73,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,170.78,176.51,184.98,0.00 ,,379.00,91.03,310.62,87.51,480.59,108.75,761.90,60.73,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,171.93,177.23,185.27,0.00 ,,373.14,90.99,308.67,87.51,468.86,108.72,758.00,60.73,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,173.08,177.95,185.55,0.00 ,,377.05,90.95,310.62,87.47,468.86,108.68,754.09,60.62,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,173.89,179.03,186.12,0.00 ,,382.91,90.92,318.44,87.51,472.77,108.64,754.09,60.66,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,174.56,179.90,186.47,0.00 ,,382.91,91.03,308.67,87.47,466.91,108.61,750.18,60.62,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,174.77,181.12,186.97,0.00 ,,382.91,91.06,308.67,87.58,461.05,108.64,744.32,60.70,8000.00,0.00,0.00,0.00,
0.081,0.051,0.000,0.000,0.000,0.007, ,0.00,0.00,175.24,182.06,187.32,0.00 ,,377.05,91.10,300.85,87.77,461.05,108.75,748.23,60.77,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,175.51,182.71,187.89,0.00 ,,373.14,91.06,302.81,87.88,461.05,108.83,752.14,60.84,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,176.18,183.43,188.38,0.00 ,,379.00,91.10,302.81,87.91,461.05,108.86,746.28,60.81,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,176.86,183.93,188.74,0.00 ,,367.28,91.06,302.81,87.95,461.05,108.79,746.28,60.84,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,177.13,184.51,189.02,0.00 ,,371.18,91.03,306.72,87.88,461.05,108.79,738.46,60.77,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,177.40,184.87,189.09,0.00 ,,363.37,90.99,302.81,87.84,463.00,108.75,742.37,60.73,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,177.53,185.30,189.30,0.00 ,,357.51,90.95,300.85,87.91,455.19,108.75,748.23,60.73,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,177.73,185.73,189.37,0.00 ,,357.51,90.92,300.85,87.88,461.05,108.72,748.23,60.73,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,178.14,186.10,189.16,0.00 ,,355.56,90.88,300.85,87.84,453.24,108.64,744.32,60.66,8000.00,0.00,0.00,0.00,
0.066,0.037,0.000,0.000,0.000,0.007, ,0.00,0.00,178.34,186.38,189.23,0.00 ,,355.56,90.88,300.85,87.80,453.24,108.64,744.32,60.62,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,178.41,186.67,189.37,0.00 ,,351.65,90.88,300.85,87.80,451.28,108.61,744.32,60.59,8000.00,0.00,0.00,0.00,
0.066,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,178.75,186.89,189.59,0.00 ,,341.88,90.84,296.95,87.80,447.37,108.61,754.09,60.55,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,179.02,186.96,189.59,0.00 ,,341.88,90.77,300.85,87.73,447.37,108.57,750.18,60.51,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,179.35,187.03,189.73,0.00 ,,345.79,90.73,304.76,87.73,447.37,108.57,756.04,60.51,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,179.83,187.18,190.22,0.00 ,,341.88,90.81,300.85,87.73,445.42,108.57,754.09,60.55,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,179.96,187.32,190.51,0.00 ,,332.11,90.73,302.81,87.80,445.42,108.57,750.18,60.59,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,180.43,187.25,190.79,0.00 ,,332.11,90.66,300.85,87.73,443.47,108.53,756.04,60.51,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,180.70,187.25,190.72,0.00 ,,332.11,90.66,296.95,87.69,439.56,108.50,756.04,60.44,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,180.97,187.10,190.36,0.00 ,,326.25,90.66,296.95,87.69,437.61,108.46,752.14,60.44,8000.00,0.00,0.00,0.00,
0.066,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,181.24,187.18,190.29,0.00 ,,320.39,90.66,296.95,87.73,439.56,108.50,752.14,60.40,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,181.51,187.39,190.22,0.00 ,,324.30,90.62,296.95,87.58,435.65,108.46,748.23,60.37,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.72,187.61,190.08,0.00 ,,324.30,90.59,300.85,87.66,431.75,108.42,746.28,60.40,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,181.99,187.68,189.80,0.00 ,,320.39,90.59,296.95,87.69,435.65,108.42,746.28,60.44,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,182.12,187.54,189.73,0.00 ,,320.39,90.59,294.99,87.66,435.65,108.35,746.28,60.40,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.46,187.32,189.37,0.00 ,,320.39,90.51,291.09,87.69,433.70,108.32,754.09,60.29,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.32,187.46,189.23,0.00 ,,320.39,90.44,294.99,87.62,435.65,108.32,758.00,60.29,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,182.52,187.25,189.09,0.00 ,,320.39,90.48,300.85,87.58,437.61,108.32,754.09,60.26,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,182.59,187.18,188.74,0.00 ,,316.48,90.48,300.85,87.66,437.61,108.32,763.86,60.26,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.52,186.46,188.52,0.00 ,,320.39,90.40,300.85,87.62,443.47,108.24,758.00,60.26,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,182.46,186.17,188.24,0.00 ,,320.39,90.37,304.76,87.58,447.37,108.24,763.86,60.26,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.52,186.38,187.89,0.00 ,,328.21,90.29,300.85,87.58,453.24,108.21,773.63,60.22,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.59,186.38,187.46,0.00 ,,318.44,90.40,300.85,87.66,447.37,108.21,769.72,60.22,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.46,185.88,186.90,0.00 ,,318.44,90.29,300.85,87.62,447.37,108.17,769.72,60.18,8000.00,0.00,0.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,182.39,185.73,186.33,0.00 ,,328.21,90.29,296.95,87.58,441.51,108.10,785.35,60.15,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.26,185.52,185.62,0.00 ,,328.21,90.26,300.85,87.58,441.51,108.13,775.58,60.11,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,182.05,185.30,185.27,0.00 ,,330.16,90.29,300.85,87.58,435.65,108.10,775.58,60.11,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.24,185.16,184.70,0.00 ,,332.11,90.26,296.95,87.55,435.65,108.13,779.49,60.11,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,180.37,184.80,184.06,0.00 ,,337.97,90.15,300.85,87.51,435.65,108.06,775.58,60.04,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,179.56,184.80,183.64,0.00 ,,334.07,90.15,300.85,87.44,439.56,108.02,781.44,60.04,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,179.29,184.51,183.28,0.00 ,,334.07,90.15,302.81,87.22,443.47,107.88,781.44,60.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,178.75,184.51,182.93,0.00 ,,328.21,90.11,306.72,87.03,441.51,107.73,777.53,59.85,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,178.34,184.51,182.51,0.00 ,,332.11,90.04,302.81,87.00,443.47,107.73,789.26,59.82,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,177.94,184.00,182.15,0.00 ,,336.02,90.04,306.72,86.96,443.47,107.73,789.26,59.82,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,177.67,183.86,181.66,0.00 ,,328.21,90.04,312.58,86.92,441.51,107.73,787.30,59.85,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,177.33,183.64,181.16,0.00 ,,328.21,90.04,306.72,87.00,437.61,107.69,789.26,59.82,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,177.33,183.36,180.45,0.00 ,,328.21,89.96,312.58,86.96,437.61,107.69,789.26,59.71,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,177.06,182.64,179.89,0.00 ,,332.11,90.00,312.58,86.92,441.51,107.66,789.26,59.74,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.79,182.28,179.32,0.00 ,,328.21,89.96,312.58,86.92,441.51,107.66,783.39,59.82,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.65,181.84,178.97,0.00 ,,332.11,89.96,312.58,86.96,441.51,107.62,783.39,59.78,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,176.52,180.91,178.68,0.00 ,,326.25,89.96,310.62,87.00,437.61,107.66,789.26,59.78,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,176.32,180.47,178.33,0.00 ,,326.25,90.04,312.58,87.22,435.65,107.80,793.16,59.85,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.11,180.47,178.33,0.00 ,,326.25,90.04,308.67,87.40,439.56,107.91,787.30,59.93,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,176.05,181.12,178.26,0.00 ,,322.34,90.04,312.58,87.40,437.61,107.88,791.21,59.93,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,176.11,181.41,177.76,0.00 ,,332.11,90.00,308.67,87.40,435.65,107.80,793.16,59.85,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,176.45,181.41,177.27,0.00 ,,328.21,90.04,308.67,87.36,437.61,107.80,793.16,59.85,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,177.06,181.34,176.42,0.00 ,,326.25,90.00,312.58,87.36,433.70,107.88,783.39,59.89,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,177.46,181.27,176.06,0.00 ,,318.44,89.96,304.76,87.33,435.65,107.80,783.39,59.85,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.33,181.05,176.20,0.00 ,,328.21,89.96,308.67,87.33,431.75,107.80,793.16,59.82,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.06,180.98,176.63,0.00 ,,332.11,89.96,312.58,87.33,435.65,107.77,779.49,59.82,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.86,181.12,177.48,0.00 ,,336.02,89.96,308.67,87.33,435.65,107.77,777.53,59.85,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.92,181.19,177.13,0.00 ,,332.11,90.00,308.67,87.33,437.61,107.77,783.39,59.82,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.99,181.19,175.57,0.00 ,,336.02,89.96,308.67,87.33,441.51,107.73,785.35,59.74,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,177.06,181.27,174.01,0.00 ,,345.79,89.93,308.67,87.25,443.47,107.66,795.12,59.74,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.65,181.48,173.37,0.00 ,,347.74,89.96,312.58,87.25,449.33,107.69,783.39,59.78,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.45,181.55,173.30,0.00 ,,345.79,89.89,308.67,87.33,449.33,107.73,779.49,59.82,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,175.64,180.47,173.16,0.00 ,,345.79,89.93,308.67,87.25,445.42,107.73,775.58,59.71,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.71,179.03,172.66,0.00 ,,347.74,89.93,308.67,87.22,443.47,107.66,771.67,59.67,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.32,177.37,173.09,0.00 ,,345.79,89.93,308.67,87.25,445.42,107.69,769.72,59.71,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.64,176.80,174.29,0.00 ,,349.69,89.89,308.67,87.33,449.33,107.66,759.95,59.71,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,174.16,177.16,174.29,0.00 ,,349.69,89.85,304.76,87.25,449.33,107.69,765.81,59.71,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.02,177.45,172.74,0.00 ,,341.88,89.89,308.67,87.25,449.33,107.62,771.67,59.67,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.30,177.88,171.67,0.00 ,,345.79,89.85,308.67,87.33,449.33,107.62,771.67,59.67,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.52,178.31,170.61,0.00 ,,345.79,89.93,308.67,87.22,455.19,107.58,765.81,59.67,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.18,179.03,168.91,0.00 ,,345.79,89.89,312.58,87.18,455.19,107.58,765.81,59.63,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.37,178.53,167.50,0.00 ,,349.69,89.85,308.67,87.14,455.19,107.58,767.77,59.60,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.16,177.59,166.43,0.00 ,,341.88,89.89,312.58,87.22,457.14,107.58,761.90,59.67,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.23,176.58,165.44,0.00 ,,341.88,89.85,302.81,87.22,455.19,107.58,761.90,59.63,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,174.36,176.87,165.23,0.00 ,,345.79,89.89,302.81,87.22,451.28,107.58,752.14,59.60,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,174.02,176.22,165.37,0.00 ,,336.02,89.82,306.72,87.18,447.37,107.58,761.90,59.56,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,176.00,165.44,0.00 ,,339.93,89.85,298.90,87.18,447.37,107.51,758.00,59.60,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.48,175.79,165.66,0.00 ,,339.93,89.85,298.90,87.18,443.47,107.62,752.14,59.63,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,175.93,166.65,0.00 ,,339.93,89.85,302.81,87.14,447.37,107.51,752.14,59.60,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,176.08,168.13,0.00 ,,332.11,89.85,298.90,87.18,447.37,107.51,752.14,59.56,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,171.86,176.00,168.42,0.00 ,,339.93,89.85,293.04,87.14,447.37,107.55,752.14,59.63,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.80,175.57,168.06,0.00 ,,336.02,89.89,294.99,87.14,447.37,107.55,742.37,59.60,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.80,175.07,167.71,0.00 ,,332.11,89.85,294.99,87.14,443.47,107.51,748.23,59.60,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.77,167.57,0.00 ,,336.02,89.78,293.04,87.14,445.42,107.47,746.28,59.63,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.26,168.42,0.00 ,,330.16,89.82,294.99,87.14,447.37,107.47,742.37,59.60,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.02,170.02,169.05,0.00 ,,330.16,89.82,289.13,87.11,445.42,107.44,736.51,59.63,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,166.94,168.51,169.34,0.00 ,,330.16,89.78,289.13,86.96,439.56,107.40,732.60,59.60,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,166.20,168.00,168.91,0.00 ,,334.07,89.71,296.95,86.74,439.56,107.18,744.32,59.52,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,166.53,169.01,168.70,0.00 ,,336.02,89.67,298.90,86.56,443.47,107.14,744.32,59.49,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,166.74,169.45,168.77,0.00 ,,336.02,89.74,291.09,86.56,439.56,107.14,732.60,59.56,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,165.99,168.65,170.40,0.00 ,,336.02,89.71,294.99,86.48,439.56,107.14,728.69,59.49,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,164.98,166.85,171.46,0.00 ,,336.02,89.67,291.09,86.52,439.56,107.11,722.83,59.52,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.044,0.000,0.000, ,0.00,0.00,163.56,166.35,171.25,0.00 ,,336.02,89.67,291.09,86.37,441.51,107.07,722.83,59.52,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,162.55,166.13,171.04,0.00 ,,334.07,89.71,291.09,86.41,443.47,107.07,722.83,59.52,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,162.35,166.06,170.54,0.00 ,,334.07,89.67,291.09,86.37,441.51,107.03,718.93,59.52,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,162.08,166.06,170.05,0.00 ,,334.07,89.67,291.09,86.37,437.61,107.03,718.93,59.45,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.059,0.000,0.007, ,0.00,0.00,162.55,166.85,168.77,0.00 ,,334.07,89.67,298.90,86.34,437.61,107.03,718.93,59.45,8000.00,0.00,0.00,0.00,
0.066,0.037,0.000,0.044,0.000,0.007, ,0.00,0.00,163.09,168.00,167.21,0.00 ,,334.07,89.71,293.04,86.74,439.56,107.18,718.93,59.52,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,164.04,169.45,166.36,0.00 ,,326.25,89.71,289.13,87.00,439.56,107.29,713.06,59.60,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,164.85,169.88,165.66,0.00 ,,330.16,89.67,293.04,87.07,439.56,107.25,713.06,59.52,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.059,0.000,0.022, ,0.00,0.00,166.33,170.89,165.58,0.00 ,,339.93,89.71,285.23,87.03,441.51,107.33,715.02,59.49,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,167.14,170.89,165.51,0.00 ,,339.93,89.71,285.23,87.07,439.56,107.36,728.69,59.52,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,167.88,170.67,166.01,0.00 ,,336.02,89.67,279.37,86.92,437.61,107.33,709.16,59.49,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.051,0.000,0.015, ,0.00,0.00,168.56,170.38,166.58,0.00 ,,339.93,89.67,279.37,86.96,437.61,107.25,724.79,59.41,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.037,0.000,0.000, ,0.00,0.00,168.02,170.17,167.00,0.00 ,,345.79,89.67,300.85,86.92,439.56,107.25,724.79,59.49,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.029,0.000,0.000, ,0.00,0.00,167.34,170.96,167.64,0.00 ,,339.93,89.71,300.85,86.96,437.61,107.33,718.93,59.45,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,0.00,0.00,167.75,171.82,168.28,0.00 ,,339.93,89.71,296.95,87.00,431.75,107.25,734.55,59.41,8000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,168.02,173.77,168.84,0.00 ,,334.07,89.67,289.13,87.03,439.56,107.25,734.55,59.38,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,168.96,175.07,168.70,0.00 ,,334.07,89.67,293.04,87.00,439.56,107.18,746.28,59.34,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,174.06,168.49,0.00 ,,339.93,89.71,287.18,86.96,443.47,107.25,744.32,59.41,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,173.63,169.05,0.00 ,,334.07,89.67,289.13,86.92,443.47,107.22,750.18,59.34,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,170.92,173.12,168.84,0.00 ,,336.02,89.67,306.72,86.89,445.42,107.18,750.18,59.45,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.33,169.05,0.00 ,,339.93,89.71,302.81,86.96,449.33,107.18,756.04,59.38,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.10,170.05,0.00 ,,343.83,89.67,298.90,87.00,445.42,107.18,750.18,59.38,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,169.64,169.88,170.97,0.00 ,,339.93,89.67,293.04,86.96,449.33,107.14,750.18,59.38,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,166.80,169.23,172.03,0.00 ,,334.07,89.67,293.04,86.92,451.28,107.14,750.18,59.41,8000.00,0.00,0.00,0.00,
0.073,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,164.31,169.01,172.88,0.00 ,,334.07,89.67,302.81,86.89,457.14,107.14,750.18,59.34,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,163.70,169.16,172.52,0.00 ,,334.07,89.63,310.62,86.92,451.28,107.11,756.04,59.34,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,163.50,169.01,170.97,0.00 ,,330.16,89.60,306.72,86.92,443.47,107.11,746.28,59.34,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.015, ,0.00,0.00,163.16,169.66,170.54,0.00 ,,324.30,89.56,296.95,86.89,439.56,107.11,746.28,59.30,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,163.50,171.03,170.47,0.00 ,,330.16,89.60,289.13,86.89,437.61,107.07,756.04,59.34,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,164.98,171.39,171.18,0.00 ,,326.25,89.60,302.81,86.85,435.65,107.07,756.04,59.34,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,166.06,170.89,172.59,0.00 ,,320.39,89.60,310.62,86.85,431.75,107.07,756.04,59.38,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,166.33,170.89,172.66,0.00 ,,320.39,89.56,302.81,86.85,437.61,107.07,750.18,59.34,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,167.34,171.32,172.59,0.00 ,,314.53,89.52,302.81,86.89,435.65,107.00,750.18,59.34,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,167.68,171.18,172.66,0.00 ,,320.39,89.56,306.72,86.85,437.61,107.03,759.95,59.34,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.81,170.74,172.03,0.00 ,,316.48,89.56,306.72,86.85,431.75,107.03,759.95,59.34,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,166.80,170.82,171.18,0.00 ,,316.48,89.56,314.53,86.81,429.79,107.03,759.95,59.34,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,167.55,171.97,170.97,0.00 ,,320.39,89.52,310.62,86.81,427.84,107.00,765.81,59.27,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.62,173.48,171.39,0.00 ,,320.39,89.52,304.76,86.78,423.93,106.96,759.95,59.34,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.76,171.89,0.00 ,,320.39,89.60,314.53,86.74,427.84,107.00,761.90,59.30,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.82,172.66,0.00 ,,326.25,89.56,310.62,86.78,421.98,107.00,765.81,59.30,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.97,173.23,0.00 ,,320.39,89.52,320.39,86.81,429.79,107.00,775.58,59.27,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.62,173.80,0.00 ,,328.21,89.49,324.30,86.81,423.93,106.92,789.26,59.34,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.75,174.29,0.00 ,,320.39,89.56,310.62,86.85,429.79,106.96,775.58,59.30,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.50,170.96,174.86,0.00 ,,320.39,89.56,304.76,86.74,425.89,106.89,779.49,59.34,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.89,171.03,175.21,0.00 ,,318.44,89.49,328.21,86.52,427.84,106.81,781.44,59.23,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.29,171.32,175.57,0.00 ,,324.30,89.45,326.25,86.41,433.70,106.67,777.53,59.19,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,167.75,171.46,176.35,0.00 ,,324.30,89.45,326.25,86.23,427.84,106.63,779.49,59.08,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,171.10,177.13,0.00 ,,314.53,89.45,320.39,86.19,425.89,106.59,779.49,59.08,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.88,172.04,177.62,0.00 ,,318.44,89.38,320.39,86.15,431.75,106.56,789.26,59.05,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.29,173.48,177.83,0.00 ,,324.30,89.41,330.16,86.08,429.79,106.59,779.49,59.08,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,174.27,177.20,0.00 ,,320.39,89.45,336.02,86.15,429.79,106.59,781.44,59.19,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,174.20,177.20,0.00 ,,318.44,89.41,334.07,86.19,431.75,106.56,783.39,59.12,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,173.05,177.62,0.00 ,,320.39,89.38,330.16,86.15,431.75,106.56,783.39,59.08,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,172.47,178.68,0.00 ,,328.21,89.38,324.30,86.08,429.79,106.52,789.26,59.08,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.46,178.97,0.00 ,,324.30,89.41,326.25,86.08,425.89,106.56,793.16,59.12,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.32,178.12,0.00 ,,324.30,89.41,330.16,86.34,425.89,106.63,791.21,59.19,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,169.77,171.25,177.13,0.00 ,,324.30,89.41,324.30,86.56,421.98,106.81,781.44,59.30,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.32,177.13,0.00 ,,324.30,89.45,318.44,86.67,427.84,106.89,775.58,59.34,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.18,177.62,0.00 ,,330.16,89.49,320.39,86.67,429.79,106.85,785.35,59.30,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,171.18,178.68,0.00 ,,324.30,89.45,318.44,86.74,427.84,106.89,769.72,59.34,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,171.39,179.18,0.00 ,,324.30,89.45,314.53,86.63,427.84,106.85,781.44,59.30,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,171.90,179.46,0.00 ,,318.44,89.45,318.44,86.63,427.84,106.85,785.35,59.38,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.32,173.05,179.96,0.00 ,,318.44,89.52,324.30,86.74,425.89,106.85,769.72,59.38,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.73,173.63,180.17,0.00 ,,310.62,89.45,314.53,86.67,425.89,106.85,775.58,59.38,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.86,173.84,179.96,0.00 ,,314.53,89.45,310.62,86.70,416.12,106.85,765.81,59.38,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.73,173.63,179.46,0.00 ,,314.53,89.41,318.44,86.67,425.89,106.85,765.81,59.38,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.13,173.19,179.39,0.00 ,,314.53,89.49,314.53,86.74,425.89,106.85,759.95,59.38,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.20,173.12,179.04,0.00 ,,318.44,89.49,314.53,86.67,425.89,106.81,750.18,59.41,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.07,172.76,178.54,0.00 ,,314.53,89.45,310.62,86.63,425.89,106.81,744.32,59.38,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.00,173.05,178.19,0.00 ,,324.30,89.41,314.53,86.59,431.75,106.78,746.28,59.30,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.13,173.91,176.77,0.00 ,,318.44,89.45,314.53,86.67,429.79,106.81,746.28,59.27,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,174.78,176.56,0.00 ,,320.39,89.45,310.62,86.74,433.70,106.81,750.18,59.34,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,175.50,176.28,0.00 ,,320.39,89.41,308.67,86.59,433.70,106.74,752.14,59.27,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,175.07,176.70,0.00 ,,318.44,89.38,310.62,86.59,435.65,106.78,752.14,59.27,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,172.00,174.64,177.13,0.00 ,,328.21,89.45,304.76,86.67,439.56,106.78,752.14,59.19,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.53,174.27,177.76,0.00 ,,324.30,89.38,304.76,86.63,433.70,106.78,752.14,59.23,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,174.64,178.26,0.00 ,,322.34,89.34,300.85,86.59,431.75,106.74,742.37,59.19,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,174.20,178.40,0.00 ,,324.30,89.38,300.85,86.56,431.75,106.74,752.14,59.23,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,174.27,177.83,0.00 ,,328.21,89.45,308.67,86.56,433.70,106.78,752.14,59.23,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,173.70,177.34,0.00 ,,320.39,89.41,318.44,86.63,433.70,106.74,752.14,59.23,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,171.26,173.55,177.34,0.00 ,,322.34,89.34,314.53,86.63,431.75,106.74,748.23,59.19,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,171.05,173.27,177.48,0.00 ,,324.30,89.34,310.62,86.63,433.70,106.74,742.37,59.19,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.91,177.97,0.00 ,,324.30,89.41,300.85,86.56,433.70,106.70,752.14,59.19,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,173.27,178.26,0.00 ,,324.30,89.41,296.95,86.59,433.70,106.70,742.37,59.19,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.72,173.84,178.47,0.00 ,,324.30,89.34,308.67,86.56,437.61,106.70,728.69,59.12,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,175.14,178.47,0.00 ,,328.21,89.30,298.90,86.56,437.61,106.70,738.46,59.08,8000.00,0.00,0.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,176.00,178.97,0.00 ,,320.39,89.41,300.85,86.52,439.56,106.67,734.55,59.12,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,168.22,175.07,179.82,0.00 ,,324.30,89.38,300.85,86.56,435.65,106.74,734.55,59.08,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.29,174.20,180.10,0.00 ,,324.30,89.34,300.85,86.56,433.70,106.70,748.23,59.08,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,173.70,180.38,0.00 ,,328.21,89.34,300.85,86.52,437.61,106.70,748.23,59.08,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,168.15,173.77,180.59,0.00 ,,324.30,89.34,300.85,86.63,437.61,106.70,748.23,59.16,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.42,173.91,180.31,0.00 ,,318.44,89.34,291.09,86.63,431.75,106.70,742.37,59.23,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.49,173.70,179.46,0.00 ,,324.30,89.38,285.23,86.52,433.70,106.70,742.37,59.23,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.49,173.63,179.04,0.00 ,,322.34,89.34,285.23,86.45,433.70,106.67,742.37,59.19,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,173.34,178.54,0.00 ,,318.44,89.34,294.99,86.41,431.75,106.59,738.46,59.19,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.12,177.90,0.00 ,,322.34,89.30,302.81,86.30,439.56,106.48,738.46,59.19,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,168.89,173.48,177.27,0.00 ,,322.34,89.23,296.95,86.04,435.65,106.30,734.55,59.05,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,173.99,177.05,0.00 ,,332.11,89.23,289.13,85.97,437.61,106.30,740.42,58.97,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,173.99,176.63,0.00 ,,332.11,89.23,283.27,86.01,443.47,106.30,730.65,58.97,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,174.85,176.56,0.00 ,,334.07,89.27,285.23,86.01,443.47,106.34,724.79,58.97,8000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,174.92,176.63,0.00 ,,337.97,89.23,283.27,85.93,443.47,106.26,720.88,58.97,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,175.64,176.84,0.00 ,,345.79,89.19,289.13,85.93,441.51,106.30,724.79,58.97,8000.00,0.00,0.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,171.46,176.08,177.20,0.00 ,,345.79,89.16,293.04,85.97,441.51,106.34,711.11,58.97,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,176.29,178.05,0.00 ,,345.79,89.23,293.04,85.97,441.51,106.30,715.02,58.97,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,176.44,178.05,0.00 ,,337.97,89.23,287.18,85.97,441.51,106.30,720.88,58.90,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,176.80,177.34,0.00 ,,334.07,89.23,279.37,85.93,443.47,106.26,716.97,58.86,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,177.88,176.42,0.00 ,,332.11,89.23,289.13,86.30,443.47,106.45,711.11,58.97,8000.00,0.00,0.00,0.00,
0.066,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,173.55,177.81,175.50,0.00 ,,328.21,89.34,285.23,86.48,443.47,106.59,695.48,58.97,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,177.59,175.00,0.00 ,,328.21,89.27,285.23,86.48,439.56,106.59,701.34,58.97,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,172.94,176.94,175.07,0.00 ,,332.11,89.30,281.32,86.41,439.56,106.56,716.97,58.90,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,176.08,174.93,0.00 ,,334.07,89.30,285.23,86.41,443.47,106.56,720.88,58.90,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,172.74,175.72,174.93,0.00 ,,324.30,89.30,285.23,86.48,439.56,106.56,720.88,58.86,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,172.20,175.14,175.43,0.00 ,,328.21,89.27,281.32,86.48,437.61,106.56,722.83,58.79,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,171.53,174.92,175.85,0.00 ,,334.07,89.27,285.23,86.48,437.61,106.52,736.51,58.83,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,174.71,176.06,0.00 ,,332.11,89.27,285.23,86.45,439.56,106.56,742.37,58.83,8000.00,0.00,0.00,0.00,
0.037,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,171.12,174.92,176.28,0.00 ,,328.21,89.30,287.18,86.52,437.61,106.52,740.42,58.90,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,175.50,176.98,0.00 ,,324.30,89.27,285.23,86.45,437.61,106.56,746.28,58.94,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,175.72,176.91,0.00 ,,322.34,89.23,289.13,86.37,437.61,106.45,750.18,58.94,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,169.57,175.72,176.63,0.00 ,,324.30,89.27,291.09,86.37,435.65,106.45,750.18,58.97,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,175.21,176.63,0.00 ,,318.44,89.19,298.90,86.45,439.56,106.48,746.28,58.97,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,174.85,176.35,0.00 ,,318.44,89.23,300.85,86.48,433.70,106.52,744.32,59.01,8000.00,0.00,0.00,0.00,
0.037,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,168.56,173.77,176.20,0.00 ,,324.30,89.23,287.18,86.45,435.65,106.45,740.42,58.97,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.62,173.34,176.42,0.00 ,,322.34,89.23,291.09,86.37,437.61,106.45,750.18,58.97,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.22,173.48,176.35,0.00 ,,318.44,89.27,291.09,86.37,443.47,106.48,750.18,59.01,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.15,173.41,176.20,0.00 ,,324.30,89.27,294.99,86.41,439.56,106.45,754.09,59.01,8000.00,0.00,0.00,0.00,
0.037,0.037,0.000,0.000,0.000,0.015, ,0.00,0.00,168.76,173.70,175.78,0.00 ,,332.11,89.23,308.67,86.37,439.56,106.45,754.09,59.01,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,173.84,175.71,0.00 ,,328.21,89.23,308.67,86.37,445.42,106.45,754.09,59.01,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,173.77,175.14,0.00 ,,328.21,89.27,302.81,86.37,439.56,106.45,750.18,59.01,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,169.50,174.42,173.80,0.00 ,,322.34,89.23,304.76,86.45,439.56,106.45,750.18,59.05,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,169.57,175.43,172.88,0.00 ,,322.34,89.19,304.76,86.37,443.47,106.41,754.09,59.01,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,175.36,172.66,0.00 ,,318.44,89.19,308.67,86.37,443.47,106.34,756.04,58.97,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,169.84,175.50,172.03,0.00 ,,318.44,89.23,300.85,86.41,445.42,106.37,759.95,58.97,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,175.00,171.82,0.00 ,,318.44,89.27,304.76,86.37,445.42,106.41,769.72,59.01,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,174.49,171.74,0.00 ,,314.53,89.19,302.81,86.34,445.42,106.37,750.18,59.01,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.99,172.10,0.00 ,,314.53,89.23,294.99,86.26,443.47,106.30,765.81,58.97,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,171.39,173.63,172.38,0.00 ,,318.44,89.19,298.90,86.34,441.51,106.37,763.86,59.08,8000.00,0.00,0.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.46,174.13,172.81,0.00 ,,318.44,89.23,304.76,86.26,435.65,106.34,759.95,59.05,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,171.46,173.91,172.52,0.00 ,,308.67,89.23,304.76,86.30,431.75,106.34,763.86,59.05,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.70,173.23,0.00 ,,316.48,89.16,308.67,86.26,429.79,106.34,769.72,58.97,8000.00,0.00,0.00,0.00,
0.037,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,174.49,173.23,0.00 ,,314.53,89.23,308.67,86.37,427.84,106.34,763.86,59.01,8000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,175.79,172.45,0.00 ,,312.58,89.19,304.76,86.34,423.93,106.30,763.86,59.08,8000.00,0.00,0.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,176.51,171.82,0.00 ,,308.67,89.19,304.76,86.30,423.93,106.30,769.72,58.97,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,175.36,171.60,0.00 ,,316.48,89.16,298.90,86.23,421.98,106.26,769.72,58.97,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,174.71,171.46,0.00 ,,302.81,89.12,308.67,86.23,421.98,106.30,769.72,59.05,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,174.06,172.03,0.00 ,,308.67,89.16,316.48,86.08,420.02,106.19,763.86,59.01,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,173.41,172.10,0.00 ,,302.81,89.08,324.30,85.93,420.02,106.19,765.81,58.97,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,173.12,171.67,0.00 ,,306.72,89.01,328.21,85.64,421.98,106.01,777.53,58.83,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,173.27,171.25,0.00 ,,306.72,89.05,318.44,85.60,421.98,106.01,771.67,58.79,8000.00,0.00,0.00,0.00,
0.073,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.63,171.32,0.00 ,,308.67,89.05,314.53,85.64,420.02,106.01,771.67,58.83,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.77,171.53,0.00 ,,298.90,89.05,314.53,85.64,420.02,105.97,777.53,58.83,8000.00,0.00,0.00,0.00,
0.073,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,173.91,171.53,0.00 ,,298.90,89.01,308.67,85.57,420.02,106.01,783.39,58.79,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.81,173.77,170.97,0.00 ,,298.90,89.05,314.53,85.68,423.93,105.97,771.67,58.83,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.15,173.48,170.68,0.00 ,,298.90,89.05,314.53,85.68,425.89,105.93,777.53,58.86,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.76,173.48,170.61,0.00 ,,298.90,89.05,318.44,85.68,420.02,105.97,781.44,58.94,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.70,170.68,0.00 ,,302.81,89.01,318.44,85.64,421.98,106.01,777.53,58.83,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.77,170.89,0.00 ,,306.72,89.05,322.34,85.64,420.02,105.97,777.53,58.86,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,173.99,170.97,0.00 ,,306.72,89.05,314.53,85.97,420.02,106.23,775.58,58.94,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.46,174.49,171.25,0.00 ,,306.72,89.12,316.48,86.19,416.12,106.26,775.58,59.01,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.39,175.14,171.32,0.00 ,,302.81,89.05,320.39,86.15,416.12,106.30,779.49,58.97,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.12,175.57,171.46,0.00 ,,302.81,89.05,322.34,86.23,421.98,106.30,779.49,59.01,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,175.21,171.32,0.00 ,,306.72,89.12,326.25,86.19,418.07,106.34,769.72,59.01,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.69,175.07,171.11,0.00 ,,298.90,89.05,322.34,86.30,416.12,106.30,769.72,58.97,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.76,174.49,170.82,0.00 ,,302.81,89.05,316.48,86.26,421.98,106.26,775.58,58.94,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.62,173.91,170.40,0.00 ,,302.81,89.05,316.48,86.30,418.07,106.30,769.72,58.94,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.29,172.91,170.33,0.00 ,,302.81,89.16,312.58,86.23,421.98,106.26,775.58,59.01,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.22,172.26,170.68,0.00 ,,302.81,89.08,308.67,86.23,418.07,106.34,754.09,59.01,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.62,171.90,171.04,0.00 ,,306.72,89.05,302.81,86.23,418.07,106.34,759.95,59.05,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,172.33,171.25,0.00 ,,302.81,89.05,308.67,86.23,421.98,106.26,763.86,59.01,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,172.18,171.60,0.00 ,,306.72,89.05,306.72,86.23,421.98,106.34,759.95,59.01,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.18,172.03,0.00 ,,296.95,89.05,312.58,86.19,418.07,106.30,759.95,58.97,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,172.33,172.10,0.00 ,,302.81,89.01,312.58,86.19,421.98,106.26,756.04,58.90,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.35,173.84,172.10,0.00 ,,308.67,89.05,312.58,86.23,423.93,106.30,756.04,58.94,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,174.27,171.74,0.00 ,,306.72,89.05,316.48,86.30,423.93,106.30,750.18,58.94,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.49,173.77,171.39,0.00 ,,308.67,89.05,320.39,86.15,423.93,106.30,746.28,58.94,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.96,173.63,171.32,0.00 ,,308.67,89.05,316.48,86.19,423.93,106.26,752.14,58.90,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.10,174.42,171.46,0.00 ,,308.67,89.05,316.48,86.19,427.84,106.23,756.04,58.90,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,174.20,171.32,0.00 ,,306.72,89.05,312.58,86.26,429.79,106.23,746.28,58.86,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.55,171.39,0.00 ,,308.67,89.01,308.67,86.26,427.84,106.26,746.28,58.86,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,172.98,171.53,0.00 ,,312.58,89.01,302.81,86.19,425.89,106.19,752.14,58.83,8000.00,0.00,0.00,0.00,
