SAP ID,109000173083,
0.059,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,171.05,172.11,172.03,0.00 ,,318.44,89.01,308.67,86.15,429.79,106.23,746.28,58.90,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.54,172.17,0.00 ,,312.58,89.05,306.72,86.19,433.70,106.23,740.42,58.90,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.39,172.17,0.00 ,,316.48,89.01,298.90,86.19,429.79,106.30,752.14,58.90,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.61,171.74,0.00 ,,308.67,89.01,302.81,86.15,429.79,106.23,736.51,58.83,8000.00,0.00,0.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.91,171.61,171.67,0.00 ,,322.34,89.01,298.90,86.15,433.70,106.23,742.37,58.86,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,171.82,171.39,0.00 ,,316.48,89.05,306.72,86.15,433.70,106.23,736.51,58.90,8000.00,0.00,0.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.03,172.04,171.25,0.00 ,,316.48,89.05,306.72,86.19,433.70,106.23,732.60,58.86,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,172.83,170.82,0.00 ,,318.44,89.01,302.81,86.15,433.70,106.23,736.51,58.86,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.37,173.55,170.47,0.00 ,,322.34,88.97,306.72,86.15,433.70,106.23,736.51,58.86,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.10,173.55,170.89,0.00 ,,322.34,89.05,298.90,86.19,439.56,106.23,732.60,58.86,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,173.05,171.18,0.00 ,,318.44,89.05,293.04,86.19,435.65,106.19,726.74,58.83,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,169.30,172.47,171.46,0.00 ,,316.48,88.97,293.04,86.15,433.70,106.23,726.74,58.83,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,169.30,171.90,171.96,0.00 ,,326.25,88.97,289.13,86.15,435.65,106.19,716.97,58.79,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.37,171.25,172.03,0.00 ,,316.48,89.01,289.13,86.15,435.65,106.23,722.83,58.79,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.96,171.10,171.46,0.00 ,,316.48,89.05,293.04,86.12,429.79,106.26,722.83,58.79,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.89,171.32,171.53,0.00 ,,322.34,88.97,293.04,86.04,429.79,106.19,722.83,58.79,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,168.89,171.90,171.11,0.00 ,,320.39,88.94,289.13,85.97,433.70,106.12,718.93,58.72,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,168.83,172.26,170.97,0.00 ,,320.39,88.94,291.09,85.75,431.75,105.97,718.93,58.64,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,168.89,172.55,171.32,0.00 ,,320.39,88.94,291.09,85.64,433.70,105.90,711.11,58.57,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,169.03,172.33,171.67,0.00 ,,320.39,88.94,287.18,85.57,431.75,105.90,716.97,58.46,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.69,171.90,172.24,0.00 ,,322.34,88.97,291.09,85.49,437.61,105.86,716.97,58.42,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.89,171.61,172.52,0.00 ,,322.34,88.90,283.27,85.60,437.61,105.86,716.97,58.46,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,168.89,171.18,172.95,0.00 ,,322.34,88.90,283.27,85.60,437.61,105.86,716.97,58.46,8000.00,0.00,0.00,0.00,
0.066,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,168.83,170.89,173.59,0.00 ,,326.25,88.86,283.27,85.57,429.79,105.86,726.74,58.42,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.42,170.96,174.51,0.00 ,,330.16,88.86,281.32,85.46,431.75,105.79,728.69,58.39,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,168.56,171.18,174.51,0.00 ,,330.16,88.90,287.18,85.49,433.70,105.86,732.60,58.46,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,168.69,171.61,174.08,0.00 ,,322.34,88.90,281.32,85.49,431.75,105.82,730.65,58.50,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.10,171.90,173.94,0.00 ,,322.34,88.90,287.18,85.75,431.75,105.90,720.88,58.61,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,171.90,173.51,0.00 ,,330.16,88.86,283.27,86.01,433.70,106.01,715.02,58.64,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,172.40,173.44,0.00 ,,330.16,88.90,289.13,86.04,435.65,106.12,724.79,58.68,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.43,172.11,173.59,0.00 ,,330.16,88.94,289.13,86.15,433.70,106.15,718.93,58.72,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,171.18,173.59,0.00 ,,322.34,88.94,289.13,86.04,435.65,106.15,703.30,58.68,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,171.54,173.44,0.00 ,,326.25,88.90,289.13,86.04,435.65,106.08,718.93,58.68,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,171.25,173.59,0.00 ,,320.39,88.94,285.23,86.01,439.56,106.12,718.93,58.68,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.75,173.80,0.00 ,,320.39,88.94,289.13,86.01,433.70,106.12,718.93,58.68,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.54,174.51,0.00 ,,322.34,88.90,285.23,86.04,431.75,106.08,718.93,58.68,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.54,174.86,0.00 ,,322.34,88.90,289.13,86.08,433.70,106.12,724.79,58.68,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.26,174.72,0.00 ,,320.39,88.90,289.13,86.08,433.70,106.12,728.69,58.68,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.19,174.43,0.00 ,,322.34,88.90,285.23,86.08,433.70,106.12,728.69,58.68,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.19,174.36,0.00 ,,320.39,88.83,285.23,86.08,427.84,106.08,728.69,58.64,8000.00,0.00,0.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.91,174.15,0.00 ,,316.48,88.83,283.27,86.01,427.84,106.08,734.55,58.64,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.47,173.80,0.00 ,,320.39,88.86,283.27,85.97,431.75,106.04,734.55,58.68,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.97,173.80,0.00 ,,320.39,88.94,296.95,85.97,431.75,106.08,738.46,58.68,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.18,173.66,0.00 ,,312.58,88.90,296.95,86.01,433.70,106.08,734.55,58.68,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,170.82,173.80,0.00 ,,312.58,88.86,300.85,85.97,427.84,106.08,734.55,58.64,8000.00,0.00,0.00,0.00,
0.081,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,168.02,171.03,174.01,0.00 ,,310.62,88.86,296.95,86.01,427.84,106.01,744.32,58.68,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.02,171.03,174.36,0.00 ,,316.48,88.86,298.90,86.08,425.89,106.08,744.32,58.68,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.42,171.61,174.51,0.00 ,,310.62,88.86,289.13,86.04,421.98,106.04,738.46,58.68,8000.00,0.00,0.00,0.00,
0.066,0.029,0.000,0.000,0.000,0.015, ,0.00,0.00,167.95,172.18,174.58,0.00 ,,310.62,88.86,285.23,86.01,427.84,106.01,744.32,58.64,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.95,172.55,174.79,0.00 ,,312.58,88.90,287.18,85.97,431.75,106.04,748.23,58.72,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,173.34,174.72,0.00 ,,312.58,88.86,287.18,85.97,425.89,106.08,744.32,58.68,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,168.02,173.48,174.58,0.00 ,,302.81,88.86,293.04,85.93,425.89,106.04,744.32,58.72,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.81,173.27,174.43,0.00 ,,306.72,88.83,300.85,85.93,423.93,105.97,748.23,58.68,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,167.61,173.19,174.29,0.00 ,,306.72,88.83,296.95,85.93,421.98,106.01,750.18,58.64,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.48,173.34,174.36,0.00 ,,302.81,88.90,298.90,86.04,420.02,106.04,754.09,58.68,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.68,173.05,174.65,0.00 ,,302.81,88.83,293.04,86.01,420.02,106.01,754.09,58.68,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.61,172.18,175.00,0.00 ,,306.72,88.83,287.18,85.90,420.02,106.01,754.09,58.68,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,167.61,172.04,175.36,0.00 ,,306.72,88.79,296.95,85.93,420.02,105.97,759.95,58.68,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.55,172.55,175.64,0.00 ,,306.72,88.86,306.72,85.93,420.02,105.97,754.09,58.72,8000.00,0.00,0.00,0.00,
0.066,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,167.68,172.83,175.50,0.00 ,,306.72,88.86,300.85,85.97,414.16,106.04,759.95,58.68,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,173.34,175.36,0.00 ,,302.81,88.75,302.81,85.97,414.16,105.93,759.95,58.68,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.69,173.05,175.14,0.00 ,,306.72,88.75,306.72,85.97,414.16,105.93,763.86,58.68,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.89,172.98,175.14,0.00 ,,310.62,88.79,300.85,85.97,414.16,105.97,754.09,58.72,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,172.76,175.50,0.00 ,,302.81,88.79,300.85,85.97,414.16,105.97,754.09,58.68,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,169.03,172.69,175.43,0.00 ,,302.81,88.79,300.85,85.97,412.21,105.93,759.95,58.68,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,172.62,175.21,0.00 ,,304.76,88.72,296.95,85.90,412.21,105.93,763.86,58.64,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.50,172.83,175.14,0.00 ,,302.81,88.83,304.76,85.79,416.12,105.86,754.09,58.68,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.27,175.28,0.00 ,,296.95,88.83,304.76,85.64,416.12,105.75,754.09,58.64,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.77,175.71,0.00 ,,294.99,88.68,308.67,85.35,414.16,105.57,761.90,58.50,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,174.13,176.06,0.00 ,,294.99,88.64,304.76,85.35,414.16,105.57,761.90,58.46,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,174.20,176.49,0.00 ,,296.95,88.68,302.81,85.35,416.12,105.64,767.77,58.46,8000.00,0.00,0.00,0.00,
0.029,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,174.27,176.56,0.00 ,,300.85,88.68,298.90,85.38,414.16,105.60,761.90,58.50,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,169.84,174.27,176.56,0.00 ,,294.99,88.64,304.76,85.31,414.16,105.57,771.67,58.50,8000.00,0.00,0.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,174.13,175.92,0.00 ,,300.85,88.68,304.76,85.31,420.02,105.53,771.67,58.50,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,174.06,175.43,0.00 ,,291.09,88.68,304.76,85.35,410.26,105.60,767.77,58.46,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.84,175.21,0.00 ,,294.99,88.64,304.76,85.35,414.16,105.60,767.77,58.46,8000.00,0.00,0.00,0.00,
0.088,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.55,175.14,0.00 ,,296.95,88.64,304.76,85.31,414.16,105.57,767.77,58.42,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,173.48,175.57,0.00 ,,294.99,88.68,304.76,85.31,416.12,105.60,761.90,58.50,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.12,175.78,0.00 ,,291.09,88.75,306.72,85.75,418.07,105.79,763.86,58.64,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.05,176.20,0.00 ,,291.09,88.75,306.72,85.93,414.16,105.90,759.95,58.68,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.12,176.56,0.00 ,,291.09,88.75,306.72,85.90,414.16,105.90,750.18,58.61,8000.00,0.00,0.00,0.00,
0.059,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.05,177.13,0.00 ,,293.04,88.75,310.62,85.90,416.12,105.86,765.81,58.61,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.76,177.69,0.00 ,,300.85,88.75,302.81,85.93,418.07,105.90,763.86,58.64,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.69,177.62,0.00 ,,293.04,88.75,302.81,85.90,414.16,105.93,759.95,58.68,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,172.91,176.98,0.00 ,,293.04,88.75,296.95,85.93,418.07,105.90,754.09,58.68,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.69,176.42,0.00 ,,300.85,88.75,300.85,85.90,418.07,105.90,759.95,58.61,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.83,175.85,0.00 ,,296.95,88.75,293.04,85.90,414.16,105.90,754.09,58.64,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,172.91,175.50,0.00 ,,293.04,88.79,296.95,85.86,414.16,105.90,750.18,58.61,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,172.91,175.43,0.00 ,,296.95,88.79,300.85,85.86,418.07,105.90,744.32,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,172.98,175.57,0.00 ,,296.95,88.75,300.85,85.86,420.02,105.86,750.18,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,173.19,175.85,0.00 ,,300.85,88.72,300.85,85.90,423.93,105.90,750.18,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,173.27,176.28,0.00 ,,296.95,88.79,300.85,85.93,420.02,105.90,750.18,58.61,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.27,176.63,0.00 ,,293.04,88.72,293.04,85.86,423.93,105.86,740.42,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.27,177.20,0.00 ,,300.85,88.68,296.95,85.86,423.93,105.86,740.42,58.50,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.19,177.76,0.00 ,,300.85,88.72,296.95,85.86,423.93,105.86,744.32,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.91,177.69,0.00 ,,306.72,88.75,293.04,85.82,425.89,105.90,734.55,58.61,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.26,177.20,0.00 ,,300.85,88.72,300.85,85.90,423.93,105.86,740.42,58.61,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.90,176.63,0.00 ,,304.76,88.68,296.95,85.82,423.93,105.86,736.51,58.42,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.82,176.20,0.00 ,,306.72,88.75,289.13,85.90,425.89,105.82,740.42,58.50,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,171.82,175.71,0.00 ,,302.81,88.75,293.04,85.86,420.02,105.90,736.51,58.53,8000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.97,175.50,0.00 ,,310.62,88.68,293.04,85.90,423.93,105.82,736.51,58.46,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.04,175.07,0.00 ,,310.62,88.68,300.85,85.82,425.89,105.90,732.60,58.46,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.97,175.07,0.00 ,,310.62,88.72,296.95,85.86,423.93,105.82,736.51,58.46,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,171.90,175.21,0.00 ,,314.53,88.72,296.95,85.90,425.89,105.82,736.51,58.46,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,172.18,175.36,0.00 ,,306.72,88.72,296.95,85.82,429.79,105.82,732.60,58.46,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.49,172.62,175.43,0.00 ,,314.53,88.68,291.09,85.82,425.89,105.82,726.74,58.46,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.75,172.62,175.50,0.00 ,,314.53,88.75,293.04,85.86,429.79,105.82,736.51,58.42,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.55,172.47,175.57,0.00 ,,310.62,88.68,287.18,85.90,429.79,105.79,732.60,58.42,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.41,172.04,175.43,0.00 ,,316.48,88.75,283.27,85.82,425.89,105.82,726.74,58.42,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.14,171.39,175.00,0.00 ,,314.53,88.72,291.09,85.82,425.89,105.79,720.88,58.50,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.41,171.25,174.58,0.00 ,,320.39,88.68,287.18,85.82,429.79,105.75,728.69,58.39,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.75,171.18,174.58,0.00 ,,314.53,88.72,287.18,85.86,431.75,105.82,722.83,58.42,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,167.81,171.39,174.58,0.00 ,,314.53,88.72,287.18,85.86,429.79,105.82,713.06,58.39,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.015, ,0.00,0.00,167.48,171.61,174.51,0.00 ,,316.48,88.72,283.27,85.82,429.79,105.82,713.06,58.35,8000.00,0.00,0.00,0.00,
0.059,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,166.87,171.61,174.51,0.00 ,,320.39,88.68,283.27,85.79,431.75,105.75,718.93,58.35,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,167.61,171.61,174.58,0.00 ,,314.53,88.75,287.18,85.82,429.79,105.82,722.83,58.32,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,168.08,171.46,174.65,0.00 ,,316.48,88.68,287.18,85.75,431.75,105.79,724.79,58.28,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,168.22,171.32,174.58,0.00 ,,316.48,88.68,283.27,85.57,431.75,105.68,718.93,58.28,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.42,171.32,174.58,0.00 ,,318.44,88.57,289.13,85.16,433.70,105.42,724.79,58.21,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.35,171.54,174.51,0.00 ,,318.44,88.57,279.37,85.05,435.65,105.49,720.88,58.21,8000.00,0.00,0.00,0.00,
0.051,0.044,0.000,0.000,0.000,0.007, ,0.00,0.00,168.62,171.39,174.29,0.00 ,,320.39,88.57,285.23,85.09,431.75,105.42,716.97,58.10,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,171.32,174.15,0.00 ,,320.39,88.53,287.18,84.98,433.70,105.38,711.11,58.06,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.25,174.08,0.00 ,,318.44,88.57,289.13,85.02,433.70,105.38,726.74,58.13,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,171.39,174.08,0.00 ,,324.30,88.57,289.13,85.05,433.70,105.42,720.88,58.13,8000.00,0.00,0.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,168.62,171.18,174.22,0.00 ,,318.44,88.57,285.23,85.05,433.70,105.42,724.79,58.21,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,168.15,171.18,174.29,0.00 ,,320.39,88.53,289.13,85.02,431.75,105.42,720.88,58.17,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.007, ,0.00,0.00,167.95,171.32,174.36,0.00 ,,320.39,88.53,287.18,84.98,433.70,105.49,715.02,58.17,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.81,171.39,174.43,0.00 ,,328.21,88.61,281.32,85.13,435.65,105.38,711.11,58.17,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,167.55,171.46,174.51,0.00 ,,324.30,88.61,283.27,85.57,435.65,105.60,718.93,58.24,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.022, ,0.00,0.00,167.28,171.32,174.58,0.00 ,,316.48,88.64,277.41,85.71,435.65,105.68,709.16,58.28,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,168.08,171.39,174.43,0.00 ,,316.48,88.64,279.37,85.75,435.65,105.79,722.83,58.32,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,168.15,171.39,174.29,0.00 ,,316.48,88.64,277.41,85.75,431.75,105.75,718.93,58.35,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,168.69,171.82,174.22,0.00 ,,316.48,88.64,277.41,85.75,431.75,105.82,722.83,58.39,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,168.56,172.11,174.08,0.00 ,,318.44,88.61,273.50,85.75,431.75,105.75,722.83,58.39,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,167.88,172.47,173.87,0.00 ,,316.48,88.64,277.41,85.75,431.75,105.71,728.69,58.32,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,166.94,172.91,174.01,0.00 ,,320.39,88.64,279.37,85.75,429.79,105.75,732.60,58.35,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,166.53,173.19,173.94,0.00 ,,320.39,88.68,277.41,85.75,429.79,105.75,722.83,58.35,8000.00,0.00,0.00,0.00,
0.051,0.037,0.000,0.000,0.000,0.015, ,0.00,0.00,167.07,172.98,173.73,0.00 ,,314.53,88.64,279.37,85.75,429.79,105.75,728.69,58.39,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,166.80,172.83,173.59,0.00 ,,320.39,88.64,283.27,85.75,431.75,105.75,732.60,58.42,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,166.67,172.62,173.73,0.00 ,,316.48,88.64,287.18,85.75,431.75,105.75,736.51,58.42,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,167.01,172.62,173.66,0.00 ,,314.53,88.57,293.04,85.75,435.65,105.71,738.46,58.35,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,167.41,172.47,173.59,0.00 ,,310.62,88.64,291.09,85.75,435.65,105.71,734.55,58.28,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,168.08,172.33,173.80,0.00 ,,318.44,88.57,296.95,85.68,431.75,105.68,744.32,58.32,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.69,172.40,173.94,0.00 ,,310.62,88.64,287.18,85.68,435.65,105.68,742.37,58.39,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.10,172.47,173.87,0.00 ,,316.48,88.68,287.18,85.75,437.61,105.75,748.23,58.42,8000.00,0.00,0.00,0.00,
0.066,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.23,172.47,174.01,0.00 ,,314.53,88.64,287.18,85.75,431.75,105.68,736.51,58.46,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,168.96,172.55,174.01,0.00 ,,320.39,88.61,283.27,85.68,435.65,105.71,748.23,58.42,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,168.76,172.62,173.94,0.00 ,,318.44,88.57,287.18,85.71,433.70,105.64,736.51,58.42,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.007, ,0.00,0.00,169.10,172.55,173.94,0.00 ,,310.62,88.61,287.18,85.71,431.75,105.71,742.37,58.39,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,172.62,173.87,0.00 ,,314.53,88.61,283.27,85.71,427.84,105.68,738.46,58.39,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,172.62,173.73,0.00 ,,308.67,88.57,291.09,85.64,423.93,105.64,742.37,58.39,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,172.83,173.66,0.00 ,,308.67,88.57,291.09,85.68,427.84,105.68,748.23,58.39,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,172.76,173.59,0.00 ,,318.44,88.57,291.09,85.71,423.93,105.68,742.37,58.39,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,172.91,173.44,0.00 ,,300.85,88.53,291.09,85.71,423.93,105.68,738.46,58.39,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,172.69,173.66,0.00 ,,304.76,88.57,294.99,85.68,421.98,105.68,748.23,58.39,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.55,173.51,0.00 ,,300.85,88.57,287.18,85.60,423.93,105.68,748.23,58.39,8000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.18,173.44,0.00 ,,300.85,88.57,296.95,85.64,421.98,105.68,758.00,58.42,8000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.18,173.44,0.00 ,,298.90,88.50,304.76,85.64,421.98,105.68,752.14,58.39,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.11,173.37,0.00 ,,300.85,88.50,300.85,85.64,421.98,105.64,752.14,58.46,8000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.55,173.16,0.00 ,,300.85,88.57,296.95,85.64,421.98,105.60,752.14,58.46,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,172.69,173.16,0.00 ,,294.99,88.57,294.99,85.68,416.12,105.64,761.90,58.46,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,172.76,173.23,0.00 ,,294.99,88.53,294.99,85.64,418.07,105.68,767.77,58.46,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.83,173.16,0.00 ,,291.09,88.57,296.95,85.60,414.16,105.60,761.90,58.42,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,173.05,173.09,0.00 ,,296.95,88.57,294.99,85.64,416.12,105.64,761.90,58.50,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.76,172.95,0.00 ,,294.99,88.57,296.95,85.64,418.07,105.68,761.90,58.46,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.12,172.95,0.00 ,,294.99,88.53,296.95,85.64,416.12,105.64,752.14,58.50,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,172.59,0.00 ,,294.99,88.53,304.76,85.46,414.16,105.57,758.00,58.42,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.62,172.45,0.00 ,,294.99,88.50,300.85,85.46,416.12,105.53,758.00,58.39,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.55,172.31,0.00 ,,294.99,88.50,306.72,85.16,414.16,105.31,759.95,58.28,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.11,172.24,0.00 ,,291.09,88.39,310.62,85.05,412.21,105.31,759.95,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.33,172.38,0.00 ,,294.99,88.42,306.72,85.05,410.26,105.24,759.95,58.21,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,172.47,172.74,0.00 ,,291.09,88.42,310.62,84.98,410.26,105.24,771.67,58.17,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.62,172.74,0.00 ,,294.99,88.50,306.72,85.05,414.16,105.31,765.81,58.21,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.91,173.02,0.00 ,,300.85,88.46,306.72,85.13,414.16,105.27,759.95,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,173.27,173.23,0.00 ,,294.99,88.39,312.58,85.05,408.30,105.27,769.72,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,173.27,173.16,0.00 ,,291.09,88.42,310.62,85.09,414.16,105.24,769.72,58.21,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,173.55,172.95,0.00 ,,291.09,88.50,306.72,85.02,418.07,105.27,765.81,58.21,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.48,172.81,0.00 ,,289.13,88.39,306.72,85.09,414.16,105.27,759.95,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.18,173.48,172.66,0.00 ,,291.09,88.42,306.72,85.24,414.16,105.35,763.86,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.19,172.74,0.00 ,,298.90,88.50,304.76,85.46,416.12,105.53,763.86,58.24,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.98,172.88,0.00 ,,296.95,88.53,304.76,85.60,414.16,105.57,763.86,58.35,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,172.98,173.02,0.00 ,,291.09,88.53,304.76,85.64,414.16,105.57,763.86,58.32,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.19,173.23,0.00 ,,294.99,88.57,304.76,85.60,414.16,105.60,754.09,58.32,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.70,173.30,0.00 ,,294.99,88.50,304.76,85.60,410.26,105.53,763.86,58.35,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,174.42,173.30,0.00 ,,296.95,88.57,308.67,85.64,414.16,105.57,754.09,58.35,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,174.56,173.23,0.00 ,,294.99,88.53,300.85,85.60,414.16,105.60,754.09,58.28,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,174.56,173.23,0.00 ,,287.18,88.50,300.85,85.57,416.12,105.57,750.18,58.24,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,174.64,173.09,0.00 ,,296.95,88.53,300.85,85.60,416.12,105.57,759.95,58.28,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,174.06,173.16,0.00 ,,298.90,88.50,304.76,85.60,416.12,105.60,754.09,58.32,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.27,173.09,0.00 ,,298.90,88.46,300.85,85.68,416.12,105.57,750.18,58.28,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.18,173.23,0.00 ,,300.85,88.50,296.95,85.60,416.12,105.57,744.32,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.54,173.30,0.00 ,,304.76,88.46,298.90,85.57,420.02,105.57,744.32,58.21,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,171.82,173.30,0.00 ,,296.95,88.53,296.95,85.60,416.12,105.57,750.18,58.28,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,172.18,173.66,0.00 ,,298.90,88.50,296.95,85.60,420.02,105.57,744.32,58.24,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,172.11,173.94,0.00 ,,300.85,88.50,294.99,85.60,420.02,105.53,744.32,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,171.82,174.22,0.00 ,,300.85,88.50,298.90,85.57,416.12,105.53,744.32,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,172.04,174.22,0.00 ,,304.76,88.50,296.95,85.60,423.93,105.53,744.32,58.21,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.50,172.40,173.80,0.00 ,,300.85,88.46,298.90,85.57,420.02,105.53,740.42,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.30,173.12,173.59,0.00 ,,300.85,88.53,296.95,85.60,420.02,105.57,744.32,58.24,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,173.70,173.44,0.00 ,,308.67,88.42,287.18,85.57,423.93,105.53,746.28,58.17,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.03,173.91,173.30,0.00 ,,300.85,88.42,298.90,85.57,423.93,105.53,740.42,58.24,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.16,173.84,173.30,0.00 ,,310.62,88.46,298.90,85.57,423.93,105.53,744.32,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.16,173.41,173.59,0.00 ,,304.76,88.46,291.09,85.57,423.93,105.53,740.42,58.21,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.10,173.19,173.59,0.00 ,,308.67,88.42,294.99,85.57,423.93,105.57,730.65,58.17,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,172.91,173.73,0.00 ,,304.76,88.50,291.09,85.57,423.93,105.57,740.42,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.55,174.01,0.00 ,,310.62,88.50,291.09,85.49,423.93,105.53,728.69,58.24,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.04,174.29,0.00 ,,308.67,88.53,291.09,85.57,423.93,105.53,730.65,58.21,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.90,174.29,0.00 ,,310.62,88.46,287.18,85.57,425.89,105.49,730.65,58.21,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.04,174.29,0.00 ,,308.67,88.50,291.09,85.57,429.79,105.49,734.55,58.21,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.97,173.87,0.00 ,,310.62,88.46,287.18,85.57,423.93,105.53,730.65,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.26,173.80,0.00 ,,318.44,88.50,287.18,85.49,427.84,105.53,724.79,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.33,173.59,0.00 ,,310.62,88.46,287.18,85.57,427.84,105.49,724.79,58.21,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.91,173.37,0.00 ,,322.34,88.42,291.09,85.57,429.79,105.49,724.79,58.17,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,173.12,173.59,0.00 ,,314.53,88.46,287.18,85.57,427.84,105.49,724.79,58.17,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.12,173.66,0.00 ,,318.44,88.42,283.27,85.60,427.84,105.53,720.88,58.17,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.55,173.51,0.00 ,,322.34,88.42,285.23,85.46,427.84,105.53,724.79,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.90,173.51,0.00 ,,318.44,88.42,291.09,85.49,427.84,105.49,724.79,58.17,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.46,173.30,0.00 ,,320.39,88.46,285.23,85.42,433.70,105.49,709.16,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,171.25,173.30,0.00 ,,308.67,88.35,285.23,85.16,433.70,105.35,720.88,58.13,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,171.18,173.23,0.00 ,,318.44,88.35,283.27,84.80,431.75,105.13,716.97,58.06,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,171.18,173.37,0.00 ,,322.34,88.35,287.18,84.84,435.65,105.16,711.11,58.06,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.92,171.10,173.44,0.00 ,,318.44,88.32,291.09,84.84,431.75,105.13,726.74,58.06,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.99,171.25,173.44,0.00 ,,322.34,88.32,287.18,84.84,431.75,105.13,720.88,58.10,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.32,173.37,0.00 ,,322.34,88.35,283.27,84.73,435.65,105.16,726.74,58.06,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.18,173.37,0.00 ,,318.44,88.32,293.04,84.76,437.61,105.13,716.97,58.02,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.10,173.23,0.00 ,,324.30,88.32,283.27,84.76,435.65,105.13,720.88,58.10,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,170.96,173.37,0.00 ,,322.34,88.28,283.27,84.76,437.61,105.09,720.88,58.06,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,170.96,173.30,0.00 ,,322.34,88.32,287.18,84.80,437.61,105.09,713.06,58.02,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,170.96,173.30,0.00 ,,322.34,88.28,283.27,84.87,439.56,105.13,716.97,58.10,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,170.96,173.23,0.00 ,,324.30,88.39,281.32,85.31,439.56,105.35,715.02,58.21,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,170.89,173.37,0.00 ,,322.34,88.39,281.32,85.46,441.51,105.42,715.02,58.24,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,170.89,173.23,0.00 ,,318.44,88.39,281.32,85.46,439.56,105.38,720.88,58.21,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,170.96,173.23,0.00 ,,318.44,88.35,281.32,85.46,445.42,105.35,720.88,58.21,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.18,173.23,0.00 ,,318.44,88.39,281.32,85.49,441.51,105.38,715.02,58.21,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.32,173.30,0.00 ,,318.44,88.35,281.32,85.57,433.70,105.38,709.16,58.24,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.32,173.23,0.00 ,,314.53,88.35,273.50,85.46,433.70,105.38,715.02,58.17,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.46,173.59,0.00 ,,322.34,88.32,281.32,85.46,435.65,105.38,720.88,58.21,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.25,173.94,0.00 ,,314.53,88.39,281.32,85.46,433.70,105.38,720.88,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.32,174.22,0.00 ,,312.58,88.39,281.32,85.46,431.75,105.42,718.93,58.24,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.015, ,0.00,0.00,169.70,171.46,174.51,0.00 ,,308.67,88.35,281.32,85.42,431.75,105.38,724.79,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.64,171.46,174.43,0.00 ,,318.44,88.32,289.13,85.42,427.84,105.35,724.79,58.21,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.46,174.29,0.00 ,,312.58,88.39,285.23,85.46,431.75,105.42,728.69,58.24,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.61,174.58,0.00 ,,312.58,88.35,285.23,85.42,431.75,105.38,728.69,58.24,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,169.70,171.82,174.72,0.00 ,,308.67,88.35,285.23,85.42,427.84,105.31,730.65,58.21,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,169.77,172.04,174.58,0.00 ,,308.67,88.32,289.13,85.42,431.75,105.35,730.65,58.17,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,172.18,174.51,0.00 ,,314.53,88.35,285.23,85.42,427.84,105.38,728.69,58.24,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.33,174.51,0.00 ,,304.76,88.32,287.18,85.46,425.89,105.38,734.55,58.21,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.022, ,0.00,0.00,169.57,172.33,174.36,0.00 ,,302.81,88.32,287.18,85.46,425.89,105.38,734.55,58.24,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,172.47,174.43,0.00 ,,308.67,88.32,281.32,85.42,425.89,105.35,740.42,58.17,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.64,172.69,174.58,0.00 ,,308.67,88.32,289.13,85.42,427.84,105.31,734.55,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,172.98,174.51,0.00 ,,308.67,88.32,289.13,85.42,425.89,105.35,730.65,58.21,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,173.12,174.51,0.00 ,,304.76,88.32,289.13,85.35,425.89,105.31,728.69,58.24,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.27,174.22,0.00 ,,304.76,88.32,289.13,85.38,425.89,105.31,734.55,58.17,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.34,174.01,0.00 ,,298.90,88.35,291.09,85.38,423.93,105.31,740.42,58.21,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.27,174.01,0.00 ,,298.90,88.32,289.13,85.42,425.89,105.31,740.42,58.17,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.48,173.94,0.00 ,,298.90,88.35,294.99,85.38,420.02,105.35,744.32,58.21,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.63,173.80,0.00 ,,302.81,88.32,291.09,85.35,425.89,105.31,750.18,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,173.77,173.73,0.00 ,,302.81,88.28,291.09,85.38,425.89,105.35,744.32,58.21,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,173.99,173.80,0.00 ,,304.76,88.35,294.99,85.42,418.07,105.35,746.28,58.17,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,174.13,173.87,0.00 ,,298.90,88.32,291.09,85.42,420.02,105.31,746.28,58.17,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.84,173.66,0.00 ,,298.90,88.32,294.99,85.35,420.02,105.27,756.04,58.13,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.84,173.87,0.00 ,,294.99,88.32,298.90,85.38,423.93,105.31,756.04,58.13,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.70,173.80,0.00 ,,294.99,88.32,291.09,85.38,420.02,105.31,756.04,58.13,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.63,173.59,0.00 ,,294.99,88.32,294.99,85.46,420.02,105.31,756.04,58.13,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,173.63,173.59,0.00 ,,293.04,88.28,298.90,85.35,418.07,105.27,756.04,58.13,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.70,173.59,0.00 ,,291.09,88.32,302.81,85.35,420.02,105.27,756.04,58.17,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,173.63,173.44,0.00 ,,298.90,88.32,298.90,85.38,418.07,105.27,756.04,58.17,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.77,173.59,0.00 ,,294.99,88.28,298.90,85.27,418.07,105.27,750.18,58.13,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,173.70,173.66,0.00 ,,293.04,88.24,302.81,85.09,418.07,105.09,758.00,58.06,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.91,173.80,0.00 ,,294.99,88.24,304.76,84.87,418.07,105.05,758.00,57.95,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.91,173.73,0.00 ,,289.13,88.21,302.81,84.91,416.12,105.05,763.86,57.91,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.91,173.80,0.00 ,,289.13,88.21,302.81,84.98,416.12,105.02,754.09,57.88,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.91,173.80,0.00 ,,298.90,88.13,302.81,84.91,416.12,105.02,765.81,57.80,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.91,173.87,0.00 ,,298.90,88.13,300.85,84.91,410.26,105.05,765.81,57.80,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.70,173.80,0.00 ,,293.04,88.21,296.95,84.98,412.21,104.98,765.81,57.80,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.48,173.73,0.00 ,,289.13,88.13,302.81,85.09,414.16,104.95,771.67,57.77,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.34,173.66,0.00 ,,293.04,88.17,302.81,85.02,412.21,104.98,761.90,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.19,173.66,0.00 ,,294.99,88.13,306.72,85.05,418.07,104.98,765.81,57.73,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,173.12,173.59,0.00 ,,293.04,88.21,302.81,85.09,414.16,104.91,771.67,57.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.34,173.51,0.00 ,,294.99,88.28,302.81,85.24,416.12,105.16,763.86,57.91,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.34,173.44,0.00 ,,293.04,88.28,302.81,85.27,412.21,105.20,758.00,58.02,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.91,173.51,0.00 ,,294.99,88.28,304.76,85.31,414.16,105.24,761.90,58.06,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,174.35,173.59,0.00 ,,293.04,88.28,298.90,85.35,412.21,105.27,761.90,58.10,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.26,174.13,173.66,0.00 ,,293.04,88.28,298.90,85.35,408.30,105.27,761.90,58.10,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.39,173.63,173.59,0.00 ,,293.04,88.28,298.90,85.31,414.16,105.24,758.00,58.02,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.32,173.27,173.51,0.00 ,,298.90,88.28,302.81,85.27,414.16,105.24,758.00,58.02,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.32,172.76,173.51,0.00 ,,294.99,88.32,298.90,85.35,414.16,105.24,752.14,58.06,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.47,173.59,0.00 ,,294.99,88.28,298.90,85.27,412.21,105.27,758.00,58.06,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.55,173.59,0.00 ,,294.99,88.28,298.90,85.24,414.16,105.24,754.09,57.95,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.62,173.73,0.00 ,,294.99,88.24,298.90,85.27,420.02,105.16,752.14,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.69,173.59,0.00 ,,294.99,88.32,298.90,85.35,420.02,105.24,748.23,58.02,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.19,172.83,173.73,0.00 ,,298.90,88.32,291.09,85.31,418.07,105.24,752.14,58.06,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.80,0.00 ,,302.81,88.24,293.04,85.27,418.07,105.24,748.23,58.02,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.62,173.80,0.00 ,,302.81,88.24,298.90,85.27,423.93,105.24,752.14,57.99,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.62,173.73,0.00 ,,302.81,88.28,293.04,85.27,420.02,105.20,752.14,57.99,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.47,173.87,0.00 ,,298.90,88.28,293.04,85.27,420.02,105.24,748.23,58.02,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.82,173.87,0.00 ,,302.81,88.28,291.09,85.31,418.07,105.24,742.37,57.99,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.32,173.80,0.00 ,,308.67,88.24,293.04,85.24,420.02,105.20,752.14,57.99,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.10,173.80,0.00 ,,304.76,88.28,289.13,85.31,423.93,105.24,742.37,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.03,173.59,0.00 ,,302.81,88.32,291.09,85.31,418.07,105.20,742.37,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.97,170.96,173.44,0.00 ,,302.81,88.24,289.13,85.35,423.93,105.24,748.23,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.25,173.44,0.00 ,,308.67,88.21,294.99,85.31,423.93,105.20,748.23,57.99,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.32,173.44,0.00 ,,308.67,88.28,291.09,85.35,425.89,105.16,738.46,57.99,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.39,173.59,0.00 ,,304.76,88.28,293.04,85.24,425.89,105.24,732.60,58.02,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.11,171.32,173.59,0.00 ,,308.67,88.24,285.23,85.24,423.93,105.20,736.51,58.02,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.18,171.25,173.44,0.00 ,,308.67,88.21,289.13,85.24,425.89,105.24,738.46,57.99,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.18,173.87,0.00 ,,308.67,88.24,293.04,85.24,425.89,105.20,742.37,58.06,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.97,171.03,173.73,0.00 ,,308.67,88.28,289.13,85.31,425.89,105.20,726.74,58.06,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.97,170.96,173.66,0.00 ,,304.76,88.28,289.13,85.24,423.93,105.20,732.60,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,170.96,173.44,0.00 ,,312.58,88.21,293.04,85.24,423.93,105.16,732.60,57.99,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.18,172.88,0.00 ,,308.67,88.24,293.04,85.24,423.93,105.20,732.60,58.02,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.45,171.32,172.74,0.00 ,,312.58,88.24,291.09,85.31,429.79,105.20,726.74,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.61,172.66,0.00 ,,312.58,88.21,281.32,85.24,425.89,105.20,726.74,58.06,8000.00,0.00,0.00,0.00,
