SAP ID,109000173083,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.61,172.45,0.00 ,,312.58,88.21,289.13,85.27,429.79,105.16,726.74,58.06,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.10,172.52,0.00 ,,312.58,88.24,285.23,85.24,431.75,105.16,720.88,58.06,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.03,172.52,0.00 ,,312.58,88.24,281.32,85.27,435.65,105.16,716.97,58.02,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,170.96,172.74,0.00 ,,312.58,88.21,289.13,85.27,429.79,105.20,713.06,57.99,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.50,170.89,172.81,0.00 ,,308.67,88.21,285.23,85.24,431.75,105.13,728.69,57.99,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,171.03,173.09,0.00 ,,318.44,88.17,279.37,85.16,431.75,105.09,728.69,57.95,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,170.96,173.02,0.00 ,,316.48,88.10,283.27,85.02,431.75,104.98,730.65,57.73,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,170.96,173.23,0.00 ,,316.48,88.06,283.27,85.02,429.79,104.84,720.88,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,170.96,173.37,0.00 ,,312.58,88.02,283.27,84.91,429.79,104.84,722.83,57.62,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.03,173.16,0.00 ,,312.58,88.06,283.27,84.98,433.70,104.84,726.74,57.62,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,170.96,173.09,0.00 ,,320.39,88.06,283.27,84.98,435.65,104.91,716.97,57.66,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.25,172.95,0.00 ,,316.48,88.02,279.37,84.91,433.70,104.91,732.60,57.66,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.32,172.88,0.00 ,,312.58,88.02,283.27,84.87,435.65,104.87,726.74,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.61,172.95,0.00 ,,312.58,88.06,283.27,84.95,435.65,104.91,707.20,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.18,173.09,0.00 ,,312.58,88.06,279.37,84.91,437.61,104.91,720.88,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.33,173.09,0.00 ,,320.39,88.06,279.37,84.98,439.56,104.87,720.88,57.69,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.47,172.95,0.00 ,,312.58,88.06,275.46,85.05,435.65,105.02,718.93,57.84,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.55,173.16,0.00 ,,318.44,88.17,281.32,85.16,437.61,105.13,718.93,57.95,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.69,173.23,0.00 ,,312.58,88.17,279.37,85.24,431.75,105.16,716.97,58.06,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.76,173.16,0.00 ,,316.48,88.17,281.32,85.24,435.65,105.13,711.11,58.06,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.83,173.23,0.00 ,,312.58,88.17,279.37,85.20,429.79,105.09,716.97,58.02,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.05,173.37,0.00 ,,318.44,88.17,281.32,85.16,435.65,105.13,716.97,58.02,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.78,173.12,173.23,0.00 ,,312.58,88.17,281.32,85.27,429.79,105.16,716.97,58.06,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.27,173.23,0.00 ,,312.58,88.17,279.37,85.24,431.75,105.13,716.97,58.02,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.34,173.37,0.00 ,,308.67,88.17,285.23,85.20,429.79,105.09,728.69,57.99,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,173.27,173.37,0.00 ,,308.67,88.13,285.23,85.16,431.75,105.09,722.83,58.02,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.27,173.16,0.00 ,,312.58,88.13,285.23,85.20,431.75,105.16,732.60,58.02,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.27,173.23,0.00 ,,306.72,88.13,281.32,85.24,425.89,105.16,726.74,58.02,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.34,173.16,0.00 ,,308.67,88.13,279.37,85.16,425.89,105.09,732.60,58.02,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.04,173.27,172.66,0.00 ,,308.67,88.13,281.32,85.16,425.89,105.05,728.69,57.99,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.48,172.74,0.00 ,,308.67,88.13,285.23,85.24,425.89,105.13,732.60,58.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,173.41,172.66,0.00 ,,306.72,88.13,289.13,85.20,425.89,105.13,732.60,58.02,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,173.48,172.66,0.00 ,,306.72,88.13,285.23,85.16,423.93,105.09,722.83,57.99,8000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.70,173.09,0.00 ,,308.67,88.10,289.13,85.20,429.79,105.05,736.51,58.02,8000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,173.77,173.16,0.00 ,,302.81,88.13,293.04,85.20,425.89,105.09,736.51,58.06,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.97,173.63,173.37,0.00 ,,302.81,88.13,289.13,85.24,423.93,105.13,736.51,58.02,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.63,173.66,0.00 ,,306.72,88.13,293.04,85.20,421.98,105.09,738.46,57.99,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.41,173.73,0.00 ,,306.72,88.10,293.04,85.16,425.89,105.05,738.46,57.95,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,173.19,173.44,0.00 ,,308.67,88.13,293.04,85.16,425.89,105.09,738.46,57.99,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,172.83,173.44,0.00 ,,306.72,88.10,289.13,85.13,421.98,105.09,744.32,57.95,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.57,172.62,173.44,0.00 ,,302.81,88.10,293.04,85.13,421.98,105.05,738.46,57.95,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.64,172.62,173.44,0.00 ,,298.90,88.10,289.13,85.16,423.93,105.05,744.32,57.95,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.57,172.69,173.44,0.00 ,,298.90,88.17,289.13,85.16,423.93,105.13,748.23,57.99,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,169.77,172.69,173.59,0.00 ,,294.99,88.13,293.04,85.13,421.98,105.09,748.23,57.95,8000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,169.91,172.69,173.80,0.00 ,,296.95,88.06,289.13,85.16,421.98,105.09,748.23,57.95,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.62,173.80,0.00 ,,298.90,88.10,293.04,85.16,421.98,105.05,754.09,57.91,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.62,174.01,0.00 ,,298.90,88.13,293.04,85.16,421.98,105.09,754.09,57.95,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.76,174.15,0.00 ,,293.04,88.13,293.04,85.09,418.07,105.09,744.32,57.91,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.76,173.87,0.00 ,,289.13,88.10,296.95,85.13,418.07,105.05,754.09,57.91,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.91,173.66,0.00 ,,298.90,88.10,296.95,85.13,418.07,105.05,754.09,57.91,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.76,173.59,0.00 ,,289.13,88.10,294.99,85.16,418.07,105.05,759.95,57.91,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.62,173.66,0.00 ,,289.13,88.13,298.90,85.16,416.12,105.09,759.95,57.91,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,172.62,173.66,0.00 ,,296.95,88.10,294.99,85.16,418.07,105.02,754.09,57.91,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.55,173.73,0.00 ,,293.04,88.06,293.04,85.13,418.07,105.09,754.09,57.91,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.80,0.00 ,,296.95,88.10,298.90,85.09,418.07,105.02,759.95,57.88,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.47,173.94,0.00 ,,293.04,88.13,293.04,85.02,416.12,104.98,759.95,57.88,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.62,174.36,0.00 ,,296.95,88.06,296.95,84.69,416.12,104.80,761.90,57.77,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,172.69,174.43,0.00 ,,289.13,87.99,300.85,84.54,416.12,104.73,756.04,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.76,174.36,0.00 ,,293.04,88.02,300.85,84.54,416.12,104.69,771.67,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.83,174.22,0.00 ,,296.95,88.02,300.85,84.58,416.12,104.76,756.04,57.69,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.24,172.76,174.01,0.00 ,,296.95,87.99,300.85,84.62,410.26,104.76,767.77,57.69,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.76,173.80,0.00 ,,296.95,87.95,304.76,84.54,416.12,104.73,767.77,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.76,173.73,0.00 ,,289.13,88.02,304.76,84.54,416.12,104.73,756.04,57.69,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.83,173.73,0.00 ,,289.13,88.02,304.76,84.54,412.21,104.73,761.90,57.69,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.91,173.66,0.00 ,,289.13,87.99,300.85,84.58,412.21,104.73,767.77,57.66,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,173.05,173.73,0.00 ,,289.13,87.95,300.85,84.54,414.16,104.73,767.77,57.62,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.05,173.73,0.00 ,,289.13,88.06,304.76,84.73,414.16,104.84,765.81,57.77,8000.00,0.00,0.00,0.00,
0.059,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.05,173.80,0.00 ,,293.04,88.10,302.81,85.02,410.26,105.02,765.81,57.80,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.83,174.01,0.00 ,,285.23,88.06,298.90,85.09,408.30,105.02,765.81,57.80,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.69,174.01,0.00 ,,289.13,88.06,298.90,85.09,410.26,104.98,765.81,57.80,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,174.22,0.00 ,,293.04,88.10,302.81,85.05,412.21,104.98,765.81,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.26,174.29,0.00 ,,289.13,88.10,306.72,85.13,412.21,105.02,765.81,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.04,174.22,0.00 ,,293.04,88.10,296.95,85.09,410.26,105.02,759.95,57.84,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.97,174.01,0.00 ,,289.13,88.10,302.81,85.13,412.21,104.98,756.04,57.80,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.97,173.73,0.00 ,,296.95,88.06,298.90,85.09,416.12,105.02,754.09,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.04,173.80,0.00 ,,296.95,88.10,298.90,85.09,416.12,105.02,754.09,57.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.04,173.73,0.00 ,,298.90,88.06,296.95,85.13,412.21,105.02,750.18,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.18,173.51,0.00 ,,296.95,88.02,293.04,85.05,418.07,104.98,754.09,57.84,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.33,173.66,0.00 ,,298.90,88.10,298.90,85.02,418.07,104.95,750.18,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.11,173.87,0.00 ,,298.90,88.10,298.90,85.13,416.12,104.98,750.18,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.82,173.73,0.00 ,,298.90,88.13,293.04,85.09,416.12,104.98,750.18,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.61,173.87,0.00 ,,298.90,88.02,293.04,85.05,416.12,104.98,750.18,57.80,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.39,173.80,0.00 ,,298.90,88.06,296.95,85.05,418.07,104.95,750.18,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.32,173.80,0.00 ,,298.90,88.02,293.04,85.05,421.98,104.98,740.42,57.84,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,173.87,0.00 ,,298.90,88.10,293.04,85.05,418.07,104.98,734.55,57.84,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.32,173.73,0.00 ,,298.90,88.06,293.04,85.09,418.07,104.98,744.32,57.80,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.39,173.66,0.00 ,,302.81,88.06,296.95,85.02,427.84,104.91,740.42,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.61,173.59,0.00 ,,306.72,88.10,293.04,85.05,421.98,104.98,734.55,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.68,173.44,0.00 ,,296.95,87.99,289.13,85.09,421.98,104.98,744.32,57.80,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.61,173.59,0.00 ,,302.81,88.06,293.04,85.05,423.93,104.95,740.42,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.82,173.66,0.00 ,,306.72,88.02,293.04,85.05,423.93,104.95,740.42,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.68,173.44,0.00 ,,306.72,88.06,289.13,85.09,427.84,104.95,734.55,57.88,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.68,173.51,0.00 ,,306.72,88.06,285.23,85.13,423.93,104.98,738.46,57.88,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.65,171.68,173.51,0.00 ,,308.67,88.02,285.23,85.05,427.84,104.95,734.55,57.84,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.68,173.37,0.00 ,,302.81,87.99,289.13,85.02,427.84,104.91,734.55,57.80,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.82,173.30,0.00 ,,312.58,88.06,293.04,85.05,427.84,104.98,734.55,57.88,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.61,173.30,0.00 ,,318.44,88.10,283.27,85.05,427.84,104.95,728.69,57.88,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.61,173.09,0.00 ,,306.72,87.95,289.13,85.05,427.84,104.91,728.69,57.88,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.61,173.23,0.00 ,,312.58,87.99,283.27,85.02,429.79,104.95,728.69,57.88,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.68,173.23,0.00 ,,316.48,88.06,289.13,85.05,427.84,104.95,728.69,57.88,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,173.23,0.00 ,,306.72,87.99,283.27,85.05,429.79,104.95,718.93,57.88,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.022, ,0.00,0.00,170.45,171.25,173.16,0.00 ,,306.72,88.06,285.23,85.02,429.79,104.95,718.93,57.88,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,171.32,173.30,0.00 ,,316.48,87.99,287.18,84.98,433.70,104.91,718.93,57.88,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.39,173.09,0.00 ,,308.67,88.06,285.23,85.02,427.84,104.95,715.02,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.51,171.46,173.09,0.00 ,,312.58,88.06,283.27,85.05,427.84,104.91,724.79,57.84,8000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.000,0.000,0.022, ,0.00,0.00,170.58,171.46,172.95,0.00 ,,310.62,87.99,283.27,85.02,429.79,104.91,724.79,57.84,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,170.58,171.32,172.74,0.00 ,,312.58,87.95,283.27,84.98,429.79,104.76,730.65,57.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.32,172.66,0.00 ,,312.58,87.88,287.18,84.84,431.75,104.69,728.69,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.10,172.81,0.00 ,,310.62,87.88,279.37,84.80,431.75,104.65,722.83,57.58,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.72,171.18,172.74,0.00 ,,310.62,87.88,279.37,84.80,433.70,104.58,722.83,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,170.96,172.52,0.00 ,,310.62,87.84,287.18,84.80,433.70,104.58,718.93,57.51,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.10,172.74,0.00 ,,314.53,87.84,279.37,84.80,431.75,104.65,718.93,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.18,172.66,0.00 ,,314.53,87.84,283.27,84.80,431.75,104.65,718.93,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.10,172.59,0.00 ,,306.72,87.84,277.41,84.76,433.70,104.62,722.83,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.10,172.66,0.00 ,,314.53,87.84,283.27,84.73,431.75,104.62,722.83,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.10,172.52,0.00 ,,316.48,87.84,279.37,84.76,437.61,104.62,718.93,57.51,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.18,172.31,0.00 ,,320.39,87.80,279.37,84.76,437.61,104.62,716.97,57.58,8000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.18,171.25,172.31,0.00 ,,316.48,87.88,283.27,84.98,433.70,104.76,711.11,57.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.32,172.45,0.00 ,,310.62,87.95,283.27,84.98,433.70,104.84,718.93,57.84,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.25,172.31,0.00 ,,320.39,87.99,279.37,84.98,437.61,104.91,715.02,57.84,8000.00,0.00,0.00,0.00,
0.059,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.32,172.31,0.00 ,,312.58,88.06,271.55,84.98,433.70,104.91,715.02,57.84,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,172.45,0.00 ,,310.62,87.95,275.46,85.02,433.70,104.91,713.06,57.88,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.32,172.31,0.00 ,,312.58,87.91,275.46,84.98,429.79,104.87,718.93,57.80,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,172.31,0.00 ,,320.39,87.95,279.37,84.98,433.70,104.91,718.93,57.80,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,172.38,0.00 ,,308.67,88.02,279.37,84.98,429.79,104.95,718.93,57.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,172.38,0.00 ,,312.58,87.99,279.37,85.05,427.84,104.91,724.79,57.77,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.54,172.45,0.00 ,,312.58,87.99,283.27,84.98,429.79,104.84,724.79,57.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.54,172.38,0.00 ,,310.62,87.95,285.23,85.02,429.79,104.91,730.65,57.80,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.82,172.52,0.00 ,,308.67,88.02,283.27,84.98,427.84,104.91,730.65,57.80,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.04,172.66,0.00 ,,306.72,87.95,287.18,84.98,427.84,104.91,728.69,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,172.47,172.66,0.00 ,,310.62,87.95,283.27,84.98,423.93,104.87,734.55,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,172.69,172.74,0.00 ,,310.62,87.95,287.18,84.98,427.84,104.87,740.42,57.80,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.91,172.74,0.00 ,,306.72,87.99,287.18,84.98,421.98,104.91,734.55,57.84,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,173.05,172.74,0.00 ,,306.72,88.02,287.18,84.98,423.93,104.87,734.55,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,169.84,173.12,173.09,0.00 ,,298.90,87.95,287.18,84.98,423.93,104.84,740.42,57.77,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.27,173.09,0.00 ,,306.72,87.99,287.18,84.98,427.84,104.87,744.32,57.84,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.12,173.16,0.00 ,,302.81,87.95,285.23,85.02,423.93,104.87,730.65,57.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,173.19,173.23,0.00 ,,302.81,87.99,289.13,84.98,427.84,104.91,734.55,57.84,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,173.19,173.09,0.00 ,,302.81,87.95,287.18,84.87,421.98,104.87,730.65,57.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,173.12,172.95,0.00 ,,298.90,87.99,293.04,84.98,425.89,104.80,734.55,57.80,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.34,173.23,0.00 ,,302.81,88.02,287.18,84.98,423.93,104.84,740.42,57.77,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.48,173.09,0.00 ,,296.95,87.99,289.13,84.98,423.93,104.87,740.42,57.77,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.41,173.09,0.00 ,,306.72,87.95,287.18,84.98,420.02,104.84,740.42,57.80,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.48,173.23,0.00 ,,296.95,87.95,293.04,84.91,421.98,104.84,752.14,57.69,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.70,173.23,0.00 ,,296.95,87.95,293.04,84.91,420.02,104.84,750.18,57.77,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,173.84,173.30,0.00 ,,296.95,87.95,289.13,84.98,420.02,104.80,752.14,57.73,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,169.84,173.77,173.44,0.00 ,,300.85,87.91,293.04,84.98,420.02,104.80,742.37,57.66,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,173.70,173.37,0.00 ,,302.81,87.95,296.95,84.98,421.98,104.76,752.14,57.73,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,173.77,173.51,0.00 ,,296.95,87.95,293.04,84.98,420.02,104.80,756.04,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,173.99,173.44,0.00 ,,296.95,87.95,293.04,84.95,416.12,104.84,756.04,57.69,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.99,173.44,0.00 ,,296.95,87.95,293.04,84.91,416.12,104.80,752.14,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,174.27,173.44,0.00 ,,296.95,87.95,300.85,84.91,414.16,104.76,761.90,57.62,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,174.35,173.44,0.00 ,,296.95,87.91,296.95,84.98,414.16,104.80,761.90,57.73,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,174.35,173.30,0.00 ,,296.95,87.99,296.95,84.91,414.16,104.84,756.04,57.73,8000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,174.27,173.44,0.00 ,,296.95,87.88,293.04,84.87,416.12,104.80,756.04,57.69,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.91,173.44,0.00 ,,302.81,87.95,296.95,84.80,416.12,104.76,767.77,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.84,173.44,0.00 ,,296.95,87.88,293.04,84.73,416.12,104.69,767.77,57.66,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,173.48,173.87,0.00 ,,291.09,87.88,298.90,84.40,414.16,104.54,763.86,57.55,8000.00,0.00,0.00,0.00,
0.044,0.037,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,173.34,173.80,0.00 ,,293.04,87.88,302.81,84.10,412.21,104.43,769.72,57.47,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,172.98,173.80,0.00 ,,293.04,87.84,298.90,84.07,416.12,104.43,769.72,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.99,172.76,174.01,0.00 ,,293.04,87.80,298.90,84.14,418.07,104.47,759.95,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.69,173.87,0.00 ,,291.09,87.84,298.90,84.14,416.12,104.47,763.86,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.62,173.73,0.00 ,,293.04,87.80,296.95,84.10,416.12,104.47,765.81,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.47,173.80,0.00 ,,296.95,87.80,302.81,84.07,418.07,104.43,763.86,57.47,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.40,173.80,0.00 ,,287.18,87.80,306.72,84.18,416.12,104.43,775.58,57.47,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.47,173.94,0.00 ,,287.18,87.80,306.72,84.14,412.21,104.40,769.72,57.51,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.62,173.87,0.00 ,,293.04,87.84,298.90,84.18,412.21,104.43,769.72,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.26,174.01,0.00 ,,287.18,87.88,304.76,84.54,414.16,104.58,779.49,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,174.22,0.00 ,,289.13,87.95,304.76,84.80,416.12,104.73,767.77,57.66,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.61,174.29,0.00 ,,289.13,87.99,296.95,84.91,414.16,104.76,765.81,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.54,174.36,0.00 ,,289.13,87.91,300.85,84.91,416.12,104.84,758.00,57.66,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.32,174.36,0.00 ,,293.04,87.91,300.85,84.87,414.16,104.73,773.63,57.62,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.32,174.36,0.00 ,,293.04,87.95,302.81,84.91,414.16,104.80,765.81,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.39,174.22,0.00 ,,289.13,87.99,296.95,84.91,414.16,104.80,765.81,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,174.29,0.00 ,,293.04,87.91,296.95,84.87,414.16,104.76,756.04,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,174.08,0.00 ,,293.04,87.88,300.85,84.84,416.12,104.80,767.77,57.69,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.39,174.08,0.00 ,,293.04,87.91,296.95,84.87,420.02,104.73,765.81,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.54,174.01,0.00 ,,296.95,87.95,296.95,84.87,414.16,104.80,752.14,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.32,173.94,0.00 ,,296.95,87.95,293.04,84.87,416.12,104.80,752.14,57.73,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.39,174.01,0.00 ,,300.85,87.84,296.95,84.91,416.12,104.73,746.28,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.32,174.01,0.00 ,,296.95,87.95,293.04,84.87,416.12,104.76,746.28,57.69,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,171.25,174.01,0.00 ,,300.85,87.88,293.04,84.91,420.02,104.80,752.14,57.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.10,173.87,0.00 ,,296.95,87.84,296.95,84.87,416.12,104.73,746.28,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.03,173.94,0.00 ,,300.85,87.88,289.13,84.87,416.12,104.73,752.14,57.69,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.03,173.59,0.00 ,,302.81,87.91,293.04,84.87,420.02,104.73,752.14,57.73,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.18,173.59,0.00 ,,296.95,87.95,293.04,84.87,420.02,104.76,740.42,57.77,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.10,173.44,0.00 ,,298.90,87.99,296.95,84.87,416.12,104.76,742.37,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.10,173.51,0.00 ,,300.85,87.91,293.04,84.87,421.98,104.69,746.28,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.18,173.59,0.00 ,,302.81,87.88,293.04,84.87,421.98,104.73,746.28,57.73,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.18,173.66,0.00 ,,306.72,87.91,293.04,84.91,425.89,104.73,740.42,57.80,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.32,173.80,0.00 ,,296.95,87.88,293.04,84.84,425.89,104.76,746.28,57.73,8000.00,0.00,0.00,0.00,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.32,173.66,0.00 ,,302.81,87.88,293.04,84.84,425.89,104.69,740.42,57.73,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.32,173.66,0.00 ,,310.62,87.88,291.09,84.84,425.89,104.73,740.42,57.73,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,171.32,173.87,0.00 ,,306.72,87.88,289.13,84.98,425.89,104.73,730.65,57.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,171.39,173.66,0.00 ,,310.62,87.88,289.13,84.87,427.84,104.73,726.74,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,173.51,0.00 ,,310.62,87.88,287.18,84.84,427.84,104.69,730.65,57.73,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.65,171.32,173.44,0.00 ,,310.62,87.84,293.04,84.84,427.84,104.69,730.65,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.32,173.16,0.00 ,,306.72,87.95,289.13,84.87,431.75,104.73,730.65,57.80,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.25,173.09,0.00 ,,306.72,87.88,283.27,84.80,427.84,104.73,730.65,57.73,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.32,173.16,0.00 ,,306.72,87.91,287.18,84.84,427.84,104.65,726.74,57.73,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,173.16,0.00 ,,310.62,87.88,287.18,84.87,431.75,104.65,720.88,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.32,173.09,0.00 ,,310.62,87.88,283.27,84.87,429.79,104.76,720.88,57.77,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.46,173.23,0.00 ,,306.72,87.88,279.37,84.87,425.89,104.65,720.88,57.77,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.54,173.23,0.00 ,,306.72,87.84,283.27,84.87,427.84,104.69,715.02,57.73,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,173.23,0.00 ,,314.53,87.84,283.27,84.80,427.84,104.69,720.88,57.69,8000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,173.30,0.00 ,,310.62,87.88,279.37,84.87,431.75,104.69,720.88,57.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.82,173.16,0.00 ,,310.62,87.80,287.18,84.76,431.75,104.65,716.97,57.69,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.51,171.97,173.09,0.00 ,,320.39,87.77,281.32,84.51,429.79,104.43,716.97,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,173.02,0.00 ,,314.53,87.77,281.32,84.40,429.79,104.36,722.83,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.40,173.23,0.00 ,,310.62,87.73,281.32,84.40,431.75,104.43,713.06,57.58,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.47,173.23,0.00 ,,320.39,87.73,277.41,84.40,431.75,104.40,713.06,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.62,173.23,0.00 ,,306.72,87.73,281.32,84.21,429.79,104.36,724.79,57.47,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.38,172.69,173.37,0.00 ,,314.53,87.69,281.32,84.40,431.75,104.36,718.93,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,172.76,173.23,0.00 ,,310.62,87.77,281.32,84.40,435.65,104.40,718.93,57.47,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.83,173.30,0.00 ,,306.72,87.77,285.23,84.43,431.75,104.40,718.93,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,172.62,173.16,0.00 ,,314.53,87.73,277.41,84.40,429.79,104.36,713.06,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.62,173.02,0.00 ,,320.39,87.77,277.41,84.40,435.65,104.32,715.02,57.44,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,173.09,0.00 ,,316.48,87.80,281.32,84.58,431.75,104.51,716.97,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.91,173.09,0.00 ,,310.62,87.88,277.41,84.80,427.84,104.65,711.11,57.69,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,170.31,173.05,173.09,0.00 ,,314.53,87.80,273.50,84.87,427.84,104.69,711.11,57.66,8000.00,0.00,0.00,0.00,
0.066,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,173.12,173.16,0.00 ,,316.48,87.84,275.46,84.84,431.75,104.62,716.97,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,173.19,173.23,0.00 ,,310.62,87.84,279.37,84.84,427.84,104.73,715.02,57.73,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.19,173.37,0.00 ,,310.62,87.84,277.41,84.80,431.75,104.73,720.88,57.73,8000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.18,173.05,173.37,0.00 ,,316.48,87.84,277.41,84.80,427.84,104.65,711.11,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.12,173.44,0.00 ,,310.62,87.80,277.41,84.80,431.75,104.58,716.97,57.62,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.05,173.37,0.00 ,,312.58,87.88,279.37,84.80,427.84,104.69,716.97,57.66,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,172.98,173.16,0.00 ,,302.81,87.84,279.37,84.76,433.70,104.69,720.88,57.73,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.91,172.88,0.00 ,,310.62,87.80,283.27,84.80,427.84,104.65,726.74,57.69,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,170.85,172.76,172.66,0.00 ,,310.62,87.77,279.37,84.80,427.84,104.65,720.88,57.66,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.62,172.45,0.00 ,,310.62,87.80,283.27,84.87,425.89,104.65,720.88,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.62,172.52,0.00 ,,310.62,87.84,283.27,84.80,427.84,104.69,720.88,57.69,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.022, ,0.00,0.00,170.85,172.47,172.59,0.00 ,,306.72,87.80,279.37,84.80,427.84,104.69,722.83,57.62,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.33,172.74,0.00 ,,306.72,87.77,283.27,84.80,427.84,104.62,732.60,57.66,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,172.74,0.00 ,,306.72,87.80,283.27,84.80,427.84,104.65,726.74,57.62,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.18,172.95,0.00 ,,302.81,87.80,283.27,84.80,427.84,104.69,726.74,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.97,173.02,0.00 ,,302.81,87.80,283.27,84.80,425.89,104.65,736.51,57.62,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.82,173.02,0.00 ,,310.62,87.84,293.04,84.73,423.93,104.62,738.46,57.58,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.82,172.81,0.00 ,,300.85,87.80,291.09,84.73,425.89,104.65,736.51,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.82,172.66,0.00 ,,306.72,87.84,283.27,84.80,421.98,104.65,732.60,57.66,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.61,172.59,0.00 ,,306.72,87.80,283.27,84.80,425.89,104.62,730.65,57.69,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.54,172.59,0.00 ,,300.85,87.73,283.27,84.73,423.93,104.62,732.60,57.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.39,172.74,0.00 ,,302.81,87.84,291.09,84.76,420.02,104.62,742.37,57.66,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.39,172.88,0.00 ,,302.81,87.80,291.09,84.76,425.89,104.65,742.37,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.39,172.95,0.00 ,,300.85,87.84,283.27,84.76,423.93,104.62,742.37,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.46,173.02,0.00 ,,300.85,87.77,291.09,84.76,420.02,104.62,742.37,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.46,173.16,0.00 ,,304.76,87.77,293.04,84.76,423.93,104.62,748.23,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.46,173.09,0.00 ,,300.85,87.80,291.09,84.76,418.07,104.62,748.23,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.39,173.09,0.00 ,,293.04,87.80,293.04,84.76,420.02,104.65,742.37,57.58,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.46,173.23,0.00 ,,293.04,87.80,291.09,84.73,420.02,104.58,748.23,57.58,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.46,173.16,0.00 ,,296.95,87.80,296.95,84.73,420.02,104.62,748.23,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,171.46,173.23,0.00 ,,296.95,87.84,296.95,84.73,418.07,104.62,758.00,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,171.61,173.59,0.00 ,,296.95,87.80,293.04,84.73,418.07,104.58,752.14,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.64,171.82,173.37,0.00 ,,293.04,87.80,293.04,84.73,418.07,104.62,758.00,57.62,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.04,173.59,0.00 ,,296.95,87.80,300.85,84.73,418.07,104.58,761.90,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,172.11,173.59,0.00 ,,291.09,87.80,296.95,84.76,414.16,104.62,761.90,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.26,173.66,0.00 ,,291.09,87.77,293.04,84.73,412.21,104.58,758.00,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.18,173.59,0.00 ,,300.85,87.77,294.99,84.69,414.16,104.51,754.09,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.26,173.66,0.00 ,,293.04,87.73,300.85,84.58,416.12,104.40,765.81,57.36,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.26,173.59,0.00 ,,287.18,87.66,300.85,84.58,412.21,104.36,771.67,57.29,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,172.55,173.59,0.00 ,,294.99,87.66,300.85,84.54,416.12,104.25,758.00,57.22,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.47,173.51,0.00 ,,294.99,87.62,300.85,84.54,416.12,104.29,767.77,57.22,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,172.62,173.51,0.00 ,,291.09,87.62,304.76,84.47,418.07,104.32,779.49,57.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.70,172.76,173.59,0.00 ,,294.99,87.69,298.90,84.54,416.12,104.36,773.63,57.22,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.77,173.05,173.59,0.00 ,,291.09,87.66,294.99,84.54,412.21,104.32,773.63,57.22,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,173.48,173.59,0.00 ,,291.09,87.66,298.90,84.47,412.21,104.32,767.77,57.22,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,173.63,173.59,0.00 ,,291.09,87.66,304.76,84.51,414.16,104.25,771.67,57.29,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,173.55,173.44,0.00 ,,294.99,87.69,304.76,84.54,416.12,104.32,771.67,57.29,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.63,173.44,0.00 ,,287.18,87.69,300.85,84.58,410.26,104.32,771.67,57.29,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.91,173.44,0.00 ,,291.09,87.77,296.95,84.65,412.21,104.43,759.95,57.51,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.77,173.37,0.00 ,,293.04,87.73,300.85,84.65,412.21,104.58,767.77,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.91,173.51,0.00 ,,293.04,87.77,300.85,84.76,412.21,104.62,767.77,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.70,173.73,0.00 ,,291.09,87.77,300.85,84.73,412.21,104.62,767.77,57.62,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.77,173.87,0.00 ,,287.18,87.73,300.85,84.73,412.21,104.58,763.86,57.58,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.63,174.01,0.00 ,,293.04,87.73,300.85,84.69,414.16,104.62,758.00,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.70,174.36,0.00 ,,293.04,87.77,300.85,84.69,414.16,104.62,758.00,57.62,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.05,173.63,174.29,0.00 ,,287.18,87.80,296.95,84.73,418.07,104.62,761.90,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.41,174.22,0.00 ,,291.09,87.73,296.95,84.69,418.07,104.58,752.14,57.66,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.19,174.22,0.00 ,,293.04,87.73,296.95,84.69,420.02,104.54,754.09,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.12,172.91,174.08,0.00 ,,293.04,87.73,296.95,84.69,420.02,104.54,754.09,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,172.76,174.01,0.00 ,,293.04,87.77,293.04,84.73,420.02,104.58,758.00,57.66,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.62,173.87,0.00 ,,293.04,87.73,291.09,84.73,418.07,104.58,742.37,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.55,173.73,0.00 ,,296.95,87.69,294.99,84.65,420.02,104.54,752.14,57.62,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.66,0.00 ,,300.85,87.77,293.04,84.73,418.07,104.58,758.00,57.66,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.55,173.80,0.00 ,,296.95,87.69,293.04,84.73,418.07,104.54,736.51,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,173.94,0.00 ,,293.04,87.73,287.18,84.69,418.07,104.51,742.37,57.62,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.47,173.80,0.00 ,,300.85,87.69,291.09,84.65,423.93,104.54,746.28,57.69,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.87,0.00 ,,300.85,87.73,294.99,84.69,423.93,104.62,742.37,57.69,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.62,174.01,0.00 ,,300.85,87.66,291.09,84.65,418.07,104.54,742.37,57.66,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.55,174.08,0.00 ,,300.85,87.69,291.09,84.69,420.02,104.54,738.46,57.58,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.18,173.94,0.00 ,,300.85,87.73,287.18,84.69,420.02,104.51,742.37,57.66,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.04,174.01,0.00 ,,306.72,87.77,294.99,84.65,423.93,104.51,740.42,57.77,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,173.59,0.00 ,,300.85,87.77,291.09,84.73,420.02,104.58,736.51,57.77,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.46,173.51,0.00 ,,304.76,87.73,287.18,84.69,418.07,104.51,740.42,57.73,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.46,173.59,0.00 ,,304.76,87.69,291.09,84.69,423.93,104.51,732.60,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.18,173.51,0.00 ,,304.76,87.73,291.09,84.73,423.93,104.54,738.46,57.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.25,173.51,0.00 ,,304.76,87.77,291.09,84.73,423.93,104.51,726.74,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.32,173.66,0.00 ,,306.72,87.77,287.18,84.69,423.93,104.54,720.88,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.18,173.59,0.00 ,,306.72,87.73,291.09,84.69,429.79,104.51,726.74,57.66,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.18,173.59,0.00 ,,304.76,87.77,291.09,84.73,425.89,104.54,726.74,57.69,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.32,173.59,0.00 ,,314.53,87.77,287.18,84.69,429.79,104.54,730.65,57.69,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.32,173.51,0.00 ,,314.53,87.69,287.18,84.69,425.89,104.54,716.97,57.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.32,173.37,0.00 ,,310.62,87.69,287.18,84.69,429.79,104.51,722.83,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.39,173.51,0.00 ,,314.53,87.73,291.09,84.76,431.75,104.51,722.83,57.62,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.18,173.44,0.00 ,,310.62,87.69,279.37,84.73,429.79,104.54,711.11,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.18,173.51,0.00 ,,310.62,87.73,287.18,84.73,425.89,104.54,732.60,57.58,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.25,173.44,0.00 ,,310.62,87.66,279.37,84.69,429.79,104.47,720.88,57.66,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.18,173.44,0.00 ,,310.62,87.73,283.27,84.65,431.75,104.47,722.83,57.62,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,173.37,0.00 ,,306.72,87.66,285.23,84.51,429.79,104.40,720.88,57.66,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.32,173.23,0.00 ,,318.44,87.62,281.32,84.18,433.70,104.21,713.06,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,173.16,0.00 ,,318.44,87.62,283.27,84.07,433.70,104.14,715.02,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.61,173.23,0.00 ,,314.53,87.58,285.23,84.07,427.84,104.14,724.79,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.46,172.81,0.00 ,,314.53,87.66,281.32,84.10,429.79,104.21,724.79,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.68,172.95,0.00 ,,310.62,87.58,281.32,84.18,427.84,104.21,713.06,57.47,8000.00,0.00,0.00,0.00,
