SAP ID,109000173083,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.68,172.88,0.00 ,,314.53,87.58,281.32,84.10,427.84,104.14,718.93,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.68,172.88,0.00 ,,314.53,87.58,285.23,84.14,433.70,104.18,715.02,57.44,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.82,173.02,0.00 ,,314.53,87.66,279.37,84.10,433.70,104.18,709.16,57.40,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.90,172.95,0.00 ,,310.62,87.66,283.27,84.07,433.70,104.14,715.02,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,172.88,0.00 ,,318.44,87.62,279.37,84.03,429.79,104.10,715.02,57.33,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.68,172.95,0.00 ,,318.44,87.66,281.32,84.40,435.65,104.32,718.93,57.51,8000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.90,173.02,0.00 ,,314.53,87.73,281.32,84.62,431.75,104.43,713.06,57.58,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.82,172.95,0.00 ,,316.48,87.73,281.32,84.65,429.79,104.43,707.20,57.58,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.97,173.16,0.00 ,,314.53,87.62,281.32,84.65,435.65,104.43,718.93,57.55,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.97,173.09,0.00 ,,320.39,87.73,281.32,84.62,431.75,104.43,718.93,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.04,172.95,0.00 ,,316.48,87.73,283.27,84.65,431.75,104.47,718.93,57.55,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.11,173.09,0.00 ,,314.53,87.69,277.41,84.69,435.65,104.47,716.97,57.58,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.015, ,0.00,0.00,170.45,172.18,173.02,0.00 ,,306.72,87.69,277.41,84.65,431.75,104.43,722.83,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.33,172.95,0.00 ,,320.39,87.69,281.32,84.65,431.75,104.47,716.97,57.62,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.55,173.09,0.00 ,,314.53,87.69,277.41,84.69,431.75,104.43,716.97,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.69,173.09,0.00 ,,306.72,87.66,287.18,84.65,425.89,104.47,728.69,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.51,172.91,173.09,0.00 ,,306.72,87.69,283.27,84.65,429.79,104.43,718.93,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.05,173.09,0.00 ,,310.62,87.69,287.18,84.65,425.89,104.40,722.83,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,173.12,173.09,0.00 ,,306.72,87.73,287.18,84.62,425.89,104.47,726.74,57.62,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,173.12,173.09,0.00 ,,306.72,87.69,283.27,84.65,429.79,104.47,718.93,57.55,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,173.27,173.16,0.00 ,,304.76,87.66,283.27,84.65,425.89,104.47,732.60,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,173.27,173.16,0.00 ,,306.72,87.66,287.18,84.58,425.89,104.43,734.55,57.51,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.34,173.09,0.00 ,,304.76,87.73,287.18,84.65,423.93,104.47,738.46,57.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.34,173.23,0.00 ,,304.76,87.69,287.18,84.65,420.02,104.47,734.55,57.51,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.38,173.19,173.09,0.00 ,,306.72,87.69,287.18,84.62,423.93,104.47,734.55,57.51,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,173.12,173.23,0.00 ,,306.72,87.66,291.09,84.58,423.93,104.43,734.55,57.47,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.45,173.12,173.37,0.00 ,,304.76,87.69,291.09,84.65,429.79,104.43,734.55,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,173.05,173.23,0.00 ,,304.76,87.69,283.27,84.65,425.89,104.43,734.55,57.47,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.98,173.16,0.00 ,,300.85,87.66,283.27,84.62,423.93,104.47,738.46,57.47,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.05,173.09,0.00 ,,300.85,87.62,291.09,84.58,425.89,104.40,738.46,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,173.12,172.88,0.00 ,,304.76,87.69,291.09,84.58,421.98,104.40,744.32,57.51,8000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.12,172.88,0.00 ,,296.95,87.69,291.09,84.65,421.98,104.40,744.32,57.47,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.007, ,0.00,0.00,170.58,173.12,172.95,0.00 ,,300.85,87.66,294.99,84.62,420.02,104.43,744.32,57.44,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,173.05,172.95,0.00 ,,296.95,87.62,294.99,84.62,418.07,104.43,756.04,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.98,172.95,0.00 ,,300.85,87.69,294.99,84.58,421.98,104.40,748.23,57.51,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,172.88,0.00 ,,296.95,87.69,291.09,84.65,416.12,104.47,748.23,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.69,173.09,0.00 ,,296.95,87.66,291.09,84.62,412.21,104.40,759.95,57.47,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.69,173.02,0.00 ,,294.99,87.62,294.99,84.58,418.07,104.40,759.95,57.44,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.62,172.88,0.00 ,,294.99,87.69,298.90,84.58,418.07,104.40,759.95,57.51,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.62,173.16,0.00 ,,294.99,87.69,294.99,84.58,416.12,104.43,763.86,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.69,172.95,0.00 ,,283.27,87.66,298.90,84.58,412.21,104.40,754.09,57.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.47,172.95,0.00 ,,291.09,87.62,296.95,84.62,418.07,104.40,759.95,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.11,173.09,0.00 ,,296.95,87.66,294.99,84.54,418.07,104.36,763.86,57.55,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.68,173.09,0.00 ,,294.99,87.66,300.85,84.58,416.12,104.47,754.09,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.54,173.09,0.00 ,,287.18,87.58,294.99,84.54,416.12,104.32,759.95,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,173.09,0.00 ,,291.09,87.55,298.90,84.40,410.26,104.18,765.81,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.39,173.16,0.00 ,,287.18,87.58,302.81,84.40,414.16,104.07,773.63,57.22,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.39,173.02,0.00 ,,287.18,87.55,302.81,84.40,414.16,104.14,767.77,57.18,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,173.16,0.00 ,,287.18,87.55,294.99,84.40,416.12,104.07,763.86,57.22,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.46,173.09,0.00 ,,287.18,87.51,298.90,84.40,414.16,104.10,763.86,57.18,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.39,173.09,0.00 ,,287.18,87.51,298.90,84.40,420.02,104.07,763.86,57.22,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,173.09,0.00 ,,287.18,87.51,302.81,84.40,414.16,104.07,773.63,57.22,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.61,173.23,0.00 ,,294.99,87.51,298.90,84.40,410.26,104.10,769.72,57.11,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.46,173.16,0.00 ,,287.18,87.47,302.81,84.40,412.21,104.03,763.86,57.11,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.61,173.44,0.00 ,,291.09,87.47,304.76,84.40,414.16,104.03,773.63,57.18,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.54,173.51,0.00 ,,287.18,87.55,300.85,84.47,414.16,104.18,767.77,57.29,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.61,173.44,0.00 ,,287.18,87.58,300.85,84.58,412.21,104.36,765.81,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.61,173.59,0.00 ,,291.09,87.62,298.90,84.51,412.21,104.36,763.86,57.51,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.68,173.66,0.00 ,,291.09,87.58,300.85,84.58,412.21,104.36,763.86,57.55,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,173.59,0.00 ,,287.18,87.66,304.76,84.58,412.21,104.40,758.00,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.61,173.51,0.00 ,,296.95,87.66,298.90,84.58,412.21,104.40,758.00,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.61,173.44,0.00 ,,285.23,87.62,298.90,84.54,418.07,104.36,759.95,57.51,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.82,173.51,0.00 ,,287.18,87.58,304.76,84.54,418.07,104.36,763.86,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.82,173.44,0.00 ,,294.99,87.69,300.85,84.54,416.12,104.40,754.09,57.58,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.82,173.59,0.00 ,,287.18,87.69,300.85,84.58,418.07,104.36,763.86,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.82,173.73,0.00 ,,291.09,87.62,298.90,84.58,416.12,104.36,754.09,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.84,171.68,173.66,0.00 ,,296.95,87.58,294.99,84.51,418.07,104.36,754.09,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.75,173.73,0.00 ,,296.95,87.62,294.99,84.54,418.07,104.40,758.00,57.58,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.82,173.80,0.00 ,,291.09,87.62,294.99,84.58,418.07,104.40,754.09,57.58,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.97,171.68,173.73,0.00 ,,296.95,87.62,291.09,84.58,421.98,104.36,744.32,57.55,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.82,173.59,0.00 ,,296.95,87.62,294.99,84.54,425.89,104.36,748.23,57.55,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.90,173.59,0.00 ,,291.09,87.66,294.99,84.58,418.07,104.40,748.23,57.58,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.82,173.37,0.00 ,,291.09,87.66,291.09,84.58,423.93,104.40,744.32,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.90,173.23,0.00 ,,300.85,87.58,291.09,84.58,421.98,104.32,744.32,57.55,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.97,173.16,0.00 ,,296.95,87.58,294.99,84.54,423.93,104.36,736.51,57.62,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,172.04,173.23,0.00 ,,296.95,87.69,291.09,84.54,423.93,104.36,742.37,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.11,173.44,0.00 ,,294.99,87.66,291.09,84.58,423.93,104.36,736.51,57.62,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.022, ,0.00,0.00,170.31,172.18,173.51,0.00 ,,296.95,87.66,287.18,84.51,418.07,104.40,744.32,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.47,173.59,0.00 ,,300.85,87.58,291.09,84.54,421.98,104.36,744.32,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.69,173.59,0.00 ,,304.76,87.66,291.09,84.58,423.93,104.36,732.60,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.98,173.51,0.00 ,,300.85,87.58,291.09,84.58,421.98,104.40,738.46,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,173.12,173.59,0.00 ,,300.85,87.58,283.27,84.54,423.93,104.36,728.69,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.12,173.44,0.00 ,,300.85,87.58,291.09,84.47,423.93,104.36,738.46,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.65,173.12,173.37,0.00 ,,304.76,87.62,291.09,84.54,423.93,104.36,732.60,57.58,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,173.19,173.23,0.00 ,,304.76,87.66,287.18,84.54,423.93,104.40,726.74,57.62,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.05,173.23,0.00 ,,306.72,87.66,287.18,84.54,418.07,104.32,722.83,57.58,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.76,173.16,0.00 ,,310.62,87.66,283.27,84.54,423.93,104.32,722.83,57.55,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.76,173.37,0.00 ,,304.76,87.66,287.18,84.54,429.79,104.36,722.83,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.69,173.37,0.00 ,,310.62,87.66,287.18,84.58,425.89,104.36,713.06,57.58,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.37,0.00 ,,310.62,87.58,281.32,84.51,429.79,104.32,718.93,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.55,173.44,0.00 ,,310.62,87.58,281.32,84.54,425.89,104.36,718.93,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.55,173.37,0.00 ,,310.62,87.62,283.27,84.58,425.89,104.36,722.83,57.55,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.65,172.69,173.30,0.00 ,,310.62,87.62,285.23,84.51,425.89,104.36,728.69,57.58,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.69,173.30,0.00 ,,304.76,87.58,283.27,84.54,423.93,104.32,718.93,57.55,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.76,173.23,0.00 ,,308.67,87.58,281.32,84.51,429.79,104.21,718.93,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.91,173.16,0.00 ,,310.62,87.55,285.23,84.43,429.79,104.10,720.88,57.33,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.91,173.23,0.00 ,,310.62,87.51,281.32,84.40,431.75,103.99,722.83,57.18,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,173.23,0.00 ,,308.67,87.47,281.32,84.40,431.75,103.92,716.97,57.18,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.69,173.23,0.00 ,,314.53,87.47,281.32,84.40,433.70,103.96,722.83,57.18,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.83,173.30,0.00 ,,314.53,87.51,281.32,84.40,431.75,103.99,722.83,57.14,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.76,173.37,0.00 ,,310.62,87.47,277.41,84.40,437.61,103.99,722.83,57.22,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.76,173.23,0.00 ,,310.62,87.51,277.41,84.40,427.84,103.99,722.83,57.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.69,173.37,0.00 ,,314.53,87.47,281.32,84.40,431.75,103.92,716.97,57.18,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.76,173.23,0.00 ,,312.58,87.44,281.32,84.40,433.70,103.99,722.83,57.18,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.76,173.30,0.00 ,,314.53,87.51,277.41,84.40,433.70,104.07,716.97,57.18,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,173.23,0.00 ,,310.62,87.47,277.41,84.40,431.75,104.07,711.11,57.25,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.30,0.00 ,,310.62,87.51,281.32,84.43,429.79,104.21,713.06,57.47,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.55,173.23,0.00 ,,318.44,87.58,277.41,84.54,429.79,104.25,713.06,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.55,173.23,0.00 ,,308.67,87.62,283.27,84.54,429.79,104.29,718.93,57.55,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.33,173.16,0.00 ,,314.53,87.58,277.41,84.58,433.70,104.25,713.06,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.18,173.09,0.00 ,,314.53,87.58,277.41,84.54,433.70,104.21,718.93,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.04,173.16,0.00 ,,308.67,87.58,281.32,84.54,433.70,104.25,718.93,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.75,173.09,0.00 ,,314.53,87.62,281.32,84.58,433.70,104.25,709.16,57.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.46,173.23,0.00 ,,314.53,87.62,277.41,84.47,429.79,104.25,713.06,57.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,173.37,0.00 ,,310.62,87.58,277.41,84.51,433.70,104.25,718.93,57.44,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,171.39,173.37,0.00 ,,314.53,87.55,291.09,84.58,433.70,104.25,724.79,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.46,173.37,0.00 ,,308.67,87.58,285.23,84.51,423.93,104.29,728.69,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.46,173.37,0.00 ,,308.67,87.58,277.41,84.51,427.84,104.32,724.79,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.39,173.09,0.00 ,,308.67,87.55,281.32,84.54,423.93,104.21,718.93,57.44,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.68,173.23,0.00 ,,304.76,87.58,285.23,84.51,429.79,104.21,728.69,57.47,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.68,173.23,0.00 ,,308.67,87.58,283.27,84.54,421.98,104.25,734.55,57.47,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.65,171.61,173.23,0.00 ,,304.76,87.58,283.27,84.54,423.93,104.25,728.69,57.47,8000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.000,0.000,0.007, ,0.00,0.00,170.58,171.54,173.16,0.00 ,,308.67,87.58,285.23,84.51,423.93,104.21,724.79,57.47,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.54,173.23,0.00 ,,304.76,87.55,287.18,84.43,423.93,104.21,740.42,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.68,173.23,0.00 ,,300.85,87.62,287.18,84.51,423.93,104.25,740.42,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.68,173.23,0.00 ,,300.85,87.58,287.18,84.54,423.93,104.25,738.46,57.47,8000.00,0.00,0.00,0.00,
0.051,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,173.30,0.00 ,,300.85,87.58,283.27,84.58,423.93,104.21,740.42,57.44,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.61,173.30,0.00 ,,308.67,87.55,287.18,84.47,423.93,104.21,740.42,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,173.23,0.00 ,,300.85,87.58,291.09,84.54,421.98,104.32,744.32,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,173.30,0.00 ,,296.95,87.55,291.09,84.54,418.07,104.25,740.42,57.44,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.82,173.37,0.00 ,,300.85,87.55,291.09,84.47,420.02,104.18,744.32,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.61,173.23,0.00 ,,300.85,87.55,294.99,84.47,421.98,104.18,750.18,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.51,171.82,173.23,0.00 ,,300.85,87.55,294.99,84.47,418.07,104.25,756.04,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.90,173.23,0.00 ,,294.99,87.62,294.99,84.43,418.07,104.25,750.18,57.47,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.68,173.09,0.00 ,,291.09,87.51,294.99,84.43,416.12,104.21,750.18,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.68,173.09,0.00 ,,294.99,87.55,294.99,84.43,418.07,104.21,756.04,57.44,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.90,173.37,0.00 ,,296.95,87.55,291.09,84.47,421.98,104.21,756.04,57.44,8000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,173.23,0.00 ,,291.09,87.51,294.99,84.51,416.12,104.21,748.23,57.51,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.82,173.23,0.00 ,,294.99,87.55,291.09,84.43,414.16,104.21,765.81,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.90,173.37,0.00 ,,291.09,87.55,298.90,84.47,418.07,104.21,759.95,57.44,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.11,173.23,0.00 ,,294.99,87.58,298.90,84.47,416.12,104.25,759.95,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,173.23,0.00 ,,287.18,87.51,298.90,84.51,410.26,104.21,759.95,57.47,8000.00,0.00,0.00,0.00,
0.044,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.37,0.00 ,,287.18,87.58,294.99,84.43,414.16,104.25,754.09,57.47,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.47,173.09,0.00 ,,294.99,87.51,294.99,84.43,416.12,104.18,750.18,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.76,173.23,0.00 ,,291.09,87.51,294.99,84.40,416.12,104.18,759.95,57.44,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.76,173.09,0.00 ,,291.09,87.51,294.99,84.21,414.16,104.07,761.90,57.36,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.015, ,0.00,0.00,170.72,172.76,173.23,0.00 ,,287.18,87.47,304.76,83.92,412.21,103.92,763.86,57.22,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.76,173.16,0.00 ,,287.18,87.47,300.85,83.74,414.16,103.85,773.63,57.22,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.76,173.16,0.00 ,,294.99,87.47,304.76,83.81,414.16,103.92,761.90,57.25,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.91,173.23,0.00 ,,291.09,87.47,300.85,83.81,414.16,103.88,758.00,57.25,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.98,173.23,0.00 ,,285.23,87.40,300.85,83.92,418.07,103.92,767.77,57.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.92,173.19,173.23,0.00 ,,289.13,87.44,304.76,83.85,412.21,103.92,763.86,57.22,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.12,173.09,0.00 ,,281.32,87.44,300.85,83.88,414.16,103.92,767.77,57.25,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,173.05,173.16,0.00 ,,291.09,87.44,304.76,83.88,412.21,103.99,767.77,57.25,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,173.19,173.23,0.00 ,,285.23,87.40,304.76,83.88,412.21,103.92,765.81,57.33,8000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.27,173.30,0.00 ,,285.23,87.47,300.85,83.74,412.21,103.88,773.63,57.25,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.27,173.30,0.00 ,,287.18,87.51,298.90,84.14,410.26,104.07,765.81,57.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,173.12,173.30,0.00 ,,281.32,87.51,302.81,84.40,410.26,104.18,769.72,57.51,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.19,173.44,0.00 ,,285.23,87.51,304.76,84.43,414.16,104.18,754.09,57.51,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.12,173.44,0.00 ,,287.18,87.47,298.90,84.43,410.26,104.18,759.95,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,173.05,173.30,0.00 ,,291.09,87.44,298.90,84.47,414.16,104.18,765.81,57.44,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.98,173.30,0.00 ,,287.18,87.47,298.90,84.47,410.26,104.21,759.95,57.51,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.83,173.30,0.00 ,,291.09,87.51,298.90,84.47,410.26,104.21,759.95,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.69,173.30,0.00 ,,291.09,87.47,294.99,84.43,414.16,104.21,759.95,57.44,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.23,0.00 ,,291.09,87.51,302.81,84.43,414.16,104.18,759.95,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.47,173.44,0.00 ,,291.09,87.47,298.90,84.47,416.12,104.21,750.18,57.47,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.33,173.44,0.00 ,,291.09,87.51,298.90,84.43,416.12,104.21,750.18,57.47,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.33,173.59,0.00 ,,294.99,87.47,294.99,84.43,420.02,104.18,744.32,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.33,173.59,0.00 ,,298.90,87.47,294.99,84.40,420.02,104.18,750.18,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.26,173.59,0.00 ,,298.90,87.47,298.90,84.47,420.02,104.18,750.18,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.62,173.59,0.00 ,,294.99,87.51,294.99,84.43,420.02,104.18,744.32,57.47,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.59,0.00 ,,298.90,87.47,294.99,84.40,420.02,104.14,744.32,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.62,173.59,0.00 ,,298.90,87.47,298.90,84.40,421.98,104.18,750.18,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.62,173.51,0.00 ,,294.99,87.47,294.99,84.43,418.07,104.25,744.32,57.55,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.47,173.51,0.00 ,,294.99,87.51,287.18,84.47,420.02,104.18,734.55,57.47,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.97,173.73,0.00 ,,298.90,87.47,291.09,84.40,420.02,104.18,738.46,57.47,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.90,173.73,0.00 ,,300.85,87.47,298.90,84.40,420.02,104.18,750.18,57.44,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.90,173.59,0.00 ,,298.90,87.47,291.09,84.43,421.98,104.18,744.32,57.47,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.90,173.73,0.00 ,,298.90,87.47,291.09,84.43,418.07,104.21,738.46,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.82,173.59,0.00 ,,298.90,87.47,289.13,84.40,421.98,104.14,738.46,57.47,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,171.97,173.51,0.00 ,,298.90,87.44,291.09,84.40,421.98,104.14,736.51,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.97,173.73,0.00 ,,300.85,87.47,294.99,84.43,421.98,104.14,728.69,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,171.97,173.73,0.00 ,,300.85,87.51,289.13,84.40,421.98,104.21,728.69,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.31,171.90,173.51,0.00 ,,304.76,87.44,291.09,84.40,421.98,104.14,724.79,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.31,171.90,173.59,0.00 ,,304.76,87.47,289.13,84.40,423.93,104.14,730.65,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,171.75,173.44,0.00 ,,308.67,87.47,291.09,84.40,421.98,104.18,728.69,57.47,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,171.54,173.37,0.00 ,,308.67,87.51,285.23,84.43,421.98,104.18,718.93,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,169.97,171.54,173.44,0.00 ,,304.76,87.47,285.23,84.43,423.93,104.18,728.69,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.91,171.39,173.30,0.00 ,,310.62,87.47,285.23,84.43,427.84,104.18,724.79,57.44,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.04,171.25,173.23,0.00 ,,310.62,87.47,285.23,84.47,423.93,104.14,713.06,57.47,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.32,173.30,0.00 ,,308.67,87.51,281.32,84.43,423.93,104.14,724.79,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.18,173.23,0.00 ,,310.62,87.51,281.32,84.40,421.98,104.14,724.79,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.25,173.16,0.00 ,,310.62,87.47,281.32,84.40,427.84,104.18,718.93,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.39,173.37,0.00 ,,308.67,87.47,287.18,84.43,429.79,104.14,724.79,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.38,171.46,173.23,0.00 ,,308.67,87.44,281.32,84.43,425.89,104.10,718.93,57.44,8000.00,0.00,0.00,0.00,
0.066,0.051,0.000,0.000,0.000,0.015, ,0.00,0.00,170.45,171.46,173.23,0.00 ,,308.67,87.47,285.23,84.40,427.84,104.07,716.97,57.25,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.39,173.37,0.00 ,,308.67,87.36,285.23,84.18,427.84,103.88,728.69,57.11,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.45,171.39,173.23,0.00 ,,312.58,87.40,281.32,84.14,431.75,103.88,724.79,57.07,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.54,173.09,0.00 ,,304.76,87.40,275.46,84.14,427.84,103.92,724.79,57.07,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.39,173.09,0.00 ,,312.58,87.33,277.41,84.21,429.79,103.85,718.93,57.03,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.45,171.25,172.88,0.00 ,,314.53,87.33,281.32,84.10,431.75,103.85,718.93,57.07,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,171.39,172.95,0.00 ,,308.67,87.40,281.32,84.14,427.84,103.88,718.93,57.07,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.32,173.02,0.00 ,,314.53,87.36,275.46,84.18,427.84,103.88,718.93,57.11,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.72,171.32,173.02,0.00 ,,318.44,87.33,279.37,84.10,429.79,103.77,718.93,57.03,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.39,173.02,0.00 ,,304.76,87.25,281.32,84.14,431.75,103.77,718.93,57.03,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,171.39,173.16,0.00 ,,322.34,87.36,279.37,84.07,435.65,103.81,718.93,57.03,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.39,173.16,0.00 ,,314.53,87.40,277.41,84.21,433.70,103.99,711.11,57.22,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.007, ,0.00,0.00,170.58,171.39,173.16,0.00 ,,312.58,87.44,277.41,84.40,433.70,104.07,711.11,57.33,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,171.39,173.09,0.00 ,,312.58,87.44,281.32,84.40,429.79,104.10,705.25,57.33,8000.00,0.00,0.00,0.00,
0.059,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,171.61,173.09,0.00 ,,310.62,87.47,281.32,84.40,429.79,104.14,720.88,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.97,172.88,0.00 ,,314.53,87.51,277.41,84.47,429.79,104.14,715.02,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.33,173.02,0.00 ,,312.58,87.40,281.32,84.43,429.79,104.14,715.02,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.33,172.95,0.00 ,,310.62,87.47,277.41,84.40,429.79,104.10,720.88,57.33,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.47,172.95,0.00 ,,314.53,87.47,277.41,84.40,433.70,104.10,709.16,57.36,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.55,173.09,0.00 ,,310.62,87.47,281.32,84.43,425.89,104.10,720.88,57.36,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.47,173.09,0.00 ,,312.58,87.44,277.41,84.40,427.84,104.10,724.79,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.55,173.02,0.00 ,,308.67,87.44,281.32,84.40,429.79,104.10,720.88,57.29,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.62,173.16,0.00 ,,308.67,87.44,289.13,84.40,427.84,104.07,736.51,57.36,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.62,173.16,0.00 ,,310.62,87.47,285.23,84.40,425.89,104.10,724.79,57.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.40,173.09,0.00 ,,310.62,87.47,285.23,84.40,425.89,104.07,730.65,57.36,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.55,173.09,0.00 ,,308.67,87.47,285.23,84.40,425.89,104.07,724.79,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.09,0.00 ,,312.58,87.44,289.13,84.40,425.89,104.10,730.65,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.62,173.02,0.00 ,,304.76,87.47,285.23,84.40,421.98,104.14,734.55,57.44,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.69,173.16,0.00 ,,308.67,87.47,281.32,84.40,425.89,104.10,736.51,57.36,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.69,173.23,0.00 ,,304.76,87.44,289.13,84.40,421.98,104.07,736.51,57.36,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.69,173.09,0.00 ,,312.58,87.40,289.13,84.40,421.98,104.07,740.42,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.69,173.23,0.00 ,,304.76,87.47,289.13,84.40,421.98,104.10,740.42,57.40,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.04,172.62,173.30,0.00 ,,300.85,87.47,289.13,84.40,420.02,104.10,740.42,57.33,8000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,170.11,172.55,173.16,0.00 ,,300.85,87.40,289.13,84.40,420.02,104.03,736.51,57.33,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.18,172.47,173.23,0.00 ,,300.85,87.44,291.09,84.40,420.02,104.07,736.51,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,172.62,173.44,0.00 ,,298.90,87.47,291.09,84.40,420.02,104.07,736.51,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.55,173.37,0.00 ,,298.90,87.47,289.13,84.40,420.02,104.10,746.28,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.31,172.47,173.37,0.00 ,,298.90,87.44,291.09,84.40,414.16,104.10,746.28,57.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.26,173.37,0.00 ,,300.85,87.47,294.99,84.40,416.12,104.07,750.18,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.04,173.37,0.00 ,,294.99,87.47,291.09,84.40,420.02,104.07,756.04,57.36,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,172.04,173.44,0.00 ,,294.99,87.47,291.09,84.40,414.16,104.07,740.42,57.36,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.90,173.37,0.00 ,,294.99,87.44,291.09,84.40,414.16,104.07,746.28,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.82,173.16,0.00 ,,298.90,87.47,291.09,84.40,416.12,104.07,761.90,57.36,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.18,171.68,173.16,0.00 ,,294.99,87.47,291.09,84.40,416.12,104.07,756.04,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.24,171.82,173.09,0.00 ,,294.99,87.47,291.09,84.40,414.16,104.07,761.90,57.36,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.82,173.16,0.00 ,,294.99,87.44,294.99,84.40,416.12,104.03,761.90,57.36,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.38,171.90,173.30,0.00 ,,291.09,87.47,298.90,84.40,416.12,104.07,756.04,57.36,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.04,173.30,0.00 ,,291.09,87.47,294.99,84.40,414.16,104.03,756.04,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.11,173.44,0.00 ,,291.09,87.47,294.99,84.40,414.16,104.07,756.04,57.33,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.72,172.11,173.44,0.00 ,,291.09,87.40,294.99,84.40,410.26,104.07,756.04,57.33,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.18,173.37,0.00 ,,289.13,87.44,298.90,84.21,416.12,103.99,761.90,57.29,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.26,173.44,0.00 ,,289.13,87.40,296.95,83.96,418.07,103.88,758.00,57.29,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.33,173.51,0.00 ,,289.13,87.40,296.95,83.70,414.16,103.77,773.63,57.22,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.11,173.37,0.00 ,,281.32,87.36,300.85,83.77,412.21,103.74,758.00,57.18,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,0.00,0.00,170.58,172.04,173.37,0.00 ,,291.09,87.33,296.95,83.77,412.21,103.74,763.86,57.14,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.04,173.44,0.00 ,,289.13,87.40,300.85,83.77,412.21,103.74,773.63,57.22,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,171.82,173.37,0.00 ,,285.23,87.33,296.95,83.81,416.12,103.74,763.86,57.18,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,170.72,171.97,173.51,0.00 ,,289.13,87.36,300.85,83.77,412.21,103.74,758.00,57.18,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,171.97,173.44,0.00 ,,289.13,87.33,300.85,83.74,412.21,103.66,767.77,57.18,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.11,173.51,0.00 ,,291.09,87.33,304.76,83.70,412.21,103.74,769.72,57.14,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.26,173.59,0.00 ,,289.13,87.36,304.76,83.70,412.21,103.74,763.86,57.14,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.78,172.26,173.59,0.00 ,,285.23,87.40,300.85,83.81,406.35,103.74,767.77,57.18,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.18,173.44,0.00 ,,289.13,87.40,302.81,84.10,412.21,103.92,765.81,57.33,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,173.37,0.00 ,,291.09,87.40,302.81,84.40,414.16,104.03,765.81,57.36,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.26,173.23,0.00 ,,291.09,87.47,302.81,84.40,410.26,104.07,761.90,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.45,172.18,173.37,0.00 ,,289.13,87.36,302.81,84.40,410.26,104.07,756.04,57.33,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.18,173.23,0.00 ,,291.09,87.40,298.90,84.40,416.12,104.07,761.90,57.33,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.51,172.26,173.23,0.00 ,,289.13,87.44,302.81,84.40,416.12,104.03,756.04,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.72,172.26,173.44,0.00 ,,287.18,87.47,298.90,84.40,412.21,104.03,756.04,57.33,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.58,172.33,173.44,0.00 ,,289.13,87.44,298.90,84.40,414.16,103.99,761.90,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.33,173.51,0.00 ,,294.99,87.36,298.90,84.40,414.16,103.99,756.04,57.36,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.65,172.47,173.51,0.00 ,,291.09,87.44,298.90,84.40,416.12,103.99,750.18,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.85,172.47,173.37,0.00 ,,296.95,87.69,294.99,84.54,416.12,104.21,754.09,57.58,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.432,0.359,0.000, ,0.00,0.00,170.92,172.62,173.73,0.00 ,,298.90,87.47,304.76,84.40,421.98,104.10,756.04,57.44,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,1.832,1.737,0.000, ,0.00,0.00,170.78,172.55,173.73,0.00 ,,298.90,87.40,298.90,84.40,420.02,104.07,756.04,57.44,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,3.444,3.341,0.000, ,0.00,0.00,170.78,172.55,173.51,0.00 ,,300.85,87.44,294.99,84.40,420.02,104.03,750.18,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,5.004,4.887,0.000, ,0.00,0.00,170.85,172.47,173.37,0.00 ,,294.99,87.47,298.90,84.40,421.98,104.07,750.18,57.36,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,6.375,6.272,0.000, ,0.00,0.00,170.72,172.40,173.37,0.00 ,,300.85,87.44,294.99,84.40,420.02,104.07,746.28,57.36,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,7.554,7.459,0.000, ,0.00,0.00,170.51,172.40,173.37,0.00 ,,298.90,87.44,291.09,84.40,420.02,104.03,742.37,57.29,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,8.551,8.441,0.000, ,0.00,0.00,170.72,172.47,173.44,0.00 ,,298.90,87.44,294.99,84.40,425.89,103.99,746.28,57.33,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,9.379,9.217,0.000, ,0.00,0.00,170.51,172.47,173.37,0.00 ,,298.90,87.44,289.13,84.40,421.98,104.03,740.42,57.36,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,10.045,9.870,0.000, ,0.00,0.00,170.51,172.33,173.30,0.00 ,,298.90,87.36,289.13,84.40,425.89,104.03,736.51,57.33,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,10.566,10.368,0.000, ,0.00,0.00,170.38,172.40,173.37,0.00 ,,300.85,87.40,291.09,84.40,416.12,104.03,746.28,57.33,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,10.961,10.727,0.000, ,0.00,0.00,170.31,172.26,173.30,0.00 ,,300.85,87.44,294.99,84.40,421.98,103.99,746.28,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.247,10.983,0.000, ,0.00,0.00,170.45,172.26,173.23,0.00 ,,304.76,87.44,294.99,84.40,421.98,103.99,740.42,57.36,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,11.452,11.064,0.000, ,0.00,0.00,170.45,172.18,173.23,0.00 ,,304.76,87.44,291.09,84.40,421.98,103.99,736.51,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.562,11.093,0.000, ,0.00,0.00,170.45,172.26,173.16,0.00 ,,304.76,87.40,289.13,84.40,421.98,104.03,742.37,57.29,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.621,11.027,0.000, ,0.00,0.00,170.45,172.18,173.16,0.00 ,,308.67,87.44,291.09,84.40,427.84,103.99,740.42,57.33,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,11.525,10.822,0.000, ,0.00,0.00,170.51,172.26,173.09,0.00 ,,304.76,87.44,289.13,84.40,425.89,104.03,736.51,57.29,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.401,10.749,0.000, ,0.00,0.00,170.85,172.26,173.16,0.00 ,,304.76,87.40,289.13,84.40,421.98,103.99,730.65,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.166,11.020,0.000, ,0.00,0.00,170.65,172.26,173.23,0.00 ,,308.67,87.44,285.23,84.40,425.89,103.99,720.88,57.33,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,11.071,11.511,0.000, ,0.00,0.00,170.65,172.11,173.09,0.00 ,,308.67,87.44,289.13,84.40,425.89,103.99,736.51,57.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.247,12.046,0.000, ,0.00,0.00,170.78,172.04,173.16,0.00 ,,304.76,87.44,289.13,84.40,427.84,103.99,726.74,57.29,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,11.599,12.529,0.000, ,0.00,0.00,170.65,171.97,173.23,0.00 ,,312.58,87.44,285.23,84.40,425.89,104.03,720.88,57.29,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,12.031,13.006,0.015, ,0.00,0.00,170.65,171.82,173.16,0.00 ,,308.67,87.40,281.32,84.40,427.84,103.99,720.88,57.33,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,12.412,13.401,0.000, ,0.00,0.00,170.51,171.68,173.23,0.00 ,,312.58,87.40,285.23,84.40,431.75,104.03,716.97,57.29,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,12.808,13.753,0.000, ,0.00,0.00,170.72,171.61,173.02,0.00 ,,310.62,87.47,285.23,84.40,431.75,103.99,726.74,57.29,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,13.167,14.053,0.000, ,0.00,0.00,170.58,171.54,173.09,0.00 ,,312.58,87.44,281.32,84.40,425.89,103.99,726.74,57.33,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,13.453,14.302,0.000, ,0.00,0.00,170.58,171.39,173.16,0.00 ,,312.58,87.36,281.32,84.40,427.84,103.96,720.88,57.29,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,13.702,14.500,0.007, ,0.00,0.00,170.58,171.39,173.02,0.00 ,,308.67,87.40,289.13,84.40,431.75,103.99,726.74,57.29,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,13.914,14.654,0.000, ,0.00,0.00,170.72,171.32,172.95,0.00 ,,312.58,87.40,281.32,84.40,427.84,103.99,720.88,57.25,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,14.119,14.793,0.000, ,0.00,0.00,170.72,171.32,173.23,0.00 ,,314.53,87.36,279.37,84.14,427.84,103.88,716.97,57.29,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,14.251,14.889,0.029, ,0.00,0.00,170.58,171.25,173.09,0.00 ,,304.76,87.33,287.18,83.96,429.79,103.74,718.93,57.03,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,14.383,14.962,0.007, ,0.00,0.00,170.38,171.18,172.95,0.00 ,,316.48,87.25,279.37,83.85,431.75,103.63,724.79,57.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,14.508,15.021,0.000, ,0.00,0.00,170.51,171.18,173.09,0.00 ,,312.58,87.33,279.37,83.88,435.65,103.66,718.93,57.03,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,14.596,15.079,0.015, ,0.00,0.00,170.65,171.18,173.09,0.00 ,,312.58,87.33,279.37,83.88,431.75,103.70,718.93,57.03,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,14.632,15.116,0.000, ,0.00,0.00,170.45,171.03,172.74,0.00 ,,316.48,87.25,283.27,83.88,431.75,103.74,718.93,57.03,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,14.698,15.138,0.000, ,0.00,0.00,170.65,171.03,172.74,0.00 ,,312.58,87.25,283.27,83.92,437.61,103.66,718.93,57.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,14.749,15.152,0.000, ,0.00,0.00,170.65,170.96,172.38,0.00 ,,308.67,87.29,283.27,83.88,435.65,103.66,718.93,57.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,14.801,15.182,0.000, ,0.00,0.00,170.24,170.96,171.74,0.00 ,,312.58,87.25,279.37,83.88,431.75,103.74,718.93,57.03,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,14.837,15.189,0.000, ,0.00,0.00,169.50,170.67,171.39,0.00 ,,316.48,87.29,275.46,83.88,429.79,103.66,718.93,57.00,8000.00,0.00,0.00,0.00,
0.051,0.029,0.000,14.859,15.189,0.000, ,0.00,0.00,168.69,169.95,171.39,0.00 ,,312.58,87.33,279.37,83.88,435.65,103.63,713.06,57.07,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,14.852,15.182,0.000, ,0.00,0.00,167.48,169.01,171.53,0.00 ,,314.53,87.36,275.46,84.10,431.75,103.85,711.11,57.22,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,14.889,15.196,0.007, ,0.00,0.00,166.74,167.86,170.97,0.00 ,,314.53,87.40,277.41,84.40,431.75,103.96,715.02,57.33,8000.00,0.00,0.00,0.00,
0.000,0.007,0.000,14.874,15.182,0.000, ,0.00,0.00,165.99,168.51,170.05,0.00 ,,308.67,87.40,277.41,84.40,433.70,103.96,705.25,57.33,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,14.889,15.174,0.000, ,0.00,0.00,166.13,169.01,168.56,0.00 ,,312.58,87.40,281.32,84.40,433.70,103.92,720.88,57.29,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,14.889,15.160,0.000, ,0.00,0.00,164.98,168.44,167.71,0.00 ,,312.58,87.36,277.41,84.40,433.70,103.96,720.88,57.33,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,14.881,15.145,0.000, ,0.00,0.00,164.04,167.79,166.43,0.00 ,,312.58,87.44,281.32,84.40,433.70,103.96,711.11,57.33,8000.00,0.00,0.00,0.00,
