SAP ID,109000173083,
HEADER:,
Substation:,DURG,,SAP Equipment No.:,109000173083,,Test Date :,16-03-2021,,
Bay :,815R  BAY,,Breaker Type :,3AP5FI,,Serial Number :,11299,,
Employee Id :,60020623,,Manufacturer :,SIEMENS,,Gas Pressure :,6.4,,
Oil Pressure :,na,,Air Pressure :,na,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,5,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,550,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,177.72,,T2 (mm) :,171.78,,T3 (mm) :,170.08,,
T4 (mm) :,0.00,,T5 (mm) :,173.20,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,308,,Electric Stroke Length T5 :,308,,Electric Stroke Length T6 :,308,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,62.80,,Mechanism Travel(T2)(mm) :,60.70,,Mechanism Travel(T3)(mm) :,60.10,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,61.20,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,177.72,,Contact Travel(T2)(mm) :,171.78,,Contact Travel(T3)(mm) :,170.08,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,173.20,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.99,,Close - Datum Velocity (m/s)(T2) :,4.58,,Close - Datum Velocity (m/s)(T3) :,4.21,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,4.12,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,7.64,,Open - Datum Velocity (m/s)(T2) :,5.94,,Open - Datum Velocity (m/s)(T3) :,5.60,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,6.93,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,16.56,,Close - Over Travel(T2)(mm) :,11.52,,Close - Over Travel(T3)(mm) :,12.55,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,18.33,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,4.52,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.846,,Coil Current (A)(C2) :,1.495,,Coil Current (A)(C3) :,1.553,,
Coil Current (A)(C4) :,5.023,,Coil Current (A)(C5) :,5.097,,Coil Current (A)(C6) :,5.029,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,4.13,Close -Velocity (m/s) :,4.18,Close -Velocity (m/s) :,4.69,Close -Velocity (m/s) :,4.69,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.67,Open -Velocity (m/s) :,6.83,Open -Velocity (m/s) :,6.87,Open -Velocity (m/s) :,6.96,Open -Velocity (m/s) :,0.49,Open -Velocity (m/s) :,0.49,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,BBreak4,,BBreak3,,BBreak2,,BBreak1,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.176,0.161,0.154,0.059,0.000,0.007, ,0.27,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.315,0.286,0.264,0.051,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.410,0.366,0.359,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.528,0.498,0.498,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.615,0.564,0.572,0.059,0.000,0.007, ,0.20,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.703,0.667,0.645,0.066,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.777,0.747,0.755,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.865,0.806,0.821,0.073,0.000,0.022, ,0.20,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.909,0.865,0.879,0.059,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.953,0.901,0.909,0.073,0.007,0.022, ,0.05,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.989,0.945,0.953,0.059,0.000,0.007, ,0.05,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.026,0.967,1.026,0.059,0.000,0.015, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.084,1.004,1.048,0.059,0.000,0.015, ,0.20,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.114,1.018,1.070,0.103,0.000,0.015, ,0.05,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.150,1.048,1.121,0.044,0.000,0.000, ,-0.16,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.121,1.018,1.121,0.073,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.187,1.055,1.150,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.209,1.062,1.172,0.051,0.000,0.007, ,0.05,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.202,1.033,1.180,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.180,1.026,1.158,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.202,1.004,1.194,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.194,0.989,1.187,0.059,0.000,0.007, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.209,0.967,1.194,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.158,0.887,1.150,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.180,0.901,1.194,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.128,0.857,1.136,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.062,0.850,1.099,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.077,0.850,1.099,0.044,0.000,0.029, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.048,0.828,1.077,0.073,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.033,0.850,1.062,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.011,0.857,1.121,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.011,0.909,1.158,0.066,0.000,0.007, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.996,0.960,1.165,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.982,1.004,1.143,0.044,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.996,1.048,1.172,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.040,1.114,1.194,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.070,1.136,1.158,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.114,1.187,1.158,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.150,1.216,1.143,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.194,1.246,1.092,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.238,1.260,1.062,0.029,0.000,0.000, ,-0.16,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.268,1.304,1.084,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.304,1.326,1.099,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.312,1.326,1.121,0.044,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.370,1.363,1.143,0.037,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.377,1.377,1.194,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.421,1.385,1.246,0.029,0.000,0.000, ,0.05,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.421,1.399,1.268,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.458,1.429,1.304,0.015,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.443,1.414,1.319,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.465,1.421,1.363,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.495,1.429,1.370,0.037,0.000,0.000, ,-0.16,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.487,1.443,1.385,0.022,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.465,1.407,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.458,1.421,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.502,1.458,1.436,0.059,0.007,0.000, ,-0.09,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.517,1.458,1.443,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.421,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.451,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.465,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.487,1.458,0.022,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.443,0.029,0.000,0.000, ,0.05,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.443,0.051,0.000,0.000, ,0.05,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.473,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.517,1.451,1.473,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.465,1.473,0.051,0.000,0.000, ,0.05,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.487,1.480,0.022,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.480,0.029,0.000,0.000, ,0.13,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.480,1.465,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.487,1.524,0.044,0.000,0.022, ,0.13,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.487,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.480,1.531,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.487,0.051,0.000,0.007, ,0.05,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.495,1.524,0.051,0.000,0.007, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.487,1.509,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.517,1.458,1.502,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.502,0.059,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.539,0.059,0.000,0.015, ,-0.02,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.524,0.066,0.007,0.007, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.487,1.524,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.495,0.059,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.517,1.473,1.502,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.458,1.517,0.044,0.000,0.007, ,-0.09,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.561,1.458,1.487,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.487,0.073,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.473,1.495,0.051,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.495,0.066,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.487,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.480,1.517,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.495,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.531,0.059,0.000,0.007, ,-0.02,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.480,1.509,0.073,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.487,1.487,0.066,0.000,0.015, ,0.05,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.480,1.517,0.051,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.465,1.509,0.051,0.000,0.007, ,1.00,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.480,1.531,0.051,0.000,0.000, ,1.95,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.473,1.502,0.066,0.000,0.029, ,2.68,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.568,1.495,1.509,0.051,0.000,0.007, ,3.19,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.487,1.539,0.051,0.000,0.007, ,3.70,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.487,1.495,0.059,0.000,0.000, ,4.07,0.00,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.487,1.502,0.059,0.000,0.007, ,4.58,0.00,0.00,0.00,2.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.465,1.524,0.059,0.000,0.015, ,5.24,0.00,0.00,0.00,3.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.495,1.502,0.037,0.000,0.000, ,5.96,0.00,0.00,0.00,3.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.473,1.495,0.051,0.000,0.000, ,6.55,0.00,0.00,0.00,4.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.480,1.495,0.044,0.000,0.015, ,7.13,0.00,0.00,0.00,4.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.480,1.517,0.066,0.000,0.000, ,7.72,0.00,0.00,0.00,4.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.502,0.044,0.000,0.000, ,7.86,0.00,0.00,0.00,4.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.465,1.487,0.081,0.000,0.000, ,8.08,0.00,0.00,0.00,4.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.465,1.487,0.044,0.000,0.000, ,8.45,0.00,0.00,0.00,5.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.465,1.502,0.051,0.000,0.015, ,9.25,0.00,1.21,0.00,6.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.458,1.509,0.037,0.000,0.000, ,10.34,0.00,2.90,0.00,6.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.465,1.509,0.073,0.000,0.007, ,11.66,0.00,4.05,0.00,7.17,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.473,1.487,0.059,0.000,0.000, ,12.02,0.00,4.65,0.00,8.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.451,1.502,0.066,0.000,0.007, ,12.24,0.00,5.26,0.00,10.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.465,1.509,0.044,0.000,0.000, ,12.09,0.00,5.60,0.00,11.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.546,1.465,1.524,0.066,0.000,0.015, ,12.09,0.00,6.00,0.00,10.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.436,1.487,0.066,0.000,0.000, ,12.24,0.00,6.54,0.00,9.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.531,1.414,1.495,0.066,0.000,0.022, ,12.82,0.00,6.75,0.00,9.88,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.539,1.370,1.495,0.066,0.000,0.007, ,13.04,0.00,6.95,0.00,10.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.356,1.458,0.037,0.000,0.022, ,13.48,0.00,7.02,0.00,10.66,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.524,1.260,1.436,0.051,0.000,0.015, ,13.99,0.00,7.56,0.00,11.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.553,1.224,1.451,0.044,0.000,0.007, ,14.28,0.43,7.35,0.00,11.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.751,1.326,1.553,0.286,0.037,0.000, ,14.65,2.06,8.70,0.00,12.73,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.846,1.268,1.348,0.528,0.154,0.073, ,15.01,3.20,8.57,0.00,13.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.663,0.777,1.084,0.542,0.191,0.059, ,15.16,4.69,9.04,0.00,13.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.707,0.718,1.487,0.550,0.308,0.117, ,15.96,5.62,9.24,0.00,12.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
1.282,0.425,1.304,0.410,0.249,0.051, ,16.54,6.12,9.71,0.00,12.87,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.791,0.264,1.282,0.278,0.161,0.044, ,16.69,6.12,10.19,0.00,13.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.491,0.154,1.224,0.198,0.088,0.029, ,16.33,6.33,10.66,0.00,13.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.271,0.088,1.238,0.125,0.037,0.015, ,16.03,6.12,11.13,0.00,14.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.183,0.044,1.136,0.103,0.029,0.000, ,16.18,6.12,11.54,0.00,14.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.095,0.000,1.077,0.081,0.000,0.000, ,16.62,6.40,12.35,0.00,14.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.066,0.000,1.040,0.059,0.000,0.000, ,17.13,6.83,12.82,0.00,14.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.989,0.066,0.000,0.000, ,17.79,6.69,13.15,0.00,15.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.945,0.205,0.000,0.132, ,17.79,6.54,13.63,0.00,16.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.615,0.205,0.007,0.147, ,17.93,7.04,14.03,0.00,16.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.381,0.139,0.000,0.073, ,18.30,7.25,14.50,0.00,17.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.205,0.103,0.000,0.044, ,18.81,7.82,14.91,0.00,17.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.110,0.073,0.000,0.029, ,19.10,8.89,15.11,0.00,17.44,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.073,0.051,0.000,0.000, ,19.32,9.60,15.45,0.00,18.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.051,0.037,0.000,0.007, ,19.54,10.46,15.45,0.00,19.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.073,0.000,0.000, ,19.68,11.24,15.72,0.00,20.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.059,0.000,0.000, ,19.83,12.09,15.72,0.00,20.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,19.97,11.88,15.85,0.00,19.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,20.19,12.09,16.26,0.00,18.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,20.48,12.52,16.33,0.00,18.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,20.92,13.37,16.66,0.00,18.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,21.43,14.37,17.00,0.00,18.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,22.31,14.65,17.13,0.00,19.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,22.67,15.22,17.40,0.00,20.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,23.04,15.86,17.88,0.00,20.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,23.48,16.64,18.55,0.00,21.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,24.06,16.71,19.43,0.00,21.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,24.57,17.00,20.31,0.00,21.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,25.15,16.71,20.51,0.00,22.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,25.88,16.50,20.85,0.00,23.50,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,26.61,16.00,21.11,0.00,24.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.044,0.000,0.000, ,27.34,16.57,21.86,0.00,25.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,27.78,16.79,23.07,0.00,26.78,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,28.44,17.57,23.54,0.00,28.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,28.66,18.49,23.54,0.00,29.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,29.09,19.56,23.54,0.00,29.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,29.68,20.55,24.42,0.00,28.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,30.55,21.12,25.03,0.00,28.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.000, ,31.06,20.91,25.36,0.00,28.99,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,31.28,20.20,25.77,0.00,29.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,31.79,20.84,26.44,0.00,29.85,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,32.31,20.98,26.85,0.00,30.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,33.18,21.27,27.12,0.00,30.77,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,33.91,21.91,26.85,0.00,31.56,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,34.57,22.48,27.05,0.00,32.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,35.22,23.33,27.73,0.00,34.20,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,35.59,23.83,28.47,0.00,34.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,36.25,24.18,28.94,0.00,34.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,36.90,24.54,29.75,0.00,35.12,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,38.00,25.18,30.15,0.00,36.05,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,39.38,25.46,30.83,0.00,37.34,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,40.92,26.10,31.84,0.00,38.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.081,0.000,0.015, ,42.52,26.60,33.06,0.00,41.40,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,43.83,26.88,34.00,0.00,43.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.007, ,44.86,27.10,34.88,0.00,44.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.037,0.000,0.000, ,45.15,27.60,35.48,0.00,44.47,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,46.10,28.24,36.16,0.00,44.97,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,46.39,28.95,36.70,0.00,45.47,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,46.97,29.59,37.31,0.00,46.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.007, ,47.41,30.37,38.18,0.00,46.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,47.48,31.01,39.06,0.00,45.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,47.19,31.65,39.73,0.00,46.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,48.43,32.15,40.68,0.00,47.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,49.82,33.29,41.29,0.00,48.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,50.77,33.93,41.89,0.00,48.96,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,52.08,35.06,42.63,0.00,49.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,53.25,36.49,43.51,0.00,50.10,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,54.56,37.84,44.25,0.00,51.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,55.44,38.05,45.54,0.00,52.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,55.95,38.55,46.28,0.00,53.10,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,56.09,39.05,47.15,0.00,53.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,57.19,40.04,48.03,0.00,54.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,58.43,40.47,49.04,0.00,55.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,59.23,41.11,50.12,0.00,56.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.066,0.000,0.000, ,60.03,42.03,51.27,0.00,57.09,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,60.91,42.82,52.21,0.00,58.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,62.00,44.17,53.02,0.00,59.02,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.015, ,63.17,45.02,53.63,0.00,60.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,64.34,45.95,54.71,0.00,60.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,65.94,46.51,55.79,0.00,62.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,68.06,47.65,57.00,0.00,63.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,69.37,48.58,57.88,0.00,65.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,70.39,50.14,58.56,0.00,66.58,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,71.78,51.42,59.30,0.00,67.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,72.36,53.41,59.84,0.00,67.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,72.58,54.69,60.38,0.00,68.14,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,72.58,56.26,61.46,0.00,69.64,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,72.80,56.83,62.06,0.00,71.07,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,73.53,57.25,63.41,0.00,72.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,74.41,57.47,64.56,0.00,73.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,75.50,58.18,65.30,0.00,75.28,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,76.74,59.53,65.84,0.00,75.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,77.69,60.95,66.11,0.00,76.35,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.081,0.000,0.007, ,78.42,61.95,67.12,0.00,76.42,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,80.46,62.94,69.08,0.00,77.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,82.21,64.08,69.82,0.00,79.13,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.007, ,82.65,65.29,70.02,0.00,80.70,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,83.82,66.36,69.62,0.00,81.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,85.50,67.28,69.82,0.00,82.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.015, ,86.30,68.35,71.17,0.00,83.91,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,86.66,69.06,72.59,0.00,84.83,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,87.32,70.20,74.48,0.00,86.19,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,87.98,70.98,76.09,0.00,87.76,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,88.56,71.48,77.58,0.00,89.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,89.73,71.27,78.79,0.00,91.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,91.11,72.26,79.67,0.00,91.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,91.92,73.33,80.28,0.00,92.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,93.16,74.18,81.15,0.00,92.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,93.67,75.53,82.10,0.00,94.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,94.25,77.17,83.58,0.00,94.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,95.27,77.95,84.12,0.00,95.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,95.64,77.95,84.26,0.00,95.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,95.49,78.73,85.27,0.00,96.03,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,96.15,79.73,86.62,0.00,96.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,96.51,80.51,87.97,0.00,97.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,96.59,81.44,89.11,0.00,97.96,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,97.10,82.50,89.72,0.00,98.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,97.83,83.78,90.06,0.00,99.60,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,98.99,84.42,90.46,0.00,100.67,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,100.75,85.35,90.73,0.00,101.24,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,101.99,86.20,91.81,0.00,101.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,102.79,87.34,92.76,0.00,101.45,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,103.01,88.19,94.11,0.00,101.95,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,103.37,89.33,95.12,0.00,102.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,103.81,90.11,95.79,0.00,103.38,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,104.54,90.75,96.27,0.00,104.59,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,105.34,91.61,96.67,0.00,105.52,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,106.00,92.67,97.34,0.00,106.30,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,106.95,93.67,98.69,0.00,106.87,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,107.90,94.67,99.57,0.00,107.01,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,108.63,95.66,100.38,0.00,107.80,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,109.21,96.30,101.66,0.00,108.51,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,110.09,97.58,102.47,0.00,109.37,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,111.11,98.01,103.48,0.00,110.22,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,111.98,99.00,103.96,0.00,111.36,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,112.93,99.93,104.90,0.00,112.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,113.66,101.35,105.51,0.00,112.86,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,114.39,102.56,106.32,0.00,113.43,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,114.97,103.34,107.13,0.00,113.93,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,116.00,104.20,107.94,0.00,114.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,117.31,105.26,108.27,0.00,115.86,0.00 ,,8000.00,0.00,8000.00,41.06,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,118.55,106.19,109.02,0.00,116.93,0.00 ,,8000.00,0.00,8000.00,66.59,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.117,0.256,0.059, ,119.72,107.18,109.69,0.00,117.85,0.00 ,,8000.00,0.00,8000.00,63.63,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.117,0.784,0.051, ,120.67,108.11,110.97,0.00,118.99,0.00 ,,8000.00,19.56,8000.00,55.27,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,1.253,0.044, ,121.76,109.17,111.65,0.00,120.42,0.00 ,,8000.00,54.65,8000.00,64.62,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,1.487,0.015, ,123.37,111.66,113.67,0.00,122.27,0.00 ,,7275.21,74.76,4227.59,30.92,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.117,1.502,0.059, ,123.80,111.81,114.41,0.00,122.49,0.00 ,,4901.59,83.11,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,1.231,0.007, ,124.46,112.23,114.55,0.00,122.77,0.00 ,,8000.00,40.04,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.857,0.007, ,125.63,112.87,115.36,0.00,123.92,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.469,0.000, ,126.87,114.08,116.37,0.00,124.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.256,0.000, ,128.03,115.08,117.11,0.00,126.48,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.110,0.000, ,129.20,116.57,118.86,0.00,128.55,0.00 ,,8000.00,0.00,8000.00,46.37,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.059,0.000, ,129.86,117.14,119.40,0.00,129.83,0.00 ,,8000.00,0.00,8000.00,60.62,8000.00,0.00,8000.00,18.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.015, ,131.39,118.42,120.55,0.00,131.05,0.00 ,,8000.00,42.97,8000.00,42.60,8000.00,0.00,8000.00,44.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,132.34,119.06,121.83,0.00,131.69,0.00 ,,8000.00,66.63,8000.00,22.05,8000.00,33.08,8000.00,45.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,133.14,119.13,122.57,0.00,131.55,0.00 ,,6900.12,78.83,8000.00,30.66,8000.00,61.87,8000.00,51.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,134.60,120.06,123.45,0.00,132.26,0.00 ,,4878.14,84.40,8000.00,43.99,8000.00,64.69,8000.00,50.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,136.06,120.91,124.53,0.00,133.47,0.00 ,,4872.28,86.37,8000.00,56.63,8000.00,19.05,8000.00,16.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,136.72,121.91,125.41,0.00,134.61,0.00 ,,4129.91,86.41,8000.00,69.60,8000.00,31.47,8000.00,15.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.45,122.97,126.76,0.00,136.32,0.00 ,,6892.31,84.40,6106.96,74.80,8000.00,58.02,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,138.40,123.54,127.16,0.00,137.47,0.00 ,,4163.13,86.01,8000.00,71.83,8000.00,57.14,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.34,124.75,128.24,0.00,138.96,0.00 ,,3457.88,87.36,7230.28,73.81,8000.00,63.19,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,140.44,125.96,128.78,0.00,140.53,0.00 ,,8000.00,73.52,8000.00,76.52,8000.00,40.15,8000.00,31.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,142.04,127.67,130.47,0.00,142.81,0.00 ,,8000.00,66.92,5647.86,75.02,8000.00,39.27,8000.00,50.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,143.43,128.16,130.67,0.00,143.17,0.00 ,,8000.00,66.37,7058.36,61.32,8000.00,58.02,3621.98,60.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,144.67,128.73,131.07,0.00,143.67,0.00 ,,8000.00,61.43,4917.22,69.67,8000.00,73.74,4921.12,65.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,146.20,129.94,132.29,0.00,145.52,0.00 ,,6964.59,75.31,3002.69,75.24,5788.52,82.53,5009.04,60.95,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,147.30,131.15,133.50,0.00,147.88,0.00 ,,8000.00,79.93,3643.47,76.74,4842.98,85.09,8000.00,53.22,8000.00,0.00,0.00,0.00,
