SAP ID,109000173083,
0.000,0.000,0.000,0.044,0.000,0.022, ,148.47,132.15,134.45,0.00,149.09,0.00 ,,8000.00,79.49,3989.26,75.97,3704.03,86.30,8000.00,36.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,149.34,133.36,136.07,0.00,150.30,0.00 ,,4217.83,84.40,7144.32,61.68,8000.00,73.48,8000.00,51.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,149.71,133.57,136.88,0.00,151.02,0.00 ,,4923.08,86.48,5964.35,68.94,8000.00,77.22,8000.00,52.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,150.65,134.49,137.69,0.00,152.23,0.00 ,,3213.68,87.66,2297.44,75.13,8000.00,36.23,8000.00,51.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,151.68,134.92,138.49,0.00,153.44,0.00 ,,3356.29,88.21,1558.97,77.62,8000.00,15.31,8000.00,60.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,152.92,135.56,139.71,0.00,153.73,0.00 ,,2428.33,88.61,945.54,78.79,8000.00,37.44,1904.76,65.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,154.38,135.92,140.92,0.00,154.58,0.00 ,,957.26,89.45,672.04,79.30,8000.00,66.67,2397.07,66.15,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,155.76,136.84,141.60,0.00,155.87,0.00 ,,691.58,89.93,545.05,79.49,8000.00,68.94,2731.14,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,157.07,137.20,142.27,0.00,157.58,0.00 ,,576.31,90.07,511.84,79.52,8000.00,74.40,3426.62,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,158.02,137.48,143.15,0.00,158.65,0.00 ,,461.05,90.22,490.35,79.52,7062.27,81.83,2975.34,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,158.90,138.26,144.23,0.00,159.57,0.00 ,,416.12,90.33,490.35,79.60,4389.74,85.46,2279.85,69.01,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,160.07,139.47,144.97,0.00,160.72,0.00 ,,388.77,90.33,478.63,79.52,3104.27,87.22,3877.90,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,161.02,140.97,145.71,0.00,162.57,0.00 ,,392.67,90.33,478.63,79.52,3579.00,87.51,2776.07,69.05,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,162.55,142.67,146.79,0.00,163.78,0.00 ,,382.91,90.37,470.82,79.52,4932.84,86.96,2037.61,69.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,163.64,143.88,147.87,0.00,165.85,0.00 ,,379.00,90.33,464.96,79.52,3149.21,87.55,1236.63,69.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,164.66,144.45,148.95,0.00,166.56,0.00 ,,382.91,90.29,461.05,79.49,3450.06,87.73,1154.58,69.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,165.76,145.02,149.69,0.00,166.63,0.00 ,,369.23,90.29,461.05,79.49,4286.20,87.51,1113.55,69.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,167.14,146.02,150.30,0.00,166.49,0.00 ,,369.23,90.29,461.05,79.45,2615.87,87.69,871.31,69.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,168.09,147.01,150.71,0.00,167.28,0.00 ,,377.05,90.33,461.05,79.41,1041.27,88.68,703.30,69.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,169.04,147.51,151.04,0.00,168.42,0.00 ,,373.14,90.26,453.24,79.45,759.95,89.12,629.06,69.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.007, ,169.84,148.58,152.26,0.00,169.34,0.00 ,,361.42,90.18,468.86,79.34,642.74,89.27,570.45,69.93,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,171.23,149.86,152.80,0.00,170.49,0.00 ,,369.23,90.33,476.68,79.38,513.80,89.41,505.98,69.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,172.47,150.71,153.81,0.00,171.34,0.00 ,,367.28,90.33,472.77,79.38,429.79,89.49,482.54,69.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,173.86,151.21,154.62,0.00,172.48,0.00 ,,373.14,90.29,461.05,79.30,392.67,89.60,478.63,69.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,174.44,152.35,156.03,0.00,174.05,0.00 ,,373.14,90.26,461.05,79.34,402.44,89.60,474.73,69.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,175.46,153.48,157.72,0.00,175.26,0.00 ,,367.28,90.26,461.05,79.38,379.00,89.67,474.73,69.82,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,176.41,154.91,159.07,0.00,176.90,0.00 ,,367.28,90.15,451.28,79.30,377.05,89.56,466.91,69.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,155.97,160.28,0.00,177.83,0.00 ,,363.37,90.26,451.28,79.30,386.81,89.56,463.00,69.71,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.67,157.11,161.16,0.00,178.97,0.00 ,,357.51,90.26,451.28,79.30,382.91,89.52,463.00,69.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,179.69,158.04,162.24,0.00,178.90,0.00 ,,353.60,90.22,455.19,79.30,392.67,89.56,463.00,69.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,180.64,158.89,163.12,0.00,179.76,0.00 ,,351.65,90.22,447.37,79.27,379.00,89.56,455.19,69.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.74,159.81,163.66,0.00,180.61,0.00 ,,347.74,90.22,443.47,79.27,359.46,89.49,451.28,69.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,182.69,161.02,164.47,0.00,181.75,0.00 ,,347.74,90.15,443.47,79.23,367.28,89.49,455.19,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,183.34,162.45,165.34,0.00,182.18,0.00 ,,347.74,90.11,443.47,79.27,324.30,89.49,451.28,69.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,184.14,163.87,166.63,0.00,183.39,0.00 ,,343.83,90.18,431.75,79.27,304.76,89.19,443.47,69.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,185.09,165.15,167.77,0.00,184.32,0.00 ,,337.97,90.07,435.65,79.23,328.21,89.05,443.47,69.38,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,186.04,166.29,168.99,0.00,185.25,0.00 ,,341.88,90.07,439.56,79.19,339.93,88.97,439.56,69.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,187.14,167.28,170.07,0.00,185.82,0.00 ,,334.07,90.15,435.65,79.27,336.02,88.97,443.47,69.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.87,168.70,171.08,0.00,186.10,0.00 ,,332.11,90.07,439.56,79.19,341.88,88.97,435.65,69.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,188.30,169.91,172.16,0.00,186.68,0.00 ,,336.02,90.04,443.47,79.19,332.11,88.90,439.56,69.27,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,188.74,171.76,173.24,0.00,187.17,0.00 ,,341.88,90.11,443.47,79.23,326.25,88.97,439.56,69.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,189.25,172.76,174.05,0.00,188.10,0.00 ,,328.21,90.07,439.56,79.27,336.02,88.90,435.65,69.23,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,189.76,173.47,174.52,0.00,188.46,0.00 ,,332.11,90.04,437.61,79.05,326.25,88.86,431.75,69.19,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,190.42,174.32,174.86,0.00,188.89,0.00 ,,336.02,89.96,437.61,79.01,334.07,88.79,433.70,69.05,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,190.78,174.89,175.19,0.00,189.17,0.00 ,,326.25,90.04,439.56,78.61,320.39,88.75,423.93,69.05,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,191.22,175.46,175.73,0.00,189.31,0.00 ,,322.34,90.00,437.61,78.39,310.62,88.72,420.02,68.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,191.51,175.96,176.20,0.00,189.60,0.00 ,,322.34,89.82,437.61,78.39,324.30,88.64,425.89,68.94,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,191.66,177.24,176.68,0.00,189.81,0.00 ,,322.34,89.85,441.51,78.42,324.30,88.72,420.02,68.94,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,191.95,177.74,177.08,0.00,190.38,0.00 ,,320.39,89.89,433.70,78.46,320.39,88.75,416.12,68.97,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,192.03,178.52,177.35,0.00,190.67,0.00 ,,326.25,89.89,433.70,78.42,320.39,88.68,416.12,68.94,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,192.17,178.88,177.35,0.00,190.67,0.00 ,,322.34,89.85,437.61,78.35,300.85,88.61,421.98,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,192.46,179.23,177.42,0.00,190.53,0.00 ,,316.48,89.89,437.61,78.42,304.76,88.61,418.07,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,192.83,179.87,177.96,0.00,190.53,0.00 ,,316.48,89.85,433.70,78.50,310.62,88.61,416.12,68.90,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,192.90,180.08,178.23,0.00,190.67,0.00 ,,312.58,89.85,421.98,78.35,306.72,88.61,408.30,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,192.90,180.72,178.43,0.00,190.60,0.00 ,,322.34,89.85,429.79,78.57,320.39,88.57,418.07,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,193.05,181.01,178.84,0.00,190.67,0.00 ,,308.67,89.93,429.79,78.94,306.72,88.72,418.07,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,193.12,181.15,179.24,0.00,190.88,0.00 ,,308.67,89.93,425.89,79.05,306.72,88.75,408.30,68.83,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,193.48,181.22,179.44,0.00,191.52,0.00 ,,310.62,89.89,418.07,79.12,320.39,88.68,404.40,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,193.34,181.22,179.58,0.00,191.31,0.00 ,,316.48,89.89,414.16,79.08,306.72,88.72,418.07,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,193.48,181.58,179.98,0.00,191.24,0.00 ,,306.72,89.96,425.89,79.08,291.09,88.68,414.16,68.79,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,193.85,182.15,180.32,0.00,191.24,0.00 ,,302.81,89.89,421.98,79.01,287.18,88.61,408.30,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.07,182.36,180.45,0.00,191.03,0.00 ,,316.48,89.82,421.98,79.01,300.85,88.57,400.49,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,194.07,182.72,180.72,0.00,191.10,0.00 ,,316.48,89.85,421.98,79.01,300.85,88.61,404.40,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.21,182.79,180.93,0.00,190.88,0.00 ,,318.44,89.93,421.98,79.05,291.09,88.64,404.40,68.75,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.21,182.79,181.20,0.00,191.03,0.00 ,,320.39,89.82,421.98,79.05,294.99,88.57,404.40,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,194.21,182.65,181.67,0.00,191.03,0.00 ,,322.34,89.82,429.79,79.01,291.09,88.53,396.58,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.21,182.79,181.67,0.00,190.88,0.00 ,,322.34,89.85,421.98,79.01,285.23,88.57,396.58,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.21,182.72,182.07,0.00,190.17,0.00 ,,320.39,89.89,425.89,79.01,291.09,88.57,396.58,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,194.29,183.29,182.14,0.00,190.03,0.00 ,,322.34,89.82,427.84,78.94,291.09,88.57,392.67,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,194.14,183.21,182.28,0.00,189.67,0.00 ,,322.34,89.82,423.93,78.97,287.18,88.50,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,194.14,183.29,182.21,0.00,189.46,0.00 ,,326.25,89.89,423.93,78.97,291.09,88.53,392.67,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,194.14,183.07,182.28,0.00,189.17,0.00 ,,320.39,89.82,427.84,78.94,291.09,88.53,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,193.92,183.07,182.14,0.00,188.96,0.00 ,,326.25,89.74,423.93,78.90,287.18,88.50,384.86,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,194.00,183.00,182.28,0.00,188.67,0.00 ,,322.34,89.74,429.79,78.94,289.13,88.42,388.77,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,193.70,182.93,182.41,0.00,188.10,0.00 ,,326.25,89.82,429.79,78.94,298.90,88.39,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,193.41,182.72,182.61,0.00,187.46,0.00 ,,322.34,89.74,427.84,78.90,294.99,88.39,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.022, ,192.90,182.36,182.41,0.00,187.03,0.00 ,,326.25,89.74,423.93,78.94,294.99,88.42,396.58,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,192.46,182.50,182.21,0.00,186.39,0.00 ,,330.16,89.78,423.93,78.86,310.62,88.46,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,192.32,182.57,182.07,0.00,185.75,0.00 ,,326.25,89.78,427.84,78.86,285.23,88.46,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,191.81,182.65,182.01,0.00,185.18,0.00 ,,336.02,89.71,423.93,78.90,289.13,88.39,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,191.51,182.72,181.06,0.00,184.54,0.00 ,,330.16,89.74,420.02,78.90,304.76,88.39,396.58,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,191.00,182.86,179.92,0.00,184.25,0.00 ,,330.16,89.74,420.02,78.86,312.58,88.39,400.49,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,190.78,182.86,179.24,0.00,183.68,0.00 ,,334.07,89.71,423.93,78.86,294.99,88.42,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,190.27,182.86,179.04,0.00,183.47,0.00 ,,334.07,89.67,416.12,78.86,298.90,88.39,396.58,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,189.69,182.57,178.36,0.00,182.97,0.00 ,,334.07,89.71,420.02,78.86,304.76,88.42,392.67,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,189.18,182.65,177.89,0.00,182.47,0.00 ,,330.16,89.71,416.12,78.90,289.13,88.39,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,188.74,182.43,177.62,0.00,182.04,0.00 ,,330.16,89.67,416.12,78.83,298.90,88.39,392.67,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,188.45,182.29,177.35,0.00,181.75,0.00 ,,334.07,89.71,412.21,78.86,304.76,88.42,388.77,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,188.16,182.15,177.15,0.00,180.61,0.00 ,,334.07,89.71,416.12,78.83,304.76,88.39,384.86,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,188.01,182.08,177.01,0.00,179.97,0.00 ,,330.16,89.60,416.12,78.79,298.90,88.35,384.86,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,187.65,182.08,176.68,0.00,179.40,0.00 ,,339.93,89.56,416.12,78.79,289.13,88.32,384.86,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,187.28,181.22,176.34,0.00,179.04,0.00 ,,336.02,89.67,412.21,78.83,285.23,88.28,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,186.99,180.87,176.20,0.00,178.90,0.00 ,,336.02,89.67,416.12,78.75,298.90,88.21,392.67,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,186.55,180.58,176.20,0.00,178.83,0.00 ,,337.97,89.56,418.07,78.64,318.44,88.24,388.77,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,186.19,180.16,176.00,0.00,178.62,0.00 ,,334.07,89.49,420.02,78.21,308.67,88.21,388.77,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,185.90,179.73,175.87,0.00,178.40,0.00 ,,339.93,89.52,420.02,78.10,298.90,88.13,388.77,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,185.39,179.30,175.60,0.00,177.76,0.00 ,,339.93,89.49,427.84,78.02,306.72,88.10,388.77,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,185.31,179.30,175.87,0.00,177.26,0.00 ,,339.93,89.41,431.75,78.06,298.90,88.10,388.77,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,184.73,178.88,176.41,0.00,176.33,0.00 ,,337.97,89.41,427.84,78.10,302.81,88.10,384.86,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,184.44,178.88,176.74,0.00,176.48,0.00 ,,334.07,89.45,431.75,78.02,298.90,88.06,375.09,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,184.07,178.66,176.81,0.00,176.76,0.00 ,,341.88,89.38,427.84,77.99,308.67,88.06,380.95,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,184.14,178.66,176.81,0.00,177.55,0.00 ,,351.65,89.38,423.93,77.95,308.67,88.10,380.95,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,184.36,178.88,176.68,0.00,177.69,0.00 ,,347.74,89.41,421.98,77.95,298.90,88.10,380.95,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,184.14,178.45,176.34,0.00,177.05,0.00 ,,337.97,89.45,414.16,77.95,298.90,87.99,380.95,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,183.93,178.38,176.41,0.00,174.91,0.00 ,,337.97,89.27,414.16,77.77,302.81,87.99,380.95,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,183.42,178.31,176.68,0.00,173.27,0.00 ,,339.93,89.45,408.30,78.21,308.67,88.10,379.00,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,183.05,178.45,176.74,0.00,173.27,0.00 ,,337.97,89.56,412.21,78.35,302.81,88.13,384.86,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,183.56,178.66,176.34,0.00,173.34,0.00 ,,337.97,89.49,421.98,78.39,296.95,88.10,384.86,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,183.20,179.02,176.14,0.00,172.77,0.00 ,,339.93,89.45,421.98,78.35,298.90,88.10,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,181.81,178.88,175.67,0.00,172.77,0.00 ,,339.93,89.49,418.07,78.42,306.72,88.10,392.67,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,181.15,179.02,176.07,0.00,173.77,0.00 ,,330.16,89.52,418.07,78.35,306.72,88.13,392.67,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.13,179.02,176.34,0.00,174.69,0.00 ,,330.16,89.41,425.89,78.28,308.67,88.06,392.67,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,180.20,179.30,175.53,0.00,173.77,0.00 ,,334.07,89.41,425.89,78.32,298.90,88.10,396.58,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,180.72,179.02,174.11,0.00,171.98,0.00 ,,328.21,89.49,421.98,78.42,308.67,88.10,388.77,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,181.08,178.80,173.91,0.00,171.13,0.00 ,,328.21,89.41,418.07,78.35,285.23,88.10,382.91,68.72,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.86,177.67,174.92,0.00,169.49,0.00 ,,324.30,89.34,412.21,78.32,293.04,88.02,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,180.28,175.39,176.07,0.00,168.06,0.00 ,,324.30,89.38,408.30,78.32,302.81,88.10,384.86,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,179.48,173.97,176.00,0.00,166.71,0.00 ,,324.30,89.45,412.21,78.35,298.90,88.13,388.77,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,179.40,174.18,174.99,0.00,165.56,0.00 ,,318.44,89.38,408.30,78.35,302.81,88.13,384.86,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.18,175.96,173.84,0.00,165.35,0.00 ,,328.21,89.27,412.21,78.32,289.13,88.06,379.00,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.75,177.81,173.98,0.00,165.28,0.00 ,,324.30,89.41,410.26,78.42,289.13,88.10,379.00,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.72,178.31,174.18,0.00,165.49,0.00 ,,318.44,89.45,406.35,78.42,289.13,88.10,379.00,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,176.78,177.88,173.84,0.00,165.35,0.00 ,,318.44,89.27,412.21,78.35,296.95,88.06,375.09,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,175.97,176.67,172.83,0.00,166.35,0.00 ,,324.30,89.30,408.30,78.35,289.13,87.99,375.09,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,175.17,175.89,172.90,0.00,167.21,0.00 ,,318.44,89.41,414.16,78.46,289.13,88.06,371.18,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,174.15,175.53,173.10,0.00,168.42,0.00 ,,314.53,89.38,410.26,78.46,289.13,88.06,371.18,68.68,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,174.08,175.53,172.70,0.00,168.56,0.00 ,,314.53,89.23,406.35,78.42,285.23,88.06,367.28,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,174.00,175.46,171.96,0.00,168.06,0.00 ,,318.44,89.27,406.35,78.50,283.27,87.91,371.18,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,173.86,175.11,171.89,0.00,168.13,0.00 ,,308.67,89.34,410.26,78.50,279.37,87.99,371.18,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,172.76,174.82,171.82,0.00,167.99,0.00 ,,304.76,89.30,406.35,78.42,279.37,87.95,367.28,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,170.72,173.90,171.21,0.00,168.85,0.00 ,,318.44,89.23,406.35,78.42,283.27,87.95,371.18,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,169.70,173.40,170.13,0.00,169.63,0.00 ,,304.76,89.30,410.26,78.50,283.27,87.91,384.86,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,169.62,173.33,168.72,0.00,169.63,0.00 ,,304.76,89.34,402.44,78.57,283.27,88.06,375.09,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,169.11,172.62,167.23,0.00,169.42,0.00 ,,302.81,89.23,402.44,78.53,279.37,88.06,371.18,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,169.62,171.48,166.42,0.00,169.34,0.00 ,,308.67,89.19,406.35,78.50,273.50,87.95,367.28,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,170.35,170.34,166.42,0.00,170.56,0.00 ,,304.76,89.34,418.07,78.53,269.60,87.95,371.18,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,171.81,169.56,166.90,0.00,171.77,0.00 ,,304.76,89.30,410.26,78.57,263.74,87.91,379.00,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,173.86,168.21,166.56,0.00,171.77,0.00 ,,302.81,89.16,414.16,78.53,273.50,87.88,371.18,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.22,167.42,165.21,0.00,171.41,0.00 ,,304.76,89.19,421.98,78.61,283.27,87.91,371.18,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,174.59,167.14,163.93,0.00,171.48,0.00 ,,302.81,89.30,406.35,78.61,277.41,87.95,367.28,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,175.02,167.07,162.78,0.00,171.13,0.00 ,,302.81,89.19,410.26,78.57,273.50,87.99,375.09,68.64,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,175.68,166.50,162.11,0.00,170.13,0.00 ,,308.67,89.16,406.35,78.53,273.50,87.91,371.18,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.95,165.65,161.84,0.00,168.42,0.00 ,,304.76,89.19,406.35,78.57,265.69,87.95,375.09,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.88,164.44,161.84,0.00,167.35,0.00 ,,298.90,89.27,412.21,78.35,273.50,87.88,367.28,68.61,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.75,163.30,162.78,0.00,166.35,0.00 ,,306.72,89.05,412.21,78.06,269.60,87.80,367.28,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,174.88,163.02,163.66,0.00,166.56,0.00 ,,302.81,89.01,418.07,77.84,263.74,87.80,367.28,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,174.95,163.87,164.53,0.00,166.28,0.00 ,,306.72,89.12,425.89,77.88,267.64,87.80,373.14,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.000, ,175.24,164.37,166.29,0.00,166.21,0.00 ,,302.81,89.05,427.84,77.95,269.60,87.80,367.28,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,175.54,165.15,167.10,0.00,167.06,0.00 ,,308.67,89.05,421.98,77.95,269.60,87.80,371.18,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.110,0.000,0.000, ,175.83,165.65,167.64,0.00,167.85,0.00 ,,308.67,89.05,423.93,77.95,269.60,87.80,363.37,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.125,0.000,0.000, ,175.32,166.36,168.45,0.00,168.70,0.00 ,,308.67,89.05,425.89,77.84,267.64,87.80,367.28,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,174.73,166.71,168.04,0.00,169.56,0.00 ,,308.67,89.01,425.89,77.88,269.60,87.73,371.18,68.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.000, ,174.51,166.93,167.03,0.00,170.13,0.00 ,,308.67,88.97,425.89,77.88,273.50,87.84,377.05,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,173.05,167.64,167.30,0.00,169.77,0.00 ,,308.67,89.05,425.89,77.88,267.64,87.84,373.14,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,172.76,168.70,167.30,0.00,169.56,0.00 ,,312.58,89.01,421.98,77.84,269.60,87.80,373.14,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,172.76,169.06,168.51,0.00,169.63,0.00 ,,306.72,89.01,416.12,78.21,259.83,87.95,367.28,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,173.86,169.35,171.21,0.00,169.42,0.00 ,,302.81,89.05,414.16,78.39,265.69,87.95,367.28,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,174.08,169.49,171.75,0.00,169.99,0.00 ,,306.72,89.12,410.26,78.57,255.92,87.91,373.14,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,174.51,169.91,171.42,0.00,170.84,0.00 ,,302.81,89.05,414.16,78.50,263.74,87.88,375.09,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.10,170.06,171.01,0.00,171.27,0.00 ,,306.72,89.01,418.07,78.57,255.92,87.95,375.09,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.44,170.06,170.67,0.00,171.63,0.00 ,,306.72,89.05,414.16,78.57,253.97,87.88,380.95,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,174.37,170.41,169.73,0.00,172.41,0.00 ,,308.67,89.05,414.16,78.57,269.60,87.88,384.86,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,174.22,169.99,168.04,0.00,172.91,0.00 ,,306.72,89.01,410.26,78.57,273.50,87.91,377.05,68.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,174.44,170.41,165.14,0.00,172.20,0.00 ,,308.67,89.05,414.16,78.61,269.60,87.95,377.05,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.75,171.12,164.20,0.00,171.41,0.00 ,,308.67,89.05,410.26,78.57,269.60,87.91,377.05,68.53,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.92,170.63,163.46,0.00,171.56,0.00 ,,316.48,89.01,410.26,78.53,273.50,87.91,377.05,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,177.36,168.70,163.05,0.00,172.27,0.00 ,,308.67,89.01,410.26,78.57,273.50,87.95,377.05,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.87,167.21,163.32,0.00,173.91,0.00 ,,312.58,89.01,414.16,78.53,265.69,87.95,377.05,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,167.42,163.93,0.00,174.55,0.00 ,,312.58,89.05,418.07,78.57,269.60,87.95,377.05,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.36,167.50,165.14,0.00,173.91,0.00 ,,322.34,88.97,410.26,78.50,253.97,87.88,373.14,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.72,166.50,166.02,0.00,172.91,0.00 ,,318.44,89.01,418.07,78.50,259.83,87.95,373.14,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.72,167.42,166.69,0.00,172.27,0.00 ,,316.48,89.01,421.98,78.46,265.69,87.95,375.09,68.57,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.87,168.49,167.10,0.00,171.56,0.00 ,,312.58,89.01,429.79,78.53,269.60,87.95,363.37,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,169.84,167.57,0.00,171.48,0.00 ,,320.39,88.90,418.07,78.46,269.60,87.91,373.14,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.05,169.91,167.37,0.00,172.05,0.00 ,,326.25,88.97,414.16,78.46,265.69,87.91,363.37,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,174.15,170.27,166.63,0.00,172.98,0.00 ,,318.44,89.05,414.16,78.46,265.69,87.95,367.28,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,174.00,169.63,168.11,0.00,173.27,0.00 ,,320.39,88.94,414.16,78.42,265.69,87.91,369.23,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.39,169.35,169.46,0.00,173.55,0.00 ,,320.39,88.90,418.07,78.46,269.60,87.91,363.37,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.56,170.61,0.00,174.12,0.00 ,,332.11,88.94,410.26,78.42,263.74,87.88,363.37,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.38,169.84,170.13,0.00,174.48,0.00 ,,330.16,88.97,406.35,78.42,277.41,87.95,367.28,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,179.04,170.13,169.73,0.00,175.05,0.00 ,,326.25,88.86,408.30,78.39,269.60,87.88,367.28,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,178.96,169.84,169.80,0.00,175.48,0.00 ,,330.16,88.86,406.35,78.46,279.37,87.91,363.37,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.89,170.34,169.86,0.00,175.62,0.00 ,,326.25,88.97,410.26,78.42,283.27,87.88,363.37,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.029, ,178.16,170.48,169.26,0.00,175.91,0.00 ,,322.34,88.90,404.40,78.39,287.18,87.91,363.37,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.58,170.48,168.72,0.00,176.26,0.00 ,,326.25,88.86,410.26,78.39,298.90,87.99,373.14,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.43,170.77,168.18,0.00,176.98,0.00 ,,326.25,88.90,414.16,78.39,285.23,88.06,373.14,68.50,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.21,170.84,168.31,0.00,177.76,0.00 ,,322.34,88.97,408.30,78.39,279.37,88.02,363.37,68.46,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.022, ,176.85,170.84,168.45,0.00,178.40,0.00 ,,320.39,88.86,410.26,78.39,269.60,87.95,363.37,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,176.70,171.05,168.04,0.00,178.12,0.00 ,,326.25,88.83,404.40,78.28,269.60,87.84,363.37,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.34,168.78,0.00,178.47,0.00 ,,322.34,88.90,404.40,78.42,283.27,87.84,359.46,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.53,171.34,169.53,0.00,179.04,0.00 ,,322.34,88.90,404.40,78.42,283.27,87.88,359.46,68.42,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.53,171.27,169.73,0.00,179.12,0.00 ,,324.30,88.79,400.49,78.35,283.27,87.91,355.56,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.04,171.41,169.86,0.00,178.05,0.00 ,,326.25,88.79,400.49,78.32,283.27,87.84,359.46,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,179.11,171.69,169.80,0.00,177.40,0.00 ,,320.39,88.90,400.49,78.32,279.37,87.88,359.46,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,179.33,172.26,169.59,0.00,177.12,0.00 ,,322.34,88.86,400.49,78.13,283.27,87.77,359.46,68.39,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,178.96,172.26,169.32,0.00,177.40,0.00 ,,320.39,88.68,400.49,77.66,294.99,87.69,359.46,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.02,172.33,169.53,0.00,178.19,0.00 ,,326.25,88.72,396.58,77.58,281.32,87.73,355.56,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,171.91,170.27,0.00,179.12,0.00 ,,320.39,88.86,396.58,77.62,281.32,87.73,355.56,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.65,171.48,170.74,0.00,179.33,0.00 ,,320.39,88.68,400.49,77.58,281.32,87.77,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.43,171.48,170.61,0.00,180.04,0.00 ,,334.07,88.72,396.58,77.51,277.41,87.73,355.56,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.80,171.76,170.81,0.00,180.40,0.00 ,,326.25,88.68,396.58,77.51,267.64,87.69,355.56,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.82,172.12,170.81,0.00,180.47,0.00 ,,320.39,88.75,388.77,77.55,271.55,87.69,355.56,68.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.77,172.83,171.01,0.00,179.97,0.00 ,,316.48,88.64,388.77,77.51,271.55,87.58,347.74,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,179.77,173.04,171.42,0.00,179.76,0.00 ,,330.16,88.57,390.72,77.36,273.50,87.55,351.65,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,179.77,172.69,171.48,0.00,179.12,0.00 ,,324.30,88.72,394.63,77.40,287.18,87.58,355.56,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,180.20,171.98,171.96,0.00,178.62,0.00 ,,324.30,88.75,392.67,77.55,281.32,87.66,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,179.91,171.12,172.09,0.00,178.12,0.00 ,,320.39,88.64,386.81,77.95,283.27,87.69,347.74,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,179.69,171.19,172.02,0.00,177.26,0.00 ,,326.25,88.68,398.53,78.06,269.60,87.77,351.65,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.26,170.84,171.89,0.00,176.55,0.00 ,,322.34,88.83,400.49,78.13,269.60,87.73,351.65,68.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,179.18,171.55,172.02,0.00,176.41,0.00 ,,314.53,88.75,416.12,78.13,273.50,87.69,347.74,68.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,179.40,171.76,172.22,0.00,176.55,0.00 ,,320.39,88.68,416.12,78.24,273.50,87.66,351.65,68.35,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.69,171.55,172.70,0.00,176.76,0.00 ,,320.39,88.72,421.98,78.35,281.32,87.69,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,179.99,172.19,172.70,0.00,177.12,0.00 ,,320.39,88.83,406.35,78.42,291.09,87.66,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,179.84,172.19,172.09,0.00,177.55,0.00 ,,320.39,88.75,402.44,78.46,281.32,87.69,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,179.77,171.98,171.62,0.00,177.55,0.00 ,,320.39,88.68,400.49,78.42,277.41,87.69,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,180.06,171.34,171.08,0.00,177.48,0.00 ,,310.62,88.75,402.44,78.53,283.27,87.73,351.65,68.32,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,180.20,171.98,170.81,0.00,177.62,0.00 ,,302.81,88.75,394.63,78.53,283.27,87.73,347.74,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,180.06,171.41,171.08,0.00,177.90,0.00 ,,316.48,88.68,394.63,78.53,271.55,87.69,355.56,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.84,170.41,171.28,0.00,178.47,0.00 ,,314.53,88.64,392.67,78.42,271.55,87.58,351.65,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,179.26,170.34,171.35,0.00,178.83,0.00 ,,310.62,88.75,396.58,78.42,277.41,87.69,355.56,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.04,170.77,170.88,0.00,178.40,0.00 ,,304.76,88.64,392.67,78.50,287.18,87.73,351.65,68.28,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,179.48,171.05,170.47,0.00,178.12,0.00 ,,306.72,88.64,392.67,78.39,283.27,87.77,351.65,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.62,171.27,169.66,0.00,178.05,0.00 ,,306.72,88.72,388.77,78.46,269.60,87.73,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.91,171.48,169.05,0.00,178.33,0.00 ,,310.62,88.75,392.67,78.50,263.74,87.69,355.56,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,179.77,171.55,168.78,0.00,178.47,0.00 ,,300.85,88.64,392.67,78.42,263.74,87.69,351.65,68.24,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.029, ,179.77,171.69,167.84,0.00,178.97,0.00 ,,310.62,88.64,396.58,78.46,271.55,87.69,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,180.06,171.48,168.18,0.00,179.47,0.00 ,,306.72,88.68,396.58,78.46,294.99,87.69,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.99,170.77,168.18,0.00,180.26,0.00 ,,306.72,88.64,392.67,78.46,277.41,87.69,347.74,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,179.84,170.77,168.24,0.00,180.61,0.00 ,,308.67,88.57,396.58,78.42,283.27,87.66,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.029, ,179.48,170.91,168.51,0.00,180.54,0.00 ,,306.72,88.64,392.67,78.42,267.64,87.69,351.65,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.55,171.05,168.92,0.00,180.26,0.00 ,,304.76,88.68,400.49,78.42,271.55,87.62,347.74,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,180.72,171.34,169.12,0.00,179.83,0.00 ,,296.95,88.64,396.58,78.50,271.55,87.66,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.59,171.83,169.53,0.00,179.12,0.00 ,,306.72,88.61,398.53,78.50,250.06,87.66,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,181.88,171.69,168.85,0.00,178.19,0.00 ,,304.76,88.68,400.49,78.42,263.74,87.66,351.65,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,182.17,171.48,168.18,0.00,177.55,0.00 ,,306.72,88.64,396.58,78.42,261.78,87.58,357.51,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,182.03,170.98,168.58,0.00,177.12,0.00 ,,310.62,88.61,398.53,78.50,277.41,87.66,351.65,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,181.88,171.05,168.58,0.00,177.55,0.00 ,,306.72,88.61,402.44,78.53,269.60,87.73,351.65,68.21,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,181.81,171.19,168.72,0.00,177.48,0.00 ,,300.85,88.64,402.44,78.50,257.88,87.69,351.65,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.52,171.69,169.32,0.00,177.33,0.00 ,,304.76,88.57,402.44,78.50,244.20,87.69,357.51,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.23,172.12,170.00,0.00,177.55,0.00 ,,308.67,88.57,402.44,78.57,244.20,87.66,353.60,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.81,172.55,171.21,0.00,178.12,0.00 ,,300.85,88.57,398.53,78.57,250.06,87.58,347.74,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,181.45,172.76,172.70,0.00,179.04,0.00 ,,300.85,88.61,402.44,78.50,267.64,87.58,353.60,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,181.37,173.33,172.97,0.00,179.19,0.00 ,,304.76,88.53,406.35,78.50,267.64,87.69,361.42,68.17,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,181.30,173.47,173.30,0.00,178.69,0.00 ,,308.67,88.53,408.30,78.39,253.97,87.69,353.60,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,181.66,173.83,173.17,0.00,177.05,0.00 ,,304.76,88.53,400.49,78.17,257.88,87.69,353.60,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,181.59,174.25,172.97,0.00,176.26,0.00 ,,300.85,88.53,410.26,77.88,240.29,87.58,357.51,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,181.52,174.68,173.30,0.00,176.12,0.00 ,,300.85,88.42,410.26,77.77,240.29,87.47,353.60,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.15,174.82,173.24,0.00,175.98,0.00 ,,310.62,88.42,402.44,77.77,242.25,87.44,357.51,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,180.64,174.96,172.70,0.00,175.91,0.00 ,,300.85,88.53,410.26,77.73,252.01,87.40,357.51,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,180.35,174.61,172.70,0.00,176.12,0.00 ,,300.85,88.46,406.35,77.73,257.88,87.40,365.32,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.06,174.47,172.70,0.00,176.69,0.00 ,,308.67,88.39,414.16,77.77,267.64,87.47,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,179.84,174.39,172.09,0.00,177.12,0.00 ,,304.76,88.50,406.35,77.77,267.64,87.58,361.42,68.13,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.99,173.97,171.28,0.00,177.55,0.00 ,,304.76,88.50,410.26,77.77,257.88,87.58,361.42,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,179.99,173.75,171.21,0.00,178.05,0.00 ,,304.76,88.39,414.16,77.69,248.11,87.51,361.42,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,180.06,173.47,171.28,0.00,178.83,0.00 ,,308.67,88.39,421.98,77.73,238.34,87.51,353.60,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,180.50,173.33,170.74,0.00,178.54,0.00 ,,298.90,88.50,418.07,77.73,228.57,87.40,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.50,172.83,170.00,0.00,177.83,0.00 ,,308.67,88.42,420.02,78.13,244.20,87.40,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.57,172.40,169.05,0.00,177.83,0.00 ,,308.67,88.46,416.12,78.32,275.46,87.51,365.32,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,180.50,172.26,168.65,0.00,177.69,0.00 ,,308.67,88.53,418.07,78.39,269.60,87.73,365.32,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,180.57,172.19,168.85,0.00,177.69,0.00 ,,300.85,88.50,410.26,78.46,257.88,87.69,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,180.93,171.91,168.58,0.00,177.19,0.00 ,,298.90,88.46,410.26,78.42,244.20,87.66,365.32,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,180.86,171.69,168.31,0.00,176.83,0.00 ,,310.62,88.42,416.12,78.35,248.11,87.66,361.42,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,181.08,171.62,167.97,0.00,176.48,0.00 ,,300.85,88.50,410.26,78.42,250.06,87.66,361.42,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,181.23,171.34,168.04,0.00,176.26,0.00 ,,296.95,88.57,408.30,78.39,257.88,87.69,357.51,68.10,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.37,171.05,168.72,0.00,175.34,0.00 ,,300.85,88.39,412.21,78.35,259.83,87.66,361.42,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.52,171.27,169.05,0.00,175.19,0.00 ,,308.67,88.46,410.26,78.42,267.64,87.69,361.42,68.06,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.52,171.48,168.78,0.00,174.19,0.00 ,,304.76,88.50,406.35,78.42,267.64,87.77,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,181.23,171.91,168.85,0.00,173.91,0.00 ,,300.85,88.42,408.30,78.39,244.20,87.69,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.15,172.05,169.12,0.00,173.84,0.00 ,,308.67,88.39,408.30,78.32,248.11,87.58,365.32,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,181.23,172.19,169.46,0.00,173.70,0.00 ,,310.62,88.50,408.30,78.39,250.06,87.58,361.42,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.30,171.76,169.66,0.00,173.27,0.00 ,,304.76,88.42,404.40,78.42,261.78,87.55,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,181.01,171.62,169.93,0.00,172.55,0.00 ,,310.62,88.42,400.49,78.39,271.55,87.55,361.42,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,180.72,171.27,170.20,0.00,172.98,0.00 ,,314.53,88.39,408.30,78.32,267.64,87.66,361.42,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,180.20,171.27,170.61,0.00,173.12,0.00 ,,310.62,88.46,400.49,78.42,263.74,87.69,357.51,68.02,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,179.77,171.98,170.81,0.00,172.91,0.00 ,,308.67,88.50,400.49,78.46,253.97,87.69,361.42,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.69,172.05,171.15,0.00,172.55,0.00 ,,308.67,88.32,396.58,78.42,263.74,87.62,357.51,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,179.48,172.55,171.28,0.00,173.41,0.00 ,,314.53,88.39,404.40,78.39,267.64,87.69,363.37,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,179.04,172.90,171.21,0.00,172.91,0.00 ,,308.67,88.46,404.40,78.42,257.88,87.69,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,179.48,173.33,171.08,0.00,172.20,0.00 ,,312.58,88.39,400.49,78.42,253.97,87.66,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,179.69,173.47,170.67,0.00,171.84,0.00 ,,318.44,88.28,404.40,78.35,261.78,87.62,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.77,173.26,170.34,0.00,171.98,0.00 ,,314.53,88.42,400.49,78.39,267.64,87.62,353.60,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,179.77,172.97,169.73,0.00,172.27,0.00 ,,310.62,88.53,404.40,78.39,277.41,87.66,357.51,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,179.84,172.19,168.99,0.00,172.34,0.00 ,,314.53,88.35,400.49,78.39,273.50,87.66,357.51,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,180.13,171.27,168.72,0.00,172.84,0.00 ,,318.44,88.28,404.40,78.39,263.74,87.58,349.69,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,180.42,170.55,168.99,0.00,172.55,0.00 ,,308.67,88.42,408.30,78.35,263.74,87.58,357.51,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,180.35,170.48,169.66,0.00,172.27,0.00 ,,308.67,88.39,400.49,78.42,267.64,87.58,353.60,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,179.77,170.41,170.20,0.00,172.13,0.00 ,,308.67,88.28,392.67,78.35,267.64,87.58,353.60,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,179.33,170.63,169.80,0.00,171.91,0.00 ,,318.44,88.32,400.49,78.35,271.55,87.58,345.79,67.88,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,179.18,170.55,169.19,0.00,171.34,0.00 ,,318.44,88.39,396.58,78.46,277.41,87.69,349.69,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,179.40,171.62,168.72,0.00,170.84,0.00 ,,308.67,88.39,396.58,78.42,267.64,87.66,349.69,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.029, ,179.26,172.19,168.11,0.00,170.56,0.00 ,,322.34,88.28,396.58,78.42,261.78,87.58,349.69,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.60,172.05,168.24,0.00,170.56,0.00 ,,324.30,88.39,392.67,78.39,267.64,87.58,353.60,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.36,171.34,168.58,0.00,170.56,0.00 ,,318.44,88.42,400.49,78.39,267.64,87.58,339.93,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,176.34,171.19,169.05,0.00,170.49,0.00 ,,312.58,88.35,400.49,78.32,267.64,87.55,349.69,67.91,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.029, ,174.95,170.91,169.46,0.00,170.84,0.00 ,,318.44,88.28,396.58,78.21,271.55,87.51,345.79,67.99,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,175.61,170.34,169.66,0.00,171.13,0.00 ,,322.34,88.28,392.67,77.80,271.55,87.47,349.69,67.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.34,170.27,170.07,0.00,171.77,0.00 ,,322.34,88.28,396.58,77.66,261.78,87.47,353.60,67.84,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.43,170.70,171.15,0.00,171.98,0.00 ,,322.34,88.24,396.58,77.51,257.88,87.40,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.72,170.91,170.74,0.00,171.63,0.00 ,,322.34,88.21,396.58,77.62,255.92,87.33,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,178.09,171.91,168.65,0.00,171.27,0.00 ,,318.44,88.24,392.67,77.58,267.64,87.29,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,172.19,168.18,0.00,171.13,0.00 ,,318.44,88.24,392.67,77.58,279.37,87.33,349.69,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.56,171.62,168.24,0.00,170.56,0.00 ,,318.44,88.17,388.77,77.51,265.69,87.40,349.69,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.56,170.98,168.31,0.00,170.49,0.00 ,,312.58,88.17,392.67,77.55,265.69,87.36,349.69,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,176.56,170.41,168.18,0.00,170.70,0.00 ,,318.44,88.28,396.58,77.55,285.23,87.36,349.69,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.70,170.06,167.97,0.00,170.99,0.00 ,,318.44,88.24,396.58,77.55,275.46,87.36,345.79,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.19,169.63,167.97,0.00,171.41,0.00 ,,318.44,88.24,388.77,77.55,265.69,87.40,345.79,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,175.10,168.85,168.18,0.00,171.63,0.00 ,,314.53,88.24,390.72,77.84,267.64,87.40,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,174.88,169.20,169.19,0.00,171.98,0.00 ,,312.58,88.32,388.77,78.24,267.64,87.44,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.10,169.20,168.78,0.00,172.48,0.00 ,,314.53,88.24,388.77,78.32,267.64,87.47,349.69,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,175.02,169.56,168.11,0.00,172.70,0.00 ,,312.58,88.28,388.77,78.32,275.46,87.44,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.10,169.63,167.44,0.00,172.70,0.00 ,,318.44,88.28,388.77,78.32,275.46,87.47,345.79,67.80,8000.00,0.00,0.00,0.00,
