SAP ID,109000173083,
0.000,0.000,0.000,0.066,0.000,0.015, ,175.75,170.34,167.37,0.00,172.48,0.00 ,,312.58,88.24,392.67,78.32,267.64,87.47,345.79,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.48,171.98,167.71,0.00,172.70,0.00 ,,312.58,88.21,388.77,78.32,267.64,87.47,345.79,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,176.78,172.26,168.51,0.00,172.13,0.00 ,,304.76,88.32,384.86,78.28,261.78,87.44,345.79,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,176.63,172.12,169.05,0.00,171.91,0.00 ,,308.67,88.28,388.77,78.21,261.78,87.36,349.69,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,176.19,171.27,169.59,0.00,171.13,0.00 ,,304.76,88.24,384.86,78.32,271.55,87.44,353.60,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,175.75,170.77,170.61,0.00,171.20,0.00 ,,308.67,88.24,384.86,78.28,275.46,87.44,349.69,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,175.46,169.99,171.01,0.00,171.48,0.00 ,,308.67,88.24,388.77,78.28,261.78,87.47,341.88,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.46,169.27,170.74,0.00,171.84,0.00 ,,314.53,88.24,388.77,78.24,271.55,87.51,349.69,67.80,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,175.68,168.42,169.93,0.00,171.91,0.00 ,,318.44,88.21,392.67,78.21,263.74,87.51,355.56,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,176.26,168.99,169.86,0.00,172.13,0.00 ,,312.58,88.21,388.77,78.21,257.88,87.47,355.56,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,176.26,169.56,169.73,0.00,172.55,0.00 ,,304.76,88.24,396.58,78.21,263.74,87.47,355.56,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.61,170.48,169.86,0.00,172.98,0.00 ,,308.67,88.17,392.67,78.21,267.64,87.40,345.79,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,174.81,171.05,169.59,0.00,172.41,0.00 ,,308.67,88.21,392.67,78.24,275.46,87.51,349.69,67.77,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,174.22,171.48,168.99,0.00,171.91,0.00 ,,302.81,88.24,396.58,78.24,267.64,87.55,349.69,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,174.22,171.41,168.45,0.00,171.34,0.00 ,,304.76,88.24,392.67,78.21,267.64,87.51,349.69,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,174.37,171.41,168.58,0.00,170.84,0.00 ,,306.72,88.17,396.58,78.21,271.55,87.58,341.88,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,174.59,171.62,169.19,0.00,171.20,0.00 ,,304.76,88.21,392.67,78.28,267.64,87.55,341.88,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,173.93,171.34,169.26,0.00,171.56,0.00 ,,298.90,88.24,388.77,78.28,253.97,87.55,349.69,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,172.91,170.98,169.19,0.00,171.27,0.00 ,,298.90,88.13,392.67,78.17,248.11,87.44,355.56,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,172.18,171.12,169.26,0.00,171.20,0.00 ,,308.67,88.13,392.67,78.21,252.01,87.47,345.79,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,172.47,171.41,169.59,0.00,171.77,0.00 ,,298.90,88.24,396.58,78.21,261.78,87.47,345.79,67.73,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,173.13,171.34,169.32,0.00,172.41,0.00 ,,293.04,88.24,396.58,78.24,261.78,87.40,345.79,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,173.86,171.41,169.19,0.00,173.05,0.00 ,,294.99,88.17,400.49,78.17,261.78,87.44,351.65,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,175.02,171.69,168.72,0.00,172.91,0.00 ,,302.81,88.17,392.67,78.21,257.88,87.44,349.69,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,175.83,171.98,168.72,0.00,172.55,0.00 ,,294.99,88.21,388.77,78.21,248.11,87.44,345.79,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,175.75,171.62,168.78,0.00,172.48,0.00 ,,298.90,88.17,388.77,78.21,252.01,87.40,351.65,67.62,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,175.46,171.27,169.12,0.00,172.91,0.00 ,,298.90,88.10,396.58,78.21,255.92,87.33,351.65,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,175.46,170.84,169.12,0.00,173.05,0.00 ,,298.90,88.17,400.49,78.21,248.11,87.40,345.79,67.69,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.10,170.55,168.92,0.00,172.91,0.00 ,,294.99,88.21,396.58,78.21,253.97,87.44,355.56,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,175.02,170.55,168.85,0.00,173.20,0.00 ,,296.95,88.10,396.58,78.17,252.01,87.44,351.65,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.17,170.98,168.72,0.00,173.48,0.00 ,,298.90,88.10,404.40,78.21,252.01,87.47,355.56,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,175.46,170.98,168.11,0.00,173.91,0.00 ,,298.90,88.13,400.49,78.17,240.29,87.47,351.65,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,175.90,171.19,168.11,0.00,174.19,0.00 ,,294.99,88.24,398.53,78.10,242.25,87.40,345.79,67.66,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.90,170.91,168.11,0.00,174.48,0.00 ,,296.95,88.06,402.44,77.95,238.34,87.36,351.65,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.90,170.48,168.51,0.00,174.84,0.00 ,,302.81,88.10,412.21,77.55,255.92,87.33,355.56,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,175.90,170.41,168.99,0.00,174.84,0.00 ,,293.04,88.06,408.30,77.55,255.92,87.33,359.46,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.26,170.20,169.32,0.00,175.34,0.00 ,,296.95,88.06,400.49,77.51,248.11,87.36,355.56,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.48,169.35,169.19,0.00,175.62,0.00 ,,296.95,87.99,412.21,77.44,242.25,87.29,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.99,168.06,169.05,0.00,175.83,0.00 ,,298.90,88.06,404.40,77.51,244.20,87.33,355.56,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.07,167.71,169.32,0.00,175.76,0.00 ,,293.04,88.02,408.30,77.51,238.34,87.36,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.85,168.21,169.46,0.00,175.55,0.00 ,,293.04,88.02,408.30,77.47,242.25,87.22,355.56,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.56,168.14,169.59,0.00,175.48,0.00 ,,302.81,87.95,408.30,77.47,246.15,87.18,359.46,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.41,168.49,169.93,0.00,175.83,0.00 ,,296.95,88.06,412.21,77.47,252.01,87.25,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.56,169.56,170.20,0.00,175.26,0.00 ,,298.90,88.06,408.30,77.47,252.01,87.33,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.56,170.63,170.20,0.00,174.77,0.00 ,,296.95,87.95,408.30,77.51,252.01,87.33,359.46,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.92,170.55,170.34,0.00,174.98,0.00 ,,296.95,88.06,410.26,77.77,248.11,87.40,359.46,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.99,169.56,170.07,0.00,174.77,0.00 ,,293.04,88.17,404.40,78.10,248.11,87.51,359.46,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.36,169.27,170.34,0.00,174.62,0.00 ,,293.04,88.17,400.49,78.13,230.53,87.44,355.56,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,168.99,170.34,0.00,174.34,0.00 ,,298.90,87.99,404.40,78.13,238.34,87.44,359.46,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,177.51,168.92,170.54,0.00,174.55,0.00 ,,296.95,88.10,404.40,78.17,244.20,87.47,359.46,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,168.99,170.67,0.00,175.12,0.00 ,,294.99,88.17,400.49,78.21,248.11,87.47,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,178.23,169.84,169.93,0.00,175.76,0.00 ,,296.95,88.06,400.49,78.17,244.20,87.47,355.56,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.38,169.77,169.05,0.00,175.91,0.00 ,,296.95,88.06,402.44,78.10,244.20,87.47,359.46,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.23,169.63,167.77,0.00,175.69,0.00 ,,294.99,88.13,400.49,78.17,248.11,87.47,365.32,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.02,169.63,168.24,0.00,175.69,0.00 ,,298.90,88.17,400.49,78.21,248.11,87.47,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,178.09,170.55,167.91,0.00,175.76,0.00 ,,302.81,87.99,396.58,78.17,238.34,87.47,351.65,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.16,170.41,167.64,0.00,175.76,0.00 ,,293.04,88.06,396.58,78.17,244.20,87.36,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.02,169.77,167.57,0.00,175.55,0.00 ,,298.90,88.06,400.49,78.17,248.11,87.36,359.46,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,169.63,167.44,0.00,175.34,0.00 ,,293.04,88.06,396.58,78.24,252.01,87.40,359.46,67.58,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,169.63,167.64,0.00,175.34,0.00 ,,302.81,87.99,396.58,78.17,257.88,87.40,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.23,168.99,167.77,0.00,175.69,0.00 ,,296.95,88.06,404.40,78.17,252.01,87.44,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.67,169.06,167.91,0.00,175.69,0.00 ,,296.95,88.10,404.40,78.21,252.01,87.47,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.82,169.35,167.84,0.00,175.83,0.00 ,,296.95,88.06,392.67,78.21,248.11,87.40,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.67,169.91,167.77,0.00,175.76,0.00 ,,306.72,87.95,398.53,78.13,242.25,87.36,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.75,170.20,167.64,0.00,176.19,0.00 ,,306.72,88.02,396.58,78.17,248.11,87.36,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,178.67,170.06,167.37,0.00,176.33,0.00 ,,298.90,88.13,396.58,78.21,253.97,87.40,355.56,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.82,169.99,167.03,0.00,176.48,0.00 ,,298.90,87.99,396.58,78.21,252.01,87.40,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,178.67,169.56,167.44,0.00,176.33,0.00 ,,298.90,88.02,396.58,78.17,257.88,87.40,351.65,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.53,169.63,167.71,0.00,176.05,0.00 ,,306.72,88.06,398.53,78.13,248.11,87.36,359.46,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.38,169.56,169.12,0.00,175.83,0.00 ,,302.81,88.06,392.67,78.21,248.11,87.36,355.56,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.53,169.99,169.12,0.00,175.69,0.00 ,,306.72,88.02,390.72,78.17,248.11,87.33,347.74,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.53,169.91,169.46,0.00,175.91,0.00 ,,306.72,88.02,394.63,78.13,257.88,87.36,347.74,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.60,169.91,169.73,0.00,175.91,0.00 ,,306.72,88.06,390.72,78.17,248.11,87.33,351.65,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.75,169.91,169.46,0.00,176.12,0.00 ,,302.81,88.06,392.67,78.21,267.64,87.33,351.65,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.67,170.48,169.53,0.00,176.48,0.00 ,,302.81,87.99,386.81,78.17,261.78,87.44,351.65,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.75,171.12,169.46,0.00,176.69,0.00 ,,302.81,88.02,390.72,78.17,257.88,87.36,351.65,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.75,171.83,169.39,0.00,176.55,0.00 ,,302.81,88.02,392.67,78.17,267.64,87.44,343.83,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.60,171.98,169.46,0.00,176.05,0.00 ,,306.72,87.95,386.81,78.17,257.88,87.36,347.74,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.67,172.33,169.53,0.00,175.98,0.00 ,,302.81,87.99,386.81,78.17,257.88,87.40,343.83,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.60,171.55,169.66,0.00,175.83,0.00 ,,306.72,88.02,386.81,78.17,261.78,87.36,347.74,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.67,171.34,169.80,0.00,175.55,0.00 ,,306.72,88.02,386.81,78.17,257.88,87.33,347.74,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.60,171.19,170.00,0.00,175.55,0.00 ,,310.62,87.91,390.72,78.13,252.01,87.33,337.97,67.55,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.029, ,178.31,171.27,169.93,0.00,175.62,0.00 ,,306.72,88.06,382.91,78.17,257.88,87.25,337.97,67.51,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,177.94,171.19,169.86,0.00,175.76,0.00 ,,308.67,88.02,382.91,78.13,271.55,87.22,347.74,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,177.80,171.48,169.86,0.00,176.48,0.00 ,,306.72,87.80,392.67,77.73,271.55,87.22,337.97,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.14,171.69,169.86,0.00,176.90,0.00 ,,312.58,87.88,380.95,77.58,257.88,87.18,343.83,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.037, ,177.14,171.91,169.80,0.00,177.05,0.00 ,,306.72,87.91,384.86,77.55,252.01,87.18,334.07,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.36,171.76,170.13,0.00,177.19,0.00 ,,310.62,87.84,388.77,77.51,255.92,87.11,343.83,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.65,171.69,170.20,0.00,176.83,0.00 ,,310.62,87.84,384.86,77.55,265.69,87.11,343.83,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.16,171.62,170.54,0.00,176.55,0.00 ,,310.62,87.88,380.95,77.55,265.69,87.14,339.93,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,178.53,171.41,170.61,0.00,176.12,0.00 ,,302.81,87.91,380.95,77.51,255.92,87.14,334.07,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.67,171.62,170.61,0.00,175.69,0.00 ,,306.72,87.84,386.81,77.36,259.83,87.11,339.93,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.67,171.62,170.74,0.00,175.41,0.00 ,,314.53,87.80,384.86,77.51,261.78,87.14,343.83,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.53,172.05,170.94,0.00,175.48,0.00 ,,314.53,87.80,384.86,77.51,269.60,87.14,334.07,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,178.09,171.98,171.01,0.00,175.62,0.00 ,,306.72,87.84,382.91,77.47,261.78,87.14,343.83,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.94,171.83,171.01,0.00,175.91,0.00 ,,306.72,87.80,377.05,77.62,265.69,87.18,339.93,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.94,171.91,170.88,0.00,176.19,0.00 ,,302.81,87.91,382.91,78.02,261.78,87.22,337.97,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.80,172.05,170.74,0.00,176.48,0.00 ,,302.81,87.91,379.00,78.10,257.88,87.33,334.07,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,172.33,170.67,0.00,176.90,0.00 ,,312.58,87.91,382.91,78.10,261.78,87.22,337.97,67.44,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.94,172.26,170.61,0.00,176.98,0.00 ,,312.58,87.91,382.91,78.10,265.69,87.22,334.07,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.029, ,177.80,172.19,170.81,0.00,176.76,0.00 ,,310.62,87.95,379.00,78.13,269.60,87.25,334.07,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.94,171.91,170.74,0.00,176.33,0.00 ,,302.81,87.95,379.00,78.13,257.88,87.22,339.93,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.31,171.69,170.67,0.00,176.05,0.00 ,,310.62,87.88,379.00,78.10,261.78,87.22,339.93,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,178.31,171.12,170.67,0.00,175.83,0.00 ,,312.58,87.88,379.00,78.13,257.88,87.33,339.93,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.53,171.12,170.47,0.00,175.91,0.00 ,,302.81,87.99,382.91,78.17,255.92,87.33,347.74,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,178.38,171.12,170.40,0.00,175.55,0.00 ,,302.81,87.95,382.91,78.13,252.01,87.33,343.83,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,178.67,171.34,170.20,0.00,175.62,0.00 ,,306.72,87.84,390.72,78.13,257.88,87.33,343.83,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.67,170.91,170.00,0.00,175.62,0.00 ,,310.62,87.95,382.91,78.17,255.92,87.33,347.74,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,178.60,170.55,169.93,0.00,175.76,0.00 ,,306.72,87.91,386.81,78.17,255.92,87.33,343.83,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.53,170.34,169.93,0.00,175.91,0.00 ,,302.81,87.88,386.81,78.17,252.01,87.25,343.83,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.31,170.48,169.93,0.00,175.83,0.00 ,,310.62,87.84,390.72,78.10,252.01,87.22,347.74,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.31,170.55,169.66,0.00,175.76,0.00 ,,298.90,87.99,386.81,78.13,252.01,87.22,351.65,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.60,170.34,169.53,0.00,175.41,0.00 ,,298.90,87.99,386.81,78.06,252.01,87.18,339.93,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.53,169.91,169.12,0.00,175.26,0.00 ,,302.81,87.80,386.81,78.06,248.11,87.18,343.83,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.31,170.06,168.65,0.00,175.26,0.00 ,,310.62,87.80,386.81,78.10,252.01,87.22,347.74,67.40,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.60,169.91,167.77,0.00,175.19,0.00 ,,296.95,87.91,386.81,78.10,248.11,87.25,347.74,67.47,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.53,170.41,167.64,0.00,175.19,0.00 ,,298.90,87.95,382.91,78.06,238.34,87.18,347.74,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.53,169.84,167.50,0.00,175.26,0.00 ,,302.81,87.80,379.00,77.99,252.01,87.11,336.02,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,178.53,169.63,167.64,0.00,175.26,0.00 ,,300.85,87.88,382.91,77.99,246.15,87.14,343.83,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.53,169.63,167.77,0.00,175.19,0.00 ,,296.95,87.91,382.91,78.02,252.01,87.14,347.74,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.53,169.70,167.57,0.00,175.26,0.00 ,,293.04,87.84,386.81,77.95,255.92,87.22,347.74,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.53,169.77,167.44,0.00,175.12,0.00 ,,304.76,87.77,390.72,77.95,248.11,87.18,347.74,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.60,169.99,167.57,0.00,175.19,0.00 ,,300.85,87.88,394.63,77.99,252.01,87.14,347.74,67.33,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.38,170.06,167.97,0.00,175.19,0.00 ,,293.04,87.88,390.72,77.99,244.20,87.25,347.74,67.36,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.02,170.06,168.04,0.00,174.98,0.00 ,,293.04,87.77,386.81,77.95,232.48,87.11,343.83,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.65,169.91,168.45,0.00,174.91,0.00 ,,302.81,87.80,394.63,77.95,236.39,87.07,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,169.77,168.45,0.00,175.05,0.00 ,,293.04,87.91,394.63,77.95,248.11,87.11,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,169.63,168.51,0.00,174.98,0.00 ,,296.95,87.88,398.53,77.84,248.11,87.18,347.74,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,177.58,169.70,168.65,0.00,174.84,0.00 ,,296.95,87.77,398.53,77.84,248.11,87.11,347.74,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.43,169.63,168.72,0.00,174.98,0.00 ,,300.85,87.84,394.63,77.88,252.01,87.11,347.74,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.36,169.49,168.51,0.00,174.91,0.00 ,,296.95,87.95,398.53,77.99,248.11,87.18,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.77,168.51,0.00,175.05,0.00 ,,291.09,87.84,398.53,77.88,238.34,87.18,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.91,168.24,0.00,174.98,0.00 ,,300.85,87.80,394.63,77.88,228.57,87.11,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.78,169.84,167.97,0.00,175.05,0.00 ,,296.95,87.88,400.49,77.73,238.34,87.03,357.51,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.85,169.84,168.04,0.00,174.98,0.00 ,,296.95,87.84,408.30,77.51,246.15,86.92,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,169.91,167.97,0.00,175.05,0.00 ,,287.18,87.69,406.35,77.25,240.29,86.89,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,169.77,167.91,0.00,175.12,0.00 ,,291.09,87.69,406.35,77.14,250.06,86.89,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.29,169.70,168.38,0.00,175.26,0.00 ,,296.95,87.77,402.44,77.18,250.06,86.92,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.14,169.91,168.04,0.00,175.19,0.00 ,,287.18,87.73,410.26,77.22,252.01,86.92,349.69,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.07,169.99,167.97,0.00,175.19,0.00 ,,294.99,87.66,406.35,77.18,240.29,86.92,349.69,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,176.70,170.13,167.71,0.00,175.26,0.00 ,,287.18,87.66,406.35,77.18,240.29,86.89,357.51,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.85,170.06,167.03,0.00,175.26,0.00 ,,291.09,87.73,406.35,77.18,246.15,86.89,361.42,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.63,170.34,166.76,0.00,175.05,0.00 ,,291.09,87.69,406.35,77.14,246.15,86.89,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,176.41,170.98,166.42,0.00,174.62,0.00 ,,294.99,87.69,398.53,77.14,250.06,86.89,357.51,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.41,171.41,166.83,0.00,174.48,0.00 ,,291.09,87.73,406.35,77.14,250.06,86.92,361.42,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.63,171.83,166.90,0.00,174.55,0.00 ,,291.09,87.77,408.30,77.36,246.15,86.92,357.51,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.92,171.98,166.96,0.00,174.55,0.00 ,,291.09,87.73,404.40,77.69,242.25,87.00,357.51,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.92,171.62,167.23,0.00,174.69,0.00 ,,291.09,87.73,402.44,77.84,236.39,87.07,361.42,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.70,171.41,167.37,0.00,174.77,0.00 ,,291.09,87.80,406.35,77.95,238.34,87.00,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.26,171.05,167.50,0.00,174.91,0.00 ,,287.18,87.80,406.35,77.91,236.39,87.00,357.51,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.54,171.41,167.91,0.00,174.98,0.00 ,,293.04,87.73,406.35,77.95,246.15,86.96,357.51,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,175.24,171.48,168.31,0.00,175.12,0.00 ,,293.04,87.84,402.44,77.91,250.06,87.00,353.60,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,175.32,171.48,168.04,0.00,175.12,0.00 ,,291.09,87.80,402.44,77.95,252.01,87.07,353.60,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,175.68,171.62,167.77,0.00,175.12,0.00 ,,293.04,87.73,406.35,77.95,248.11,87.14,357.51,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.26,171.62,168.24,0.00,174.77,0.00 ,,296.95,87.73,402.44,77.95,232.48,87.11,353.60,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,171.62,168.31,0.00,174.55,0.00 ,,291.09,87.73,402.44,77.99,236.39,87.07,353.60,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.72,171.48,168.45,0.00,174.34,0.00 ,,296.95,87.80,402.44,77.95,236.39,87.00,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,171.41,168.51,0.00,174.41,0.00 ,,296.95,87.73,402.44,77.95,246.15,87.00,353.60,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.53,171.41,168.92,0.00,174.19,0.00 ,,293.04,87.77,394.63,77.95,250.06,87.03,357.51,67.29,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.67,171.55,169.46,0.00,174.27,0.00 ,,293.04,87.80,398.53,77.95,250.06,87.03,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.89,171.91,169.59,0.00,174.12,0.00 ,,293.04,87.77,402.44,77.95,252.01,87.07,349.69,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.75,172.05,169.66,0.00,174.12,0.00 ,,300.85,87.73,398.53,77.95,246.15,87.11,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.67,171.98,169.80,0.00,174.05,0.00 ,,293.04,87.77,398.53,77.95,236.39,87.07,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.09,171.98,170.00,0.00,173.91,0.00 ,,296.95,87.80,398.53,77.95,238.34,86.96,349.69,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.07,172.05,170.07,0.00,173.98,0.00 ,,300.85,87.69,394.63,77.95,242.25,87.00,343.83,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.63,171.98,170.27,0.00,173.91,0.00 ,,300.85,87.73,394.63,77.91,250.06,87.03,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,176.56,172.05,170.13,0.00,173.91,0.00 ,,296.95,87.77,390.72,77.99,250.06,87.00,347.74,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,176.99,172.26,170.00,0.00,173.62,0.00 ,,300.85,87.73,398.53,77.91,242.25,86.96,357.51,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,177.72,172.69,169.93,0.00,173.41,0.00 ,,306.72,87.69,394.63,77.95,250.06,87.00,347.74,67.25,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.16,173.19,170.00,0.00,173.41,0.00 ,,304.76,87.73,394.63,77.95,246.15,87.00,349.69,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.16,173.19,170.27,0.00,173.27,0.00 ,,296.95,87.77,394.63,77.95,242.25,87.00,349.69,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,178.02,172.90,170.67,0.00,173.05,0.00 ,,300.85,87.69,394.63,77.88,246.15,86.89,357.51,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.23,171.98,170.74,0.00,172.84,0.00 ,,306.72,87.69,390.72,77.95,259.83,86.89,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,178.31,170.98,170.74,0.00,172.98,0.00 ,,302.81,87.80,390.72,77.99,263.74,86.96,339.93,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.022, ,178.02,170.27,170.34,0.00,172.98,0.00 ,,293.04,87.73,390.72,77.91,255.92,86.96,349.69,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.80,169.91,170.20,0.00,173.12,0.00 ,,304.76,87.69,390.72,77.95,263.74,86.96,339.93,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.58,170.06,170.13,0.00,173.05,0.00 ,,306.72,87.69,390.72,77.99,252.01,86.96,353.60,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.20,169.93,0.00,173.34,0.00 ,,306.72,87.77,390.72,77.99,255.92,86.96,339.93,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.92,169.84,169.80,0.00,173.12,0.00 ,,310.62,87.66,386.81,77.88,255.92,86.92,339.93,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.70,169.77,169.73,0.00,173.27,0.00 ,,304.76,87.66,386.81,77.95,255.92,86.92,339.93,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.43,169.77,169.73,0.00,173.12,0.00 ,,304.76,87.73,386.81,77.95,255.92,86.96,343.83,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.72,170.20,169.66,0.00,172.98,0.00 ,,304.76,87.73,379.00,77.95,255.92,87.00,343.83,67.22,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,170.13,169.73,0.00,173.12,0.00 ,,306.72,87.66,386.81,77.95,255.92,86.92,339.93,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,169.91,169.66,0.00,172.98,0.00 ,,310.62,87.66,386.81,77.88,246.15,86.92,339.93,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.65,169.77,169.80,0.00,172.98,0.00 ,,306.72,87.73,386.81,77.84,252.01,86.89,339.93,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,177.58,169.70,169.80,0.00,172.98,0.00 ,,304.76,87.62,386.81,77.36,253.97,86.81,339.93,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.58,169.56,169.86,0.00,173.05,0.00 ,,310.62,87.51,390.72,77.14,263.74,86.78,339.93,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.65,169.35,169.80,0.00,173.12,0.00 ,,310.62,87.58,386.81,77.22,263.74,86.81,332.11,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.63,169.80,0.00,173.12,0.00 ,,306.72,87.66,382.91,77.22,259.83,86.89,336.02,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.029, ,176.48,169.42,170.00,0.00,173.12,0.00 ,,308.67,87.58,386.81,77.22,263.74,86.85,332.11,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.56,169.84,170.13,0.00,173.05,0.00 ,,310.62,87.51,390.72,77.14,255.92,86.89,336.02,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,176.78,169.84,170.54,0.00,173.12,0.00 ,,308.67,87.62,386.81,77.22,259.83,86.89,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,170.06,170.88,0.00,172.98,0.00 ,,304.76,87.62,386.81,77.18,250.06,86.85,332.11,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,177.80,169.77,170.88,0.00,172.98,0.00 ,,304.76,87.47,382.91,77.18,255.92,86.81,332.11,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.72,169.56,170.81,0.00,173.05,0.00 ,,310.62,87.55,382.91,77.18,255.92,86.78,336.02,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.02,168.85,170.61,0.00,173.27,0.00 ,,310.62,87.58,382.91,77.22,253.97,86.81,332.11,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.94,168.78,170.40,0.00,173.34,0.00 ,,304.76,87.69,373.14,77.55,253.97,86.85,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,168.99,170.13,0.00,173.55,0.00 ,,310.62,87.58,380.95,77.84,263.74,86.85,336.02,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,176.99,169.13,169.73,0.00,173.77,0.00 ,,310.62,87.66,380.95,77.84,255.92,86.92,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,176.92,169.13,169.05,0.00,173.91,0.00 ,,304.76,87.73,375.09,77.95,259.83,86.92,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.92,169.70,169.12,0.00,173.84,0.00 ,,304.76,87.58,380.95,77.88,255.92,86.92,332.11,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,169.77,169.26,0.00,173.62,0.00 ,,310.62,87.58,380.95,77.88,259.83,86.92,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,169.91,169.53,0.00,173.62,0.00 ,,306.72,87.69,380.95,77.88,259.83,86.92,339.93,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,177.43,170.20,169.66,0.00,173.62,0.00 ,,304.76,87.73,379.00,77.95,255.92,87.00,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.58,170.41,169.86,0.00,173.70,0.00 ,,308.67,87.58,384.86,77.84,252.01,86.96,336.02,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.05,169.53,0.00,173.55,0.00 ,,308.67,87.62,380.95,77.84,259.83,86.92,339.93,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.14,171.12,169.39,0.00,173.48,0.00 ,,304.76,87.69,380.95,77.84,252.01,87.00,339.93,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,171.12,169.32,0.00,173.62,0.00 ,,304.76,87.66,380.95,77.84,252.01,86.96,332.11,67.18,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,177.14,171.69,168.92,0.00,173.77,0.00 ,,308.67,87.62,384.86,77.84,252.01,86.96,336.02,67.14,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.29,171.83,168.51,0.00,173.77,0.00 ,,300.85,87.62,386.81,77.88,255.92,86.92,339.93,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.65,171.83,168.51,0.00,173.84,0.00 ,,306.72,87.69,386.81,77.84,255.92,86.96,345.79,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.72,172.26,168.92,0.00,174.05,0.00 ,,300.85,87.62,386.81,77.84,250.06,86.96,339.93,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.02,172.12,169.66,0.00,174.05,0.00 ,,308.67,87.58,380.95,77.77,250.06,86.92,336.02,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,178.02,172.19,169.93,0.00,174.05,0.00 ,,300.85,87.66,392.67,77.80,246.15,86.89,345.79,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.02,171.98,170.47,0.00,174.05,0.00 ,,300.85,87.77,392.67,77.80,246.15,86.89,339.93,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.38,172.33,170.67,0.00,174.27,0.00 ,,296.95,87.58,384.86,77.84,246.15,86.85,353.60,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.022, ,178.60,172.19,170.88,0.00,174.12,0.00 ,,308.67,87.58,384.86,77.80,246.15,86.85,336.02,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.60,172.05,170.74,0.00,174.05,0.00 ,,304.76,87.62,380.95,77.77,255.92,86.85,345.79,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.60,171.98,170.67,0.00,174.19,0.00 ,,296.95,87.62,388.77,77.77,252.01,86.92,339.93,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.53,172.12,170.74,0.00,174.19,0.00 ,,300.85,87.55,384.86,77.69,242.25,86.85,345.79,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.31,171.91,170.40,0.00,174.19,0.00 ,,296.95,87.62,392.67,77.73,252.01,86.89,349.69,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.09,172.05,170.47,0.00,174.05,0.00 ,,300.85,87.69,388.77,77.73,250.06,86.92,349.69,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.09,171.98,170.20,0.00,173.98,0.00 ,,296.95,87.55,392.67,77.77,246.15,86.89,345.79,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.31,172.05,170.61,0.00,173.91,0.00 ,,300.85,87.51,392.67,77.73,236.39,86.85,341.88,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.53,171.83,170.81,0.00,174.12,0.00 ,,296.95,87.55,392.67,77.77,250.06,86.85,349.69,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.75,171.69,171.08,0.00,173.98,0.00 ,,294.99,87.66,396.58,77.73,240.29,86.85,349.69,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,178.75,171.62,171.35,0.00,174.05,0.00 ,,296.95,87.55,388.77,77.73,242.25,86.85,345.79,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.38,171.62,171.01,0.00,174.05,0.00 ,,296.95,87.55,392.67,77.77,240.29,86.89,349.69,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.16,171.55,170.61,0.00,174.12,0.00 ,,294.99,87.66,396.58,77.73,242.25,86.81,353.60,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.16,171.48,170.47,0.00,174.05,0.00 ,,291.09,87.62,398.53,77.77,246.15,86.85,345.79,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.16,171.62,170.61,0.00,174.12,0.00 ,,294.99,87.58,398.53,77.77,240.29,86.89,349.69,67.07,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,178.09,171.83,170.54,0.00,174.12,0.00 ,,287.18,87.66,396.58,77.77,236.39,86.89,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.09,171.98,170.67,0.00,174.05,0.00 ,,291.09,87.66,400.49,77.73,242.25,86.85,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.02,171.62,170.61,0.00,174.19,0.00 ,,291.09,87.55,404.40,77.66,240.29,86.78,349.69,67.11,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.02,171.83,170.40,0.00,174.19,0.00 ,,294.99,87.58,398.53,77.36,232.48,86.74,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,171.48,170.07,0.00,174.05,0.00 ,,287.18,87.55,404.40,76.85,234.43,86.56,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,171.12,170.00,0.00,174.12,0.00 ,,294.99,87.47,408.30,76.74,236.39,86.52,353.60,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.63,170.34,0.00,174.12,0.00 ,,291.09,87.44,404.40,76.78,244.20,86.63,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.51,170.27,170.40,0.00,174.12,0.00 ,,291.09,87.47,408.30,76.78,240.29,86.56,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,170.13,170.40,0.00,174.12,0.00 ,,294.99,87.51,404.40,76.70,236.39,86.59,353.60,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,169.91,169.93,0.00,174.41,0.00 ,,291.09,87.44,408.30,76.67,240.29,86.56,359.46,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,169.20,169.93,0.00,174.62,0.00 ,,291.09,87.44,404.40,76.70,230.53,86.52,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,177.43,169.42,169.80,0.00,174.91,0.00 ,,291.09,87.55,404.40,76.70,234.43,86.52,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.43,169.70,169.80,0.00,174.91,0.00 ,,291.09,87.51,408.30,76.78,248.11,86.56,353.60,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,169.70,169.80,0.00,175.12,0.00 ,,291.09,87.47,408.30,76.70,236.39,86.52,363.37,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.65,169.77,169.86,0.00,175.19,0.00 ,,294.99,87.47,408.30,76.74,234.43,86.48,363.37,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,169.91,169.80,0.00,175.26,0.00 ,,294.99,87.55,398.53,77.14,236.39,86.59,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.58,169.77,169.73,0.00,175.26,0.00 ,,294.99,87.55,408.30,77.55,244.20,86.74,363.37,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.80,169.20,169.59,0.00,175.34,0.00 ,,298.90,87.51,400.49,77.73,240.29,86.78,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,177.65,169.20,169.73,0.00,175.34,0.00 ,,291.09,87.62,402.44,77.77,226.62,86.81,363.37,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.58,169.63,169.53,0.00,175.41,0.00 ,,287.18,87.66,402.44,77.73,236.39,86.74,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,169.70,169.46,0.00,175.41,0.00 ,,291.09,87.47,406.35,77.77,244.20,86.74,363.37,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.80,169.42,169.53,0.00,175.34,0.00 ,,291.09,87.51,402.44,77.73,240.29,86.74,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.94,169.91,169.59,0.00,175.55,0.00 ,,291.09,87.58,398.53,77.77,240.29,86.74,353.60,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,169.77,169.46,0.00,175.12,0.00 ,,287.18,87.58,402.44,77.73,244.20,86.74,363.37,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,169.63,169.26,0.00,175.12,0.00 ,,298.90,87.47,400.49,77.73,250.06,86.74,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,169.56,169.12,0.00,174.98,0.00 ,,298.90,87.51,398.53,77.77,242.25,86.78,357.51,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,169.91,169.19,0.00,175.05,0.00 ,,294.99,87.62,398.53,77.77,240.29,86.78,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.92,169.77,169.05,0.00,175.05,0.00 ,,287.18,87.55,404.40,77.69,242.25,86.78,353.60,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.99,169.84,169.05,0.00,174.91,0.00 ,,294.99,87.51,402.44,77.73,242.25,86.78,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,177.43,169.63,169.32,0.00,174.91,0.00 ,,298.90,87.51,398.53,77.77,246.15,86.81,353.60,67.03,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.72,169.56,169.32,0.00,174.98,0.00 ,,294.99,87.62,394.63,77.80,236.39,86.74,353.60,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,169.35,169.46,0.00,174.77,0.00 ,,298.90,87.47,400.49,77.73,250.06,86.74,353.60,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,169.35,169.53,0.00,174.55,0.00 ,,304.76,87.47,396.58,77.73,242.25,86.78,359.46,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.09,169.56,169.46,0.00,174.41,0.00 ,,296.95,87.58,396.58,77.73,242.25,86.78,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.02,169.77,169.46,0.00,174.27,0.00 ,,298.90,87.51,396.58,77.73,242.25,86.78,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,169.91,169.26,0.00,174.27,0.00 ,,300.85,87.51,392.67,77.73,246.15,86.74,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.87,170.06,169.53,0.00,174.19,0.00 ,,300.85,87.58,396.58,77.73,253.97,86.78,353.60,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.65,170.20,169.59,0.00,174.12,0.00 ,,296.95,87.62,392.67,77.80,242.25,86.78,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.80,170.27,169.59,0.00,173.91,0.00 ,,300.85,87.51,392.67,77.77,246.15,86.74,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,170.48,169.59,0.00,174.12,0.00 ,,304.76,87.47,392.67,77.73,250.06,86.74,349.69,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.72,170.77,169.66,0.00,174.05,0.00 ,,300.85,87.58,396.58,77.77,250.06,86.81,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.65,171.91,169.59,0.00,174.05,0.00 ,,296.95,87.62,392.67,77.77,244.20,86.74,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.58,172.19,169.66,0.00,174.12,0.00 ,,300.85,87.47,392.67,77.69,250.06,86.74,345.79,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,177.29,172.33,169.66,0.00,174.05,0.00 ,,312.58,87.44,388.77,77.69,246.15,86.74,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,176.99,171.98,170.20,0.00,174.12,0.00 ,,304.76,87.51,392.67,77.77,253.97,86.74,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,176.92,172.05,170.34,0.00,174.12,0.00 ,,300.85,87.55,392.67,77.77,246.15,86.67,349.69,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.07,171.76,170.34,0.00,174.05,0.00 ,,304.76,87.47,388.77,77.77,250.06,86.59,345.79,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.29,171.62,170.54,0.00,173.91,0.00 ,,308.67,87.51,392.67,77.77,257.88,86.67,345.79,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,171.69,170.61,0.00,173.84,0.00 ,,304.76,87.55,388.77,77.77,253.97,86.74,336.02,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.16,171.83,170.40,0.00,173.70,0.00 ,,304.76,87.47,384.86,77.66,250.06,86.67,341.88,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.38,171.91,169.93,0.00,173.62,0.00 ,,308.67,87.44,388.77,77.69,257.88,86.63,345.79,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.60,171.76,170.34,0.00,173.62,0.00 ,,304.76,87.51,384.86,77.73,259.83,86.74,345.79,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,178.67,171.62,170.54,0.00,173.70,0.00 ,,304.76,87.55,384.86,77.69,250.06,86.74,336.02,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.53,171.69,170.20,0.00,173.62,0.00 ,,308.67,87.44,380.95,77.58,253.97,86.67,336.02,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.23,171.55,170.07,0.00,173.55,0.00 ,,312.58,87.44,382.91,77.40,257.88,86.63,341.88,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.09,171.76,169.59,0.00,173.55,0.00 ,,308.67,87.47,388.77,77.03,250.06,86.63,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.80,171.83,169.66,0.00,173.55,0.00 ,,304.76,87.44,388.77,77.03,253.97,86.59,328.21,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.72,171.98,169.86,0.00,173.48,0.00 ,,308.67,87.33,380.95,76.96,248.11,86.56,341.88,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,177.51,172.05,170.40,0.00,173.48,0.00 ,,308.67,87.36,384.86,76.96,250.06,86.52,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,177.72,172.26,170.61,0.00,173.55,0.00 ,,308.67,87.44,380.95,77.03,257.88,86.59,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.80,172.33,170.54,0.00,173.55,0.00 ,,308.67,87.36,380.95,77.00,253.97,86.59,332.11,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.72,172.19,170.61,0.00,173.41,0.00 ,,316.48,87.25,384.86,76.92,257.88,86.56,332.11,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.72,172.19,170.81,0.00,173.55,0.00 ,,308.67,87.33,388.77,76.96,257.88,86.63,345.79,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.87,172.19,170.61,0.00,173.62,0.00 ,,312.58,87.40,380.95,76.96,259.83,86.59,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,172.76,170.94,0.00,173.62,0.00 ,,308.67,87.33,377.05,76.92,253.97,86.59,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.022, ,177.65,172.83,171.01,0.00,173.48,0.00 ,,312.58,87.36,384.86,77.00,257.88,86.59,328.21,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.43,172.83,171.08,0.00,173.55,0.00 ,,308.67,87.47,382.91,77.47,253.97,86.63,332.11,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.51,172.90,170.94,0.00,173.41,0.00 ,,308.67,87.47,384.86,77.62,255.92,86.74,328.21,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,177.07,172.90,170.47,0.00,173.62,0.00 ,,314.53,87.40,377.05,77.66,250.06,86.74,332.11,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.92,172.90,170.20,0.00,173.55,0.00 ,,308.67,87.47,380.95,77.69,250.06,86.74,328.21,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.07,172.26,170.07,0.00,173.77,0.00 ,,308.67,87.51,380.95,77.69,253.97,86.67,332.11,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.36,171.62,170.27,0.00,173.98,0.00 ,,304.76,87.47,380.95,77.73,253.97,86.74,332.11,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,170.84,170.34,0.00,174.12,0.00 ,,312.58,87.40,377.05,77.73,257.88,86.67,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,170.77,169.86,0.00,174.12,0.00 ,,304.76,87.44,377.05,77.69,257.88,86.63,332.11,67.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,170.77,170.00,0.00,173.91,0.00 ,,304.76,87.47,380.95,77.66,253.97,86.74,336.02,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.80,170.27,169.86,0.00,173.77,0.00 ,,308.67,87.44,380.95,77.73,255.92,86.74,336.02,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,177.87,170.06,169.86,0.00,173.41,0.00 ,,312.58,87.44,380.95,77.69,253.97,86.74,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,169.99,169.93,0.00,173.62,0.00 ,,304.76,87.47,380.95,77.62,244.20,86.63,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.65,169.99,169.93,0.00,173.77,0.00 ,,304.76,87.44,388.77,77.62,250.06,86.63,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.36,170.06,170.07,0.00,173.84,0.00 ,,308.67,87.44,384.86,77.66,250.06,86.63,337.97,66.92,8000.00,0.00,0.00,0.00,
