SAP ID,109000173083,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.21,169.99,170.13,0.00,173.77,0.00 ,,304.76,87.47,384.86,77.66,246.15,86.59,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.21,169.91,170.20,0.00,173.91,0.00 ,,300.85,87.44,380.95,77.62,253.97,86.63,345.79,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,169.91,169.86,0.00,173.98,0.00 ,,300.85,87.40,388.77,77.69,250.06,86.63,345.79,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.16,170.06,169.93,0.00,173.84,0.00 ,,304.76,87.40,384.86,77.69,250.06,86.63,336.02,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,178.31,169.77,169.93,0.00,173.91,0.00 ,,300.85,87.47,384.86,77.69,253.97,86.63,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,178.38,169.84,170.07,0.00,173.62,0.00 ,,300.85,87.47,388.77,77.66,257.88,86.67,337.97,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.09,169.56,170.40,0.00,173.55,0.00 ,,300.85,87.44,384.86,77.62,253.97,86.74,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.16,169.84,170.27,0.00,173.27,0.00 ,,304.76,87.44,388.77,77.66,236.39,86.63,337.97,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,177.87,169.70,170.13,0.00,173.20,0.00 ,,300.85,87.47,380.95,77.66,250.06,86.56,337.97,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.94,169.77,169.93,0.00,173.12,0.00 ,,298.90,87.44,388.77,77.62,244.20,86.52,341.88,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.09,169.63,169.93,0.00,173.27,0.00 ,,304.76,87.40,392.67,77.58,248.11,86.56,341.88,66.96,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.31,169.63,169.66,0.00,173.48,0.00 ,,294.99,87.47,388.77,77.69,244.20,86.59,341.88,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.16,169.70,169.59,0.00,173.77,0.00 ,,298.90,87.44,388.77,77.62,246.15,86.59,345.79,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.87,169.70,169.73,0.00,174.05,0.00 ,,298.90,87.36,392.67,77.58,244.20,86.56,355.56,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.51,169.42,169.73,0.00,174.05,0.00 ,,298.90,87.40,392.67,77.62,246.15,86.63,345.79,66.92,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,169.42,169.86,0.00,173.98,0.00 ,,298.90,87.44,384.86,77.62,244.20,86.56,341.88,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.43,169.27,169.93,0.00,173.91,0.00 ,,291.09,87.44,392.67,77.62,248.11,86.52,345.79,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.000, ,177.65,169.20,169.80,0.00,174.05,0.00 ,,294.99,87.33,396.58,77.58,250.06,86.59,341.88,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.65,169.27,169.93,0.00,173.91,0.00 ,,300.85,87.44,392.67,77.66,240.29,86.59,355.56,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,169.27,170.00,0.00,173.77,0.00 ,,289.13,87.44,388.77,77.62,244.20,86.59,345.79,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,169.35,170.07,0.00,173.77,0.00 ,,294.99,87.36,400.49,77.58,246.15,86.59,345.79,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.51,169.56,170.07,0.00,173.91,0.00 ,,294.99,87.40,396.58,77.58,244.20,86.63,355.56,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,169.56,169.93,0.00,173.98,0.00 ,,291.09,87.44,396.58,77.62,240.29,86.59,355.56,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.43,169.27,170.13,0.00,173.91,0.00 ,,291.09,87.44,392.67,77.51,240.29,86.52,355.56,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.07,169.13,170.34,0.00,173.91,0.00 ,,294.99,87.33,398.53,77.22,244.20,86.52,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.21,169.49,170.54,0.00,173.98,0.00 ,,294.99,87.33,408.30,76.92,244.20,86.48,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.36,170.20,170.67,0.00,174.12,0.00 ,,291.09,87.36,404.40,76.92,236.39,86.48,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.43,171.34,170.88,0.00,174.05,0.00 ,,285.23,87.25,404.40,76.92,240.29,86.52,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,172.26,171.01,0.00,174.05,0.00 ,,298.90,87.22,400.49,76.92,240.29,86.45,355.56,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,172.33,171.01,0.00,174.05,0.00 ,,291.09,87.33,404.40,76.92,240.29,86.52,355.56,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.80,172.33,170.81,0.00,174.12,0.00 ,,294.99,87.36,400.49,76.96,236.39,86.45,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.80,172.19,170.61,0.00,174.27,0.00 ,,289.13,87.18,400.49,76.92,238.34,86.41,351.65,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,172.40,170.20,0.00,174.27,0.00 ,,298.90,87.22,404.40,76.92,240.29,86.41,359.46,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.02,172.26,169.93,0.00,174.41,0.00 ,,291.09,87.33,408.30,76.89,236.39,86.48,355.56,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.16,172.55,169.53,0.00,174.27,0.00 ,,289.13,87.25,404.40,76.92,234.43,86.41,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.16,172.26,169.59,0.00,174.05,0.00 ,,293.04,87.22,408.30,76.92,234.43,86.48,359.46,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.23,172.19,169.66,0.00,173.91,0.00 ,,294.99,87.36,402.44,77.36,234.43,86.52,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.31,172.26,169.86,0.00,173.70,0.00 ,,291.09,87.44,404.40,77.55,236.39,86.56,359.46,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.09,172.33,169.93,0.00,173.62,0.00 ,,289.13,87.33,400.49,77.62,236.39,86.52,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.09,172.19,170.00,0.00,173.77,0.00 ,,298.90,87.33,400.49,77.55,240.29,86.52,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.31,172.05,169.73,0.00,173.91,0.00 ,,291.09,87.44,396.58,77.58,240.29,86.56,359.46,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.09,172.26,169.73,0.00,174.12,0.00 ,,291.09,87.40,404.40,77.66,240.29,86.59,355.56,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,172.05,169.12,0.00,174.12,0.00 ,,289.13,87.36,396.58,77.62,236.39,86.59,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.87,171.98,168.85,0.00,174.48,0.00 ,,298.90,87.33,400.49,77.58,240.29,86.56,355.56,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,171.98,168.65,0.00,174.69,0.00 ,,291.09,87.40,400.49,77.62,236.39,86.59,349.69,66.89,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.58,172.05,168.51,0.00,174.55,0.00 ,,294.99,87.40,400.49,77.62,236.39,86.59,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,171.91,168.51,0.00,174.27,0.00 ,,293.04,87.29,396.58,77.55,240.29,86.52,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.65,171.83,168.51,0.00,174.19,0.00 ,,294.99,87.36,400.49,77.55,240.29,86.52,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,171.41,168.51,0.00,174.12,0.00 ,,298.90,87.47,400.49,77.62,240.29,86.56,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,171.76,168.72,0.00,174.12,0.00 ,,294.99,87.40,396.58,77.62,236.39,86.56,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,171.62,169.26,0.00,174.27,0.00 ,,298.90,87.29,396.58,77.55,240.29,86.41,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,171.91,169.59,0.00,174.41,0.00 ,,294.99,87.40,392.67,77.58,240.29,86.45,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.43,171.83,170.13,0.00,174.48,0.00 ,,291.09,87.44,396.58,77.62,250.06,86.48,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,171.76,170.13,0.00,174.48,0.00 ,,294.99,87.33,392.67,77.55,248.11,86.52,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.83,169.86,0.00,174.62,0.00 ,,302.81,87.33,396.58,77.58,250.06,86.52,341.88,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.94,171.48,169.86,0.00,174.41,0.00 ,,298.90,87.44,396.58,77.58,244.20,86.56,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.94,170.63,169.80,0.00,174.34,0.00 ,,294.99,87.40,396.58,77.58,240.29,86.59,351.65,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.94,170.27,169.80,0.00,174.27,0.00 ,,302.81,87.33,396.58,77.58,236.39,86.52,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,169.77,170.07,0.00,174.05,0.00 ,,304.76,87.36,396.58,77.55,240.29,86.45,341.88,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.02,169.56,170.07,0.00,174.19,0.00 ,,300.85,87.40,392.67,77.58,250.06,86.56,341.88,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,178.09,169.56,170.13,0.00,174.27,0.00 ,,302.81,87.33,396.58,77.55,250.06,86.56,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.09,169.56,170.07,0.00,174.27,0.00 ,,304.76,87.33,392.67,77.55,250.06,86.52,351.65,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.65,169.63,170.00,0.00,174.12,0.00 ,,302.81,87.36,392.67,77.55,248.11,86.45,355.56,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.51,169.63,170.00,0.00,174.41,0.00 ,,304.76,87.40,384.86,77.62,253.97,86.56,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,177.14,169.63,170.07,0.00,174.55,0.00 ,,298.90,87.29,392.67,77.55,244.20,86.56,345.79,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.36,169.70,170.07,0.00,174.48,0.00 ,,294.99,87.29,388.77,77.55,253.97,86.52,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.51,169.56,170.07,0.00,174.27,0.00 ,,298.90,87.33,392.67,77.62,259.83,86.56,351.65,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.72,169.56,170.07,0.00,174.12,0.00 ,,304.76,87.33,388.77,77.62,250.06,86.59,341.88,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.80,170.06,169.93,0.00,173.91,0.00 ,,308.67,87.33,384.86,77.55,248.11,86.56,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.65,170.20,169.86,0.00,173.77,0.00 ,,308.67,87.33,384.86,77.55,250.06,86.52,341.88,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.000, ,177.65,169.91,169.93,0.00,173.77,0.00 ,,304.76,87.36,388.77,77.55,253.97,86.48,337.97,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,169.63,170.20,0.00,173.84,0.00 ,,304.76,87.33,384.86,77.55,248.11,86.48,341.88,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.87,169.63,170.13,0.00,173.77,0.00 ,,308.67,87.25,384.86,77.55,253.97,86.52,337.97,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,178.02,169.56,169.93,0.00,173.91,0.00 ,,308.67,87.33,380.95,77.55,244.20,86.56,337.97,66.85,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.23,169.70,169.73,0.00,174.12,0.00 ,,304.76,87.33,384.86,77.51,250.06,86.48,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.23,169.84,169.80,0.00,174.05,0.00 ,,306.72,87.22,388.77,77.03,257.88,86.37,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.09,169.84,169.73,0.00,174.12,0.00 ,,312.58,87.22,384.86,76.89,253.97,86.34,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.87,169.99,169.86,0.00,173.91,0.00 ,,312.58,87.33,384.86,76.78,253.97,86.34,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,169.99,169.93,0.00,173.77,0.00 ,,308.67,87.22,384.86,76.89,257.88,86.37,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.29,169.91,170.07,0.00,173.62,0.00 ,,312.58,87.14,384.86,76.85,257.88,86.37,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,176.99,169.77,170.00,0.00,173.62,0.00 ,,308.67,87.18,380.95,76.92,253.97,86.37,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.84,170.13,0.00,173.62,0.00 ,,308.67,87.22,384.86,76.85,253.97,86.41,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.63,170.13,0.00,173.41,0.00 ,,308.67,87.18,384.86,76.85,252.01,86.37,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.51,169.99,170.13,0.00,173.48,0.00 ,,316.48,87.14,384.86,76.89,252.01,86.37,334.07,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.72,170.06,170.13,0.00,173.41,0.00 ,,308.67,87.25,380.95,76.85,253.97,86.37,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.72,170.06,170.13,0.00,173.77,0.00 ,,312.58,87.22,380.95,76.78,257.88,86.34,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,170.20,170.20,0.00,173.77,0.00 ,,308.67,87.25,382.91,77.18,257.88,86.45,334.07,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.43,170.48,170.34,0.00,173.77,0.00 ,,312.58,87.29,379.00,77.51,253.97,86.48,334.07,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,177.21,170.84,170.27,0.00,173.77,0.00 ,,304.76,87.36,377.05,77.55,253.97,86.45,334.07,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.29,171.41,170.61,0.00,173.77,0.00 ,,308.67,87.33,380.95,77.51,250.06,86.41,341.88,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.65,171.98,170.47,0.00,173.77,0.00 ,,312.58,87.22,380.95,77.55,253.97,86.41,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.80,172.26,170.67,0.00,173.77,0.00 ,,304.76,87.36,377.05,77.55,253.97,86.45,334.07,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.87,172.12,170.47,0.00,173.55,0.00 ,,308.67,87.33,377.05,77.55,253.97,86.45,334.07,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.23,172.05,170.40,0.00,173.55,0.00 ,,308.67,87.22,380.95,77.55,261.78,86.41,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.53,171.91,170.40,0.00,173.55,0.00 ,,306.72,87.22,379.00,77.51,250.06,86.48,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.38,171.98,170.34,0.00,173.62,0.00 ,,302.81,87.36,380.95,77.55,250.06,86.45,341.88,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.23,171.83,170.54,0.00,173.70,0.00 ,,298.90,87.25,380.95,77.51,253.97,86.45,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.23,171.98,170.54,0.00,173.91,0.00 ,,306.72,87.22,384.86,77.55,250.06,86.41,337.97,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.02,172.26,170.81,0.00,173.77,0.00 ,,308.67,87.29,384.86,77.58,248.11,86.41,334.07,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,172.33,170.61,0.00,173.77,0.00 ,,302.81,87.36,377.05,77.55,248.11,86.41,334.07,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.87,172.33,170.67,0.00,173.55,0.00 ,,298.90,87.25,388.77,77.51,250.06,86.41,337.97,66.81,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.80,172.26,170.40,0.00,173.77,0.00 ,,306.72,87.22,388.77,77.55,250.06,86.41,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.007, ,177.87,172.19,170.67,0.00,173.70,0.00 ,,302.81,87.33,380.95,77.58,248.11,86.48,337.97,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.80,172.40,170.61,0.00,173.48,0.00 ,,298.90,87.33,384.86,77.51,248.11,86.48,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.72,172.26,170.67,0.00,173.55,0.00 ,,306.72,87.22,388.77,77.51,248.11,86.41,341.88,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.87,172.33,170.54,0.00,173.55,0.00 ,,302.81,87.25,388.77,77.51,240.29,86.48,351.65,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.87,172.33,170.67,0.00,173.62,0.00 ,,298.90,87.33,384.86,77.55,244.20,86.48,337.97,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,177.80,172.26,170.54,0.00,173.55,0.00 ,,298.90,87.25,384.86,77.51,244.20,86.41,337.97,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.72,172.40,170.47,0.00,173.77,0.00 ,,306.72,87.22,384.86,77.51,250.06,86.41,341.88,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.87,172.55,170.40,0.00,173.77,0.00 ,,302.81,87.25,388.77,77.51,250.06,86.48,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.65,172.83,170.61,0.00,173.70,0.00 ,,294.99,87.33,384.86,77.51,244.20,86.41,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.29,172.69,170.54,0.00,173.34,0.00 ,,294.99,87.25,384.86,77.51,244.20,86.41,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.07,172.62,170.61,0.00,173.41,0.00 ,,298.90,87.22,392.67,77.55,244.20,86.41,341.88,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.29,172.47,170.61,0.00,173.48,0.00 ,,294.99,87.29,388.77,77.55,244.20,86.41,345.79,66.78,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,172.62,170.47,0.00,173.48,0.00 ,,294.99,87.33,388.77,77.51,240.29,86.41,347.74,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.29,172.69,170.40,0.00,173.41,0.00 ,,293.04,87.18,390.72,77.44,244.20,86.41,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.21,172.33,170.47,0.00,173.41,0.00 ,,294.99,87.22,388.77,77.51,240.29,86.37,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,172.26,170.47,0.00,173.41,0.00 ,,293.04,87.29,396.58,77.51,240.29,86.41,341.88,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.58,172.40,170.40,0.00,173.48,0.00 ,,293.04,87.25,392.67,77.51,236.39,86.48,351.65,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,172.12,170.34,0.00,173.48,0.00 ,,294.99,87.14,396.58,77.44,240.29,86.41,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,171.55,170.40,0.00,173.41,0.00 ,,293.04,87.25,396.58,77.51,236.39,86.45,355.56,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.58,171.19,170.27,0.00,173.41,0.00 ,,294.99,87.25,396.58,77.51,238.34,86.41,351.65,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,170.84,170.07,0.00,173.41,0.00 ,,289.13,87.18,392.67,77.51,238.34,86.41,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,170.20,170.07,0.00,173.34,0.00 ,,294.99,87.18,394.63,77.40,240.29,86.41,355.56,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.21,169.70,169.93,0.00,173.27,0.00 ,,293.04,87.25,394.63,77.36,240.29,86.34,351.65,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,169.35,169.93,0.00,173.27,0.00 ,,289.13,87.25,400.49,76.92,234.43,86.34,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,169.35,169.93,0.00,173.34,0.00 ,,285.23,87.07,396.58,76.74,238.34,86.34,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,169.20,169.93,0.00,173.34,0.00 ,,296.95,87.11,400.49,76.67,240.29,86.26,361.42,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,169.49,170.00,0.00,173.34,0.00 ,,293.04,87.22,400.49,76.70,240.29,86.34,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,169.56,170.13,0.00,173.34,0.00 ,,289.13,87.11,400.49,76.74,234.43,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.07,169.42,170.20,0.00,173.34,0.00 ,,298.90,87.03,400.49,76.78,230.53,86.26,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.07,169.56,170.40,0.00,173.41,0.00 ,,293.04,87.11,400.49,76.78,240.29,86.26,355.56,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,169.20,170.61,0.00,173.34,0.00 ,,293.04,87.14,404.40,76.78,230.53,86.26,355.56,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,169.20,170.61,0.00,173.34,0.00 ,,289.13,87.07,404.40,76.70,228.57,86.23,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.65,169.20,170.61,0.00,173.55,0.00 ,,293.04,87.11,404.40,76.67,238.34,86.19,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.36,168.99,170.54,0.00,173.62,0.00 ,,289.13,87.14,404.40,76.78,238.34,86.23,355.56,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,169.20,170.20,0.00,173.70,0.00 ,,293.04,87.22,404.40,77.00,238.34,86.26,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.85,169.20,169.80,0.00,173.62,0.00 ,,293.04,87.14,402.44,77.36,238.34,86.34,355.56,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.78,169.35,169.66,0.00,173.77,0.00 ,,293.04,87.22,404.40,77.44,238.34,86.37,355.56,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.85,169.27,169.53,0.00,173.91,0.00 ,,285.23,87.25,408.30,77.47,238.34,86.37,365.32,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.92,169.20,169.80,0.00,173.91,0.00 ,,285.23,87.22,400.49,77.47,234.43,86.37,359.46,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,176.92,169.49,169.73,0.00,173.91,0.00 ,,294.99,87.18,392.67,77.47,234.43,86.34,351.65,66.74,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.78,169.35,169.93,0.00,173.84,0.00 ,,293.04,87.25,404.40,77.44,238.34,86.34,355.56,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.99,169.42,169.73,0.00,173.91,0.00 ,,289.13,87.33,400.49,77.51,240.29,86.37,355.56,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,169.63,169.80,0.00,173.98,0.00 ,,285.23,87.14,400.49,77.51,244.20,86.34,359.46,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,169.56,169.53,0.00,173.91,0.00 ,,294.99,87.14,392.67,77.47,240.29,86.37,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.35,169.59,0.00,174.05,0.00 ,,298.90,87.22,400.49,77.47,238.34,86.37,359.46,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.36,169.49,169.59,0.00,174.05,0.00 ,,294.99,87.25,392.67,77.47,244.20,86.41,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,169.77,169.59,0.00,174.12,0.00 ,,294.99,87.14,392.67,77.44,240.29,86.41,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.21,170.13,169.73,0.00,174.12,0.00 ,,294.99,87.18,396.58,77.44,244.20,86.41,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,176.99,170.41,169.80,0.00,174.12,0.00 ,,293.04,87.18,400.49,77.47,244.20,86.41,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.92,170.48,169.66,0.00,174.27,0.00 ,,298.90,87.18,396.58,77.44,244.20,86.37,355.56,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.99,170.84,169.80,0.00,174.27,0.00 ,,298.90,87.14,392.67,77.44,244.20,86.37,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,170.98,169.73,0.00,174.05,0.00 ,,294.99,87.25,392.67,77.44,240.29,86.41,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,171.05,169.80,0.00,174.19,0.00 ,,298.90,87.22,396.58,77.44,244.20,86.37,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,171.62,169.93,0.00,174.19,0.00 ,,298.90,87.22,392.67,77.51,248.11,86.37,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,172.12,169.86,0.00,174.19,0.00 ,,298.90,87.22,388.77,77.51,240.29,86.34,351.65,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,171.98,169.93,0.00,174.05,0.00 ,,298.90,87.22,392.67,77.44,244.20,86.37,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.36,171.69,170.07,0.00,174.05,0.00 ,,298.90,87.18,398.53,77.36,244.20,86.34,355.56,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,171.76,170.34,0.00,174.05,0.00 ,,308.67,87.18,396.58,77.44,244.20,86.34,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.02,171.91,170.40,0.00,174.12,0.00 ,,306.72,87.22,392.67,77.47,244.20,86.37,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,178.23,171.62,170.40,0.00,174.05,0.00 ,,302.81,87.25,396.58,77.44,252.01,86.34,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.53,171.83,170.47,0.00,173.98,0.00 ,,298.90,87.18,392.67,77.44,240.29,86.37,351.65,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,178.60,172.12,170.54,0.00,173.98,0.00 ,,302.81,87.18,392.67,77.51,248.11,86.30,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,178.23,172.19,170.40,0.00,173.98,0.00 ,,308.67,87.22,394.63,77.40,253.97,86.30,337.97,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.80,171.98,170.40,0.00,174.12,0.00 ,,306.72,87.18,390.72,77.44,248.11,86.34,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.72,171.98,170.40,0.00,174.12,0.00 ,,308.67,87.14,392.67,77.44,253.97,86.34,343.83,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.65,172.12,170.47,0.00,174.27,0.00 ,,302.81,87.22,390.72,77.44,253.97,86.37,343.83,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.65,172.05,170.47,0.00,174.19,0.00 ,,306.72,87.22,386.81,77.44,252.01,86.37,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,177.65,171.76,170.40,0.00,174.12,0.00 ,,302.81,87.14,390.72,77.40,248.11,86.30,343.83,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.87,171.76,170.40,0.00,174.05,0.00 ,,306.72,87.18,390.72,77.44,257.88,86.30,343.83,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.31,171.98,170.13,0.00,173.91,0.00 ,,308.67,87.22,384.86,77.47,248.11,86.30,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,178.53,171.98,170.07,0.00,173.91,0.00 ,,302.81,87.22,386.81,77.44,253.97,86.34,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.53,172.05,170.00,0.00,173.84,0.00 ,,302.81,87.14,386.81,77.44,257.88,86.30,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.60,172.05,169.93,0.00,174.05,0.00 ,,308.67,87.18,386.81,77.40,257.88,86.30,347.74,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.67,172.26,169.73,0.00,174.12,0.00 ,,306.72,87.22,388.77,77.00,252.01,86.23,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,178.53,172.19,169.73,0.00,174.05,0.00 ,,308.67,87.11,390.72,76.56,257.88,86.08,334.07,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,178.53,172.26,169.66,0.00,174.19,0.00 ,,316.48,87.03,394.63,76.45,252.01,86.08,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.23,172.33,169.80,0.00,174.12,0.00 ,,306.72,87.11,390.72,76.52,255.92,86.15,337.97,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.16,172.26,169.86,0.00,174.12,0.00 ,,302.81,87.11,390.72,76.48,252.01,86.08,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.02,172.33,169.93,0.00,174.05,0.00 ,,312.58,87.00,390.72,76.37,255.92,86.04,334.07,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.16,172.33,170.07,0.00,174.12,0.00 ,,312.58,87.03,390.72,76.37,255.92,86.04,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,178.16,172.33,170.34,0.00,174.05,0.00 ,,306.72,87.14,386.81,76.45,265.69,86.15,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,172.26,170.34,0.00,173.91,0.00 ,,306.72,87.07,386.81,76.41,255.92,86.04,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,178.16,172.33,170.34,0.00,173.77,0.00 ,,310.62,87.00,386.81,76.41,255.92,86.04,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,178.53,172.19,170.34,0.00,173.84,0.00 ,,306.72,87.07,386.81,76.45,261.78,86.08,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.53,171.48,170.47,0.00,173.91,0.00 ,,306.72,87.14,379.00,76.56,255.92,86.19,334.07,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,178.53,170.48,170.54,0.00,173.84,0.00 ,,306.72,87.11,379.00,77.14,253.97,86.30,334.07,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,178.16,170.13,170.61,0.00,173.55,0.00 ,,312.58,87.07,382.91,77.40,253.97,86.34,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,178.02,169.56,170.54,0.00,173.55,0.00 ,,308.67,87.14,379.00,77.51,253.97,86.34,337.97,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.87,169.42,170.27,0.00,173.62,0.00 ,,306.72,87.18,382.91,77.44,252.01,86.34,334.07,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,169.49,169.93,0.00,173.48,0.00 ,,302.81,87.14,379.00,77.40,257.88,86.30,334.07,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.029, ,177.21,169.56,169.93,0.00,173.41,0.00 ,,312.58,87.07,382.91,77.44,257.88,86.34,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,176.99,169.56,170.00,0.00,173.55,0.00 ,,308.67,87.18,382.91,77.47,253.97,86.34,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.77,170.13,0.00,173.77,0.00 ,,306.72,87.22,380.95,77.51,252.01,86.37,334.07,66.70,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.36,169.70,170.34,0.00,173.55,0.00 ,,302.81,87.11,382.91,77.44,253.97,86.30,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.65,169.63,170.61,0.00,173.84,0.00 ,,306.72,87.14,386.81,77.40,252.01,86.34,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,169.77,170.67,0.00,173.84,0.00 ,,306.72,87.22,380.95,77.51,253.97,86.37,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.80,169.56,170.74,0.00,173.98,0.00 ,,296.95,87.11,382.91,77.44,252.01,86.37,337.97,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,169.35,170.74,0.00,173.91,0.00 ,,306.72,87.11,386.81,77.36,248.11,86.34,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,169.49,170.74,0.00,173.77,0.00 ,,306.72,87.18,386.81,77.44,252.01,86.34,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,169.63,170.88,0.00,173.77,0.00 ,,298.90,87.22,384.86,77.47,248.11,86.37,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.29,169.56,170.74,0.00,173.55,0.00 ,,302.81,87.11,386.81,77.44,252.01,86.37,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.56,170.67,0.00,173.48,0.00 ,,312.58,87.11,386.81,77.44,248.11,86.30,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,169.56,170.74,0.00,173.55,0.00 ,,302.81,87.22,386.81,77.44,248.11,86.34,343.83,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,176.99,169.84,170.67,0.00,173.55,0.00 ,,298.90,87.22,392.67,77.44,248.11,86.34,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,177.07,169.99,170.67,0.00,173.62,0.00 ,,302.81,87.11,386.81,77.44,248.11,86.34,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,176.99,169.91,170.67,0.00,173.77,0.00 ,,306.72,87.11,382.91,77.40,252.01,86.37,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.21,169.70,170.61,0.00,173.84,0.00 ,,298.90,87.18,386.81,77.40,248.11,86.34,337.97,66.67,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.29,169.56,170.54,0.00,174.05,0.00 ,,294.99,87.14,386.81,77.40,248.11,86.34,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.51,169.63,170.47,0.00,173.91,0.00 ,,298.90,87.07,386.81,77.40,248.11,86.30,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.029, ,177.51,169.63,170.40,0.00,173.77,0.00 ,,306.72,87.11,390.72,77.40,248.11,86.34,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,169.56,170.34,0.00,173.77,0.00 ,,298.90,87.22,386.81,77.40,240.29,86.34,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,169.77,170.47,0.00,173.77,0.00 ,,293.04,87.11,390.72,77.36,244.20,86.34,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.51,169.77,170.40,0.00,173.70,0.00 ,,296.95,87.11,394.63,77.36,248.11,86.30,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.58,169.84,170.40,0.00,173.77,0.00 ,,298.90,87.14,398.53,77.36,240.29,86.30,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,169.70,170.61,0.00,173.91,0.00 ,,298.90,87.18,394.63,77.40,240.29,86.34,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,169.99,170.54,0.00,173.91,0.00 ,,296.95,87.11,390.72,77.36,240.29,86.34,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.14,170.20,170.20,0.00,174.05,0.00 ,,293.04,87.07,394.63,77.36,238.34,86.34,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.21,170.48,170.13,0.00,174.05,0.00 ,,294.99,87.14,398.53,77.36,234.43,86.30,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,171.12,170.13,0.00,173.91,0.00 ,,293.04,87.07,394.63,77.40,240.29,86.34,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,171.05,170.00,0.00,173.91,0.00 ,,298.90,87.11,394.63,77.36,238.34,86.30,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,170.98,169.86,0.00,173.91,0.00 ,,294.99,87.14,398.53,77.36,238.34,86.34,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.65,170.77,169.93,0.00,173.98,0.00 ,,293.04,87.14,400.49,77.40,240.29,86.34,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.80,171.12,170.20,0.00,173.91,0.00 ,,285.23,87.07,394.63,77.25,234.43,86.30,351.65,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.87,171.62,170.07,0.00,173.98,0.00 ,,293.04,87.07,390.72,77.07,240.29,86.26,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,171.98,170.13,0.00,173.91,0.00 ,,293.04,87.07,400.49,76.70,238.34,86.19,347.74,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,172.19,170.13,0.00,174.19,0.00 ,,293.04,87.03,406.35,76.59,238.34,86.23,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.21,172.33,170.13,0.00,174.19,0.00 ,,296.95,86.96,402.44,76.59,238.34,86.19,357.51,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,172.19,170.00,0.00,174.19,0.00 ,,293.04,87.03,402.44,76.59,234.43,86.15,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,172.12,170.07,0.00,174.19,0.00 ,,293.04,87.07,402.44,76.59,238.34,86.15,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.80,172.12,170.07,0.00,174.12,0.00 ,,289.13,87.00,402.44,76.59,242.25,86.19,357.51,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,172.12,170.20,0.00,174.12,0.00 ,,300.85,86.96,402.44,76.56,238.34,86.19,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,172.19,170.34,0.00,173.70,0.00 ,,289.13,87.03,400.49,76.67,238.34,86.19,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,172.12,170.27,0.00,173.62,0.00 ,,289.13,87.03,410.26,76.56,234.43,86.15,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.87,171.98,170.47,0.00,173.62,0.00 ,,293.04,86.96,406.35,76.52,238.34,86.15,361.42,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.87,172.19,170.54,0.00,173.70,0.00 ,,289.13,87.03,402.44,76.59,238.34,86.19,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,172.05,170.74,0.00,173.55,0.00 ,,289.13,87.11,398.53,77.03,234.43,86.23,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.02,171.98,170.81,0.00,173.77,0.00 ,,293.04,87.11,406.35,77.25,238.34,86.30,357.51,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,178.02,172.12,170.94,0.00,174.05,0.00 ,,293.04,87.07,402.44,77.36,238.34,86.34,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.16,172.12,170.74,0.00,174.05,0.00 ,,293.04,87.11,402.44,77.36,234.43,86.30,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.94,171.91,170.54,0.00,174.05,0.00 ,,293.04,87.14,402.44,77.36,238.34,86.30,357.51,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.02,171.76,170.54,0.00,174.05,0.00 ,,293.04,87.07,402.44,77.36,238.34,86.26,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,178.02,171.62,170.40,0.00,173.84,0.00 ,,293.04,87.07,400.49,77.40,238.34,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,178.02,171.34,170.00,0.00,173.55,0.00 ,,285.23,87.11,400.49,77.40,234.43,86.26,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.87,171.34,169.80,0.00,173.55,0.00 ,,293.04,87.11,398.53,77.36,240.29,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.87,171.19,169.73,0.00,173.62,0.00 ,,289.13,87.11,398.53,77.36,240.29,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.94,171.27,169.80,0.00,173.77,0.00 ,,294.99,87.14,398.53,77.36,244.20,86.34,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.94,171.19,169.73,0.00,173.84,0.00 ,,289.13,87.14,398.53,77.36,244.20,86.30,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.80,171.19,169.59,0.00,173.98,0.00 ,,293.04,87.03,398.53,77.36,240.29,86.26,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.72,171.19,169.59,0.00,173.98,0.00 ,,302.81,87.03,390.72,77.36,240.29,86.30,355.56,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.72,171.12,169.73,0.00,174.05,0.00 ,,294.99,87.14,394.63,77.36,240.29,86.34,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.27,169.66,0.00,174.05,0.00 ,,294.99,87.14,390.72,77.36,238.34,86.26,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,171.05,169.73,0.00,174.05,0.00 ,,298.90,87.03,398.53,77.29,240.29,86.26,357.51,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.43,170.70,169.59,0.00,174.05,0.00 ,,298.90,87.07,394.63,77.40,244.20,86.34,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,170.41,168.99,0.00,174.12,0.00 ,,298.90,87.14,390.72,77.40,244.20,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.14,170.27,169.05,0.00,174.12,0.00 ,,298.90,87.07,390.72,77.36,244.20,86.26,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.21,169.99,169.05,0.00,174.05,0.00 ,,298.90,87.03,398.53,77.36,244.20,86.30,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,169.56,168.99,0.00,174.19,0.00 ,,302.81,87.14,400.49,77.40,240.29,86.34,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,169.63,168.99,0.00,174.19,0.00 ,,302.81,87.11,390.72,77.36,240.29,86.26,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.36,169.56,168.72,0.00,174.27,0.00 ,,302.81,87.07,390.72,77.36,248.11,86.26,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,169.56,168.72,0.00,174.27,0.00 ,,308.67,87.07,398.53,77.36,248.11,86.23,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,169.70,168.92,0.00,174.05,0.00 ,,298.90,87.14,398.53,77.36,244.20,86.30,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.65,169.77,169.05,0.00,173.98,0.00 ,,298.90,87.11,390.72,77.36,248.11,86.30,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,169.84,169.26,0.00,173.91,0.00 ,,302.81,87.07,394.63,77.36,252.01,86.26,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,177.43,169.70,169.53,0.00,174.12,0.00 ,,306.72,87.07,394.63,77.36,248.11,86.23,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.07,169.56,169.66,0.00,173.91,0.00 ,,302.81,87.14,386.81,77.36,248.11,86.30,347.74,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,176.99,169.84,169.93,0.00,173.84,0.00 ,,298.90,87.07,390.72,77.36,248.11,86.26,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.92,169.84,169.86,0.00,173.84,0.00 ,,306.72,87.03,390.72,77.36,252.01,86.23,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.07,169.56,169.93,0.00,173.98,0.00 ,,302.81,87.14,386.81,77.36,252.01,86.26,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,169.56,169.93,0.00,174.05,0.00 ,,306.72,87.14,386.81,77.36,248.11,86.26,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.14,169.84,169.93,0.00,173.91,0.00 ,,298.90,87.07,386.81,77.36,248.11,86.26,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,177.14,169.84,169.93,0.00,173.84,0.00 ,,310.62,87.00,390.72,77.36,248.11,86.23,343.83,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,177.36,170.06,169.93,0.00,173.55,0.00 ,,306.72,87.14,382.91,77.36,248.11,86.26,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.29,170.55,170.00,0.00,173.55,0.00 ,,306.72,87.11,382.91,77.36,252.01,86.26,337.97,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.21,170.70,170.07,0.00,173.48,0.00 ,,306.72,87.00,382.91,77.22,252.01,86.26,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.015, ,177.21,170.91,170.20,0.00,173.62,0.00 ,,310.62,86.96,388.77,76.78,255.92,86.12,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,170.63,170.47,0.00,173.77,0.00 ,,312.58,87.07,390.72,76.59,255.92,86.15,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,170.84,170.47,0.00,173.98,0.00 ,,306.72,86.96,386.81,76.52,255.92,86.15,334.07,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,177.36,170.84,170.34,0.00,173.98,0.00 ,,314.53,86.89,386.81,76.52,255.92,86.08,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,177.14,170.77,170.61,0.00,174.27,0.00 ,,310.62,86.96,386.81,76.59,255.92,86.08,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.99,170.84,170.47,0.00,174.48,0.00 ,,306.72,87.00,382.91,76.59,252.01,86.19,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.43,170.91,170.61,0.00,174.12,0.00 ,,302.81,86.92,382.91,76.52,252.01,86.15,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,171.05,170.47,0.00,173.91,0.00 ,,306.72,86.92,386.81,76.56,252.01,86.12,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.65,171.12,170.47,0.00,173.91,0.00 ,,310.62,87.00,386.81,76.52,255.92,86.15,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.43,171.12,170.67,0.00,173.77,0.00 ,,302.81,87.00,386.81,76.52,257.88,86.15,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,171.41,170.67,0.00,173.77,0.00 ,,302.81,86.92,382.91,76.52,255.92,86.08,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,171.62,170.74,0.00,173.55,0.00 ,,312.58,86.92,380.95,76.85,257.88,86.19,330.16,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.91,170.88,0.00,173.62,0.00 ,,306.72,87.11,382.91,77.22,253.97,86.23,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.72,172.12,170.61,0.00,173.77,0.00 ,,310.62,87.03,379.00,77.36,253.97,86.23,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.87,172.26,170.47,0.00,173.91,0.00 ,,310.62,87.03,382.91,77.29,253.97,86.23,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.72,172.26,170.40,0.00,173.91,0.00 ,,308.67,87.07,379.00,77.36,255.92,86.19,334.07,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,178.02,172.19,170.27,0.00,173.98,0.00 ,,308.67,87.14,382.91,77.36,253.97,86.26,334.07,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,178.02,172.19,170.34,0.00,173.91,0.00 ,,306.72,87.00,382.91,77.36,252.01,86.23,337.97,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,178.02,172.26,170.20,0.00,173.91,0.00 ,,310.62,86.96,375.09,77.36,252.01,86.19,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.015, ,177.87,172.19,170.27,0.00,173.84,0.00 ,,308.67,87.07,382.91,77.25,252.01,86.19,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,178.02,172.47,170.27,0.00,173.84,0.00 ,,302.81,87.07,386.81,77.36,252.01,86.23,334.07,66.63,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,178.09,172.33,170.27,0.00,173.84,0.00 ,,306.72,87.00,386.81,77.29,244.20,86.23,334.07,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,178.02,172.33,170.47,0.00,173.77,0.00 ,,310.62,87.00,382.91,77.36,248.11,86.23,339.93,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,178.09,172.62,170.47,0.00,173.77,0.00 ,,310.62,87.03,386.81,77.36,252.01,86.23,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,172.62,170.40,0.00,173.91,0.00 ,,306.72,87.07,386.81,77.25,242.25,86.23,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,178.09,172.76,170.27,0.00,173.91,0.00 ,,298.90,87.00,390.72,77.36,248.11,86.19,334.07,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.87,172.55,170.27,0.00,173.91,0.00 ,,298.90,87.03,390.72,77.36,252.01,86.15,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.87,172.62,170.27,0.00,174.05,0.00 ,,308.67,87.11,386.81,77.36,252.01,86.19,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.94,172.62,170.47,0.00,173.84,0.00 ,,302.81,87.00,386.81,77.36,248.11,86.19,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.87,172.62,170.40,0.00,173.91,0.00 ,,302.81,87.07,386.81,77.29,252.01,86.19,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.87,172.62,170.61,0.00,173.77,0.00 ,,298.90,87.07,390.72,77.36,248.11,86.19,339.93,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,178.02,172.62,170.54,0.00,173.84,0.00 ,,306.72,87.00,390.72,77.25,244.20,86.15,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.80,172.40,170.67,0.00,173.91,0.00 ,,302.81,86.96,386.81,77.36,248.11,86.15,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.87,172.33,170.67,0.00,173.91,0.00 ,,302.81,87.07,382.91,77.25,248.11,86.15,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,172.33,170.67,0.00,173.91,0.00 ,,296.95,87.11,390.72,77.22,248.11,86.15,343.83,66.48,8000.00,0.00,0.00,0.00,
