SAP ID,109000173083,
0.000,0.000,0.000,0.073,0.000,0.015, ,177.72,172.12,170.54,0.00,173.84,0.00 ,,296.95,87.03,390.72,77.25,244.20,86.19,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.72,172.12,170.47,0.00,173.91,0.00 ,,302.81,86.96,382.91,77.22,244.20,86.15,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.029, ,177.58,171.98,170.47,0.00,173.84,0.00 ,,298.90,87.07,390.72,77.18,242.25,86.19,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.43,171.83,170.40,0.00,173.77,0.00 ,,293.04,87.03,398.53,77.18,242.25,86.15,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.65,171.76,170.40,0.00,173.77,0.00 ,,296.95,87.03,390.72,77.36,244.20,86.19,343.83,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,171.69,170.34,0.00,173.77,0.00 ,,293.04,87.00,390.72,77.25,242.25,86.23,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.51,171.48,170.20,0.00,173.84,0.00 ,,296.95,87.03,394.63,77.25,244.20,86.19,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.36,171.19,170.40,0.00,173.77,0.00 ,,296.95,87.00,398.53,77.18,238.34,86.15,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,171.27,170.47,0.00,173.77,0.00 ,,300.85,86.96,394.63,77.25,242.25,86.15,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,171.19,170.40,0.00,173.77,0.00 ,,293.04,87.00,394.63,77.25,242.25,86.19,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.36,170.77,170.40,0.00,173.62,0.00 ,,289.13,87.03,390.72,77.29,242.25,86.15,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,170.41,170.27,0.00,173.77,0.00 ,,293.04,86.92,402.44,77.22,242.25,86.15,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.14,170.27,170.34,0.00,173.91,0.00 ,,296.95,87.00,394.63,77.22,242.25,86.19,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.99,170.20,0.00,173.84,0.00 ,,293.04,87.03,394.63,77.18,238.34,86.15,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.77,170.20,0.00,173.62,0.00 ,,293.04,87.00,400.49,77.00,242.25,86.12,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.07,169.56,170.13,0.00,173.55,0.00 ,,293.04,86.89,402.44,76.52,238.34,86.04,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.92,169.06,170.27,0.00,173.77,0.00 ,,289.13,86.92,404.40,76.26,238.34,85.93,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,168.78,170.27,0.00,173.77,0.00 ,,289.13,86.92,404.40,76.19,234.43,85.90,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.21,168.63,170.34,0.00,173.77,0.00 ,,289.13,86.92,408.30,76.19,242.25,85.90,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,168.85,170.40,0.00,173.77,0.00 ,,300.85,86.89,408.30,76.19,234.43,85.90,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.51,169.20,170.40,0.00,173.91,0.00 ,,289.13,86.92,408.30,76.19,234.43,85.97,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.51,169.20,170.40,0.00,173.91,0.00 ,,287.18,86.92,408.30,76.12,234.43,85.93,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.58,169.63,170.40,0.00,173.91,0.00 ,,293.04,86.85,408.30,76.08,238.34,85.93,357.51,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.51,169.84,170.61,0.00,173.98,0.00 ,,287.18,86.89,408.30,76.08,234.43,85.97,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.51,169.77,170.47,0.00,174.05,0.00 ,,287.18,86.92,412.21,76.12,234.43,85.93,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.07,169.35,170.40,0.00,174.05,0.00 ,,279.37,86.89,408.30,76.08,238.34,85.93,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,169.13,170.34,0.00,173.91,0.00 ,,296.95,86.89,406.35,76.52,238.34,85.97,361.42,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,169.35,170.34,0.00,173.98,0.00 ,,296.95,87.07,402.44,77.03,238.34,86.12,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,168.92,170.40,0.00,174.05,0.00 ,,289.13,87.03,398.53,77.22,238.34,86.19,361.42,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,168.92,170.40,0.00,173.91,0.00 ,,283.27,87.00,402.44,77.25,234.43,86.15,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.36,169.27,170.07,0.00,173.91,0.00 ,,289.13,86.92,406.35,77.25,234.43,86.19,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,169.42,170.13,0.00,173.84,0.00 ,,289.13,87.07,402.44,77.36,238.34,86.19,361.42,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.21,169.63,170.07,0.00,174.05,0.00 ,,293.04,87.03,402.44,77.36,234.43,86.19,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.92,169.70,170.07,0.00,174.05,0.00 ,,293.04,86.96,402.44,77.18,238.34,86.12,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.92,169.70,170.07,0.00,174.05,0.00 ,,293.04,86.96,402.44,77.29,238.34,86.12,357.51,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.92,169.77,169.93,0.00,173.91,0.00 ,,293.04,87.07,398.53,77.25,238.34,86.15,351.65,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,169.77,170.20,0.00,173.98,0.00 ,,293.04,87.00,398.53,77.18,242.25,86.15,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,169.70,170.34,0.00,173.84,0.00 ,,300.85,86.96,398.53,77.14,238.34,86.12,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.58,169.84,170.34,0.00,174.05,0.00 ,,298.90,87.03,398.53,77.18,238.34,86.15,357.51,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.51,169.56,170.61,0.00,173.84,0.00 ,,296.95,87.07,398.53,77.22,242.25,86.19,351.65,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,169.35,170.40,0.00,173.91,0.00 ,,296.95,86.96,394.63,77.22,234.43,86.15,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,169.35,170.47,0.00,173.84,0.00 ,,300.85,86.96,398.53,77.22,242.25,86.12,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.43,169.77,170.40,0.00,173.84,0.00 ,,296.95,87.07,398.53,77.22,244.20,86.19,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,169.70,170.34,0.00,173.70,0.00 ,,293.04,87.03,398.53,77.22,244.20,86.19,357.51,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,169.84,170.20,0.00,173.62,0.00 ,,293.04,86.92,394.63,77.18,244.20,86.19,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,170.20,170.13,0.00,173.62,0.00 ,,300.85,86.96,394.63,77.22,242.25,86.08,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.51,170.34,170.20,0.00,173.62,0.00 ,,298.90,87.03,394.63,77.29,244.20,86.23,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.72,170.27,170.34,0.00,173.62,0.00 ,,296.95,86.96,394.63,77.22,242.25,86.19,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.80,170.34,170.40,0.00,173.70,0.00 ,,302.81,86.92,390.72,77.25,242.25,86.15,351.65,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.87,170.27,170.61,0.00,173.62,0.00 ,,298.90,87.03,398.53,77.22,248.11,86.15,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.65,170.55,170.61,0.00,173.55,0.00 ,,296.95,87.03,398.53,77.22,248.11,86.19,347.74,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.72,170.77,170.34,0.00,173.77,0.00 ,,296.95,86.92,390.72,77.18,244.20,86.15,343.83,66.59,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,170.70,170.20,0.00,173.62,0.00 ,,306.72,86.92,390.72,77.18,248.11,86.15,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,170.41,170.20,0.00,173.55,0.00 ,,298.90,87.03,390.72,77.18,252.01,86.19,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,170.20,170.20,0.00,173.62,0.00 ,,298.90,87.07,386.81,77.22,248.11,86.15,339.93,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.34,170.13,0.00,173.34,0.00 ,,300.85,86.96,394.63,77.22,244.20,86.12,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.36,170.27,170.07,0.00,173.34,0.00 ,,306.72,87.00,386.81,77.18,244.20,86.08,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.21,170.48,170.13,0.00,173.27,0.00 ,,302.81,87.07,386.81,77.18,252.01,86.19,347.74,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,170.77,170.13,0.00,173.34,0.00 ,,306.72,87.00,386.81,77.18,248.11,86.15,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,170.91,170.13,0.00,173.41,0.00 ,,306.72,86.92,386.81,77.18,244.20,86.15,339.93,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.92,170.91,170.13,0.00,173.27,0.00 ,,306.72,86.96,386.81,77.14,248.11,86.12,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.14,171.12,170.34,0.00,173.34,0.00 ,,310.62,87.03,386.81,77.18,252.01,86.08,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.21,171.12,170.27,0.00,173.41,0.00 ,,302.81,86.96,390.72,77.14,252.01,86.12,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.07,171.41,170.07,0.00,173.27,0.00 ,,310.62,86.92,386.81,77.14,252.01,86.15,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,177.07,171.76,169.73,0.00,173.41,0.00 ,,302.81,86.92,388.77,77.07,252.01,86.15,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.21,172.05,169.73,0.00,173.55,0.00 ,,310.62,87.03,380.95,76.85,252.01,86.04,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,172.05,169.73,0.00,173.41,0.00 ,,306.72,86.89,386.81,76.52,252.01,85.97,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.07,171.98,169.66,0.00,173.55,0.00 ,,310.62,86.85,382.91,76.41,252.01,86.01,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.07,171.83,169.66,0.00,173.62,0.00 ,,300.85,86.89,390.72,76.37,252.01,86.01,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,176.99,171.62,169.59,0.00,173.55,0.00 ,,300.85,86.85,386.81,76.41,252.01,86.01,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.015, ,177.07,171.48,169.66,0.00,173.48,0.00 ,,310.62,86.81,379.00,76.41,255.92,86.01,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.07,171.48,169.73,0.00,173.55,0.00 ,,306.72,86.89,382.91,76.45,248.11,86.04,330.16,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,171.34,169.66,0.00,173.41,0.00 ,,310.62,86.92,379.00,76.45,252.01,85.97,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.14,171.05,169.80,0.00,173.41,0.00 ,,302.81,86.85,382.91,76.48,252.01,86.01,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,171.05,169.93,0.00,173.62,0.00 ,,306.72,86.89,382.91,76.37,252.01,85.97,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.99,171.05,169.86,0.00,173.55,0.00 ,,310.62,86.92,382.91,76.37,255.92,85.97,330.16,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.14,171.12,169.80,0.00,173.48,0.00 ,,314.53,86.89,382.91,76.48,255.92,86.01,330.16,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.14,171.19,169.86,0.00,173.55,0.00 ,,310.62,86.92,380.95,76.92,257.88,86.12,330.16,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.19,169.73,0.00,173.48,0.00 ,,310.62,87.00,380.95,77.11,252.01,86.15,330.16,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,171.27,169.53,0.00,173.55,0.00 ,,310.62,87.00,380.95,77.11,255.92,86.12,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.07,171.27,169.66,0.00,173.55,0.00 ,,310.62,86.92,382.91,77.11,257.88,86.12,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,176.99,171.27,169.80,0.00,173.62,0.00 ,,310.62,86.85,380.95,77.11,252.01,86.12,330.16,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,176.99,171.41,169.53,0.00,173.41,0.00 ,,302.81,86.96,379.00,77.14,248.11,86.08,330.16,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,176.85,171.62,169.53,0.00,173.41,0.00 ,,306.72,86.96,382.91,77.14,252.01,86.08,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,176.85,171.91,169.73,0.00,173.48,0.00 ,,310.62,86.92,380.95,77.11,252.01,86.15,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.99,171.69,170.07,0.00,173.62,0.00 ,,306.72,86.92,380.95,77.11,252.01,86.08,334.07,66.56,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.015, ,176.92,171.48,170.27,0.00,173.41,0.00 ,,298.90,87.00,382.91,77.11,252.01,86.15,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.92,171.41,170.34,0.00,173.70,0.00 ,,306.72,86.92,388.77,77.03,252.01,86.04,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,176.85,171.05,170.61,0.00,173.62,0.00 ,,306.72,86.92,380.95,77.11,248.11,86.15,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,176.92,171.05,170.61,0.00,173.77,0.00 ,,300.85,86.96,382.91,77.14,248.11,86.08,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,176.78,170.98,170.61,0.00,173.84,0.00 ,,296.95,86.96,379.00,77.14,248.11,86.15,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.85,170.84,170.67,0.00,173.77,0.00 ,,302.81,86.89,386.81,77.11,244.20,86.08,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.85,170.91,170.61,0.00,173.77,0.00 ,,302.81,86.89,386.81,77.14,248.11,86.12,334.07,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.07,171.27,170.67,0.00,173.70,0.00 ,,300.85,86.96,382.91,77.14,248.11,86.08,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.92,171.19,170.47,0.00,173.77,0.00 ,,300.85,86.96,386.81,77.11,244.20,86.08,339.93,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,171.05,170.54,0.00,173.77,0.00 ,,300.85,86.89,394.63,77.07,252.01,86.12,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.14,171.05,170.67,0.00,173.77,0.00 ,,300.85,86.92,386.81,77.18,248.11,86.08,343.83,66.52,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,171.19,170.67,0.00,173.84,0.00 ,,302.81,86.96,382.91,77.14,248.11,86.08,334.07,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.36,171.05,170.54,0.00,173.84,0.00 ,,296.95,86.85,388.77,77.03,248.11,86.08,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.51,171.19,170.81,0.00,173.77,0.00 ,,302.81,86.89,386.81,77.11,242.25,86.08,339.93,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.98,170.74,0.00,173.84,0.00 ,,300.85,86.96,388.77,77.07,242.25,86.04,339.93,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.43,170.77,170.61,0.00,173.91,0.00 ,,289.13,87.00,392.67,77.03,244.20,86.12,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,177.36,170.70,170.67,0.00,173.77,0.00 ,,293.04,86.89,392.67,77.03,246.15,86.04,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.84,170.74,0.00,173.84,0.00 ,,300.85,86.89,394.63,77.14,234.43,86.08,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.43,171.05,170.67,0.00,174.05,0.00 ,,296.95,87.00,386.81,77.14,242.25,86.08,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.43,171.19,170.61,0.00,173.98,0.00 ,,296.95,86.85,382.91,77.11,242.25,86.08,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.51,170.98,170.61,0.00,173.91,0.00 ,,293.04,86.89,396.58,77.03,242.25,86.04,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.022, ,177.51,170.98,170.67,0.00,174.05,0.00 ,,296.95,86.92,394.63,77.11,238.34,86.08,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,170.98,170.67,0.00,174.05,0.00 ,,287.18,87.00,398.53,77.14,238.34,86.08,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.58,171.27,170.61,0.00,174.05,0.00 ,,293.04,86.89,390.72,77.11,234.43,86.04,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.05,170.61,0.00,174.05,0.00 ,,300.85,86.81,392.67,77.03,242.25,86.04,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,171.12,170.47,0.00,173.98,0.00 ,,296.95,87.00,390.72,77.11,242.25,86.08,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.65,171.12,170.20,0.00,174.27,0.00 ,,296.95,86.92,394.63,77.14,234.43,86.12,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,171.34,170.20,0.00,174.12,0.00 ,,293.04,86.81,396.58,77.03,234.43,86.01,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,171.34,170.13,0.00,173.98,0.00 ,,296.95,86.89,400.49,76.96,238.34,86.01,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.21,171.05,170.34,0.00,173.91,0.00 ,,293.04,86.96,400.49,76.85,238.34,86.01,347.74,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.21,171.05,170.20,0.00,174.12,0.00 ,,287.18,86.85,402.44,76.48,238.34,86.01,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.34,170.34,0.00,174.12,0.00 ,,293.04,86.78,406.35,76.37,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.29,171.76,170.54,0.00,173.91,0.00 ,,293.04,86.89,402.44,76.37,238.34,85.90,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.36,171.69,170.47,0.00,173.91,0.00 ,,287.18,86.92,402.44,76.37,234.43,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.29,171.83,170.40,0.00,174.12,0.00 ,,287.18,86.81,398.53,76.34,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.21,171.62,170.34,0.00,174.05,0.00 ,,296.95,86.78,406.35,76.37,238.34,85.97,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.29,171.76,170.34,0.00,174.27,0.00 ,,293.04,86.89,402.44,76.41,238.34,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,171.62,170.61,0.00,174.19,0.00 ,,289.13,86.89,406.35,76.41,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,171.69,170.47,0.00,174.19,0.00 ,,291.09,86.74,402.44,76.37,234.43,85.90,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.43,171.62,170.34,0.00,174.27,0.00 ,,293.04,86.78,406.35,76.37,238.34,85.90,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,171.69,170.47,0.00,174.27,0.00 ,,289.13,86.92,406.35,76.37,234.43,85.97,357.51,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,172.05,170.54,0.00,174.19,0.00 ,,287.18,86.92,404.40,76.85,234.43,85.97,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,171.98,170.54,0.00,174.12,0.00 ,,291.09,86.85,400.49,76.96,234.43,86.01,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.58,172.05,170.47,0.00,174.12,0.00 ,,293.04,86.92,402.44,77.11,238.34,86.04,361.42,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.58,171.91,170.40,0.00,174.12,0.00 ,,289.13,87.00,398.53,77.11,238.34,86.12,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.65,171.91,170.40,0.00,174.12,0.00 ,,293.04,86.85,398.53,77.11,238.34,86.08,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,171.98,170.20,0.00,174.12,0.00 ,,293.04,86.85,398.53,77.03,234.43,86.08,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,172.05,170.27,0.00,173.98,0.00 ,,289.13,86.92,398.53,77.11,246.15,86.04,357.51,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.58,171.83,170.34,0.00,174.12,0.00 ,,289.13,86.92,402.44,77.03,238.34,86.04,357.51,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.58,171.91,170.40,0.00,174.05,0.00 ,,289.13,86.89,398.53,77.03,234.43,86.08,357.51,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.58,171.83,170.20,0.00,174.12,0.00 ,,293.04,86.89,398.53,77.07,238.34,86.04,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.65,171.91,170.27,0.00,174.05,0.00 ,,289.13,86.92,402.44,77.11,242.25,86.04,351.65,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.58,171.83,170.34,0.00,174.19,0.00 ,,287.18,86.89,394.63,77.14,238.34,86.08,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.43,171.98,170.20,0.00,174.05,0.00 ,,300.85,86.85,392.67,77.03,234.43,86.04,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.51,171.76,170.13,0.00,173.91,0.00 ,,300.85,86.96,396.58,77.03,242.25,86.04,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,171.91,170.13,0.00,173.91,0.00 ,,296.95,87.00,390.72,77.11,244.20,86.12,353.60,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.58,171.98,170.07,0.00,173.91,0.00 ,,293.04,86.89,398.53,77.14,242.25,86.08,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.72,171.98,169.93,0.00,173.91,0.00 ,,300.85,86.85,394.63,77.07,238.34,86.04,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.58,171.48,169.93,0.00,173.77,0.00 ,,302.81,86.92,392.67,77.03,238.34,86.04,357.51,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.80,171.41,170.07,0.00,173.84,0.00 ,,296.95,86.96,392.67,77.03,238.34,86.04,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.72,171.41,169.86,0.00,173.98,0.00 ,,293.04,86.81,398.53,77.07,242.25,86.04,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.65,171.34,169.86,0.00,173.91,0.00 ,,293.04,86.81,394.63,77.11,242.25,86.04,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.65,170.98,170.00,0.00,173.91,0.00 ,,300.85,86.92,394.63,77.07,248.11,85.97,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.65,170.77,170.07,0.00,173.91,0.00 ,,302.81,86.92,396.58,77.00,242.25,86.04,347.74,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.72,170.70,169.93,0.00,173.77,0.00 ,,306.72,86.89,396.58,77.03,246.15,86.04,347.74,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.58,170.48,169.93,0.00,173.84,0.00 ,,300.85,86.89,392.67,77.03,242.25,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.65,170.34,170.07,0.00,173.70,0.00 ,,302.81,86.92,394.63,77.07,248.11,86.01,347.74,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,170.34,170.27,0.00,173.77,0.00 ,,296.95,86.89,390.72,77.07,248.11,86.04,343.83,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.58,170.27,170.40,0.00,173.84,0.00 ,,306.72,86.92,390.72,77.07,242.25,86.01,347.74,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.51,170.34,170.34,0.00,173.55,0.00 ,,296.95,86.92,392.67,77.03,248.11,86.01,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.72,170.70,170.40,0.00,173.55,0.00 ,,300.85,86.92,392.67,77.00,252.01,86.04,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.51,170.55,170.34,0.00,173.41,0.00 ,,302.81,86.89,392.67,77.03,248.11,86.04,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,177.36,170.48,170.34,0.00,173.55,0.00 ,,302.81,86.92,388.77,77.07,248.11,85.97,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.51,170.55,170.34,0.00,173.48,0.00 ,,302.81,86.92,388.77,77.07,248.11,85.97,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.43,170.34,170.47,0.00,173.41,0.00 ,,310.62,86.89,388.77,77.03,248.11,86.04,343.83,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,170.70,170.54,0.00,173.41,0.00 ,,306.72,86.85,388.77,77.07,255.92,86.04,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.43,170.70,170.40,0.00,173.48,0.00 ,,306.72,86.89,380.95,77.11,248.11,86.04,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.36,170.20,170.20,0.00,173.41,0.00 ,,306.72,86.85,392.67,77.03,252.01,86.04,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.43,170.06,170.47,0.00,173.41,0.00 ,,302.81,86.85,384.86,76.96,252.01,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.14,169.56,170.61,0.00,173.48,0.00 ,,302.81,86.89,388.77,76.92,252.01,86.04,339.93,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,176.99,169.49,170.47,0.00,173.41,0.00 ,,306.72,86.81,386.81,76.56,252.01,85.93,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.14,169.20,170.34,0.00,173.41,0.00 ,,304.76,86.81,390.72,76.37,255.92,85.82,330.16,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,169.27,170.54,0.00,173.27,0.00 ,,310.62,86.74,386.81,76.34,255.92,85.86,339.93,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.29,169.42,170.54,0.00,173.41,0.00 ,,306.72,86.81,382.91,76.34,252.01,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,177.14,169.56,170.40,0.00,173.27,0.00 ,,304.76,86.81,384.86,76.30,252.01,85.90,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,177.29,169.70,170.27,0.00,173.27,0.00 ,,306.72,86.74,382.91,76.34,259.83,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,177.21,169.91,170.27,0.00,173.27,0.00 ,,314.53,86.78,382.91,76.34,252.01,85.90,330.16,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,169.91,170.13,0.00,173.34,0.00 ,,310.62,86.81,382.91,76.34,248.11,85.90,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.43,169.99,170.00,0.00,173.41,0.00 ,,304.76,86.81,388.77,76.26,250.06,85.86,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.58,170.34,170.27,0.00,173.34,0.00 ,,310.62,86.74,384.86,76.23,255.92,85.90,336.02,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.21,169.99,170.34,0.00,173.41,0.00 ,,306.72,86.78,384.86,76.30,252.01,85.90,330.16,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.14,169.84,170.20,0.00,173.41,0.00 ,,302.81,86.89,386.81,76.67,252.01,85.93,326.25,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.21,169.63,170.20,0.00,173.55,0.00 ,,306.72,86.81,377.05,76.92,255.92,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.29,169.42,170.07,0.00,173.62,0.00 ,,314.53,86.85,380.95,76.96,255.92,85.97,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.21,169.35,170.27,0.00,173.70,0.00 ,,310.62,86.96,377.05,77.11,255.92,86.01,336.02,66.45,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,169.63,170.27,0.00,173.70,0.00 ,,306.72,86.92,380.95,77.07,252.01,86.01,326.25,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.21,169.70,170.34,0.00,173.77,0.00 ,,304.76,86.81,384.86,77.00,252.01,85.97,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,170.06,170.34,0.00,173.77,0.00 ,,310.62,86.85,380.95,77.00,252.01,86.04,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.21,170.34,170.34,0.00,173.84,0.00 ,,302.81,86.92,384.86,77.03,252.01,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.07,170.98,170.20,0.00,173.77,0.00 ,,296.95,86.89,384.86,77.03,248.11,86.01,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.14,170.98,170.20,0.00,173.62,0.00 ,,304.76,86.78,388.77,77.03,255.92,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.07,171.34,170.13,0.00,173.70,0.00 ,,306.72,86.89,384.86,77.03,248.11,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.55,170.34,0.00,173.70,0.00 ,,302.81,86.96,380.95,77.07,252.01,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,176.99,171.69,170.20,0.00,173.77,0.00 ,,302.81,86.85,384.86,77.00,246.15,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,176.92,171.98,170.20,0.00,173.84,0.00 ,,310.62,86.81,388.77,77.03,248.11,85.93,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.015, ,176.99,172.19,170.27,0.00,173.91,0.00 ,,302.81,86.89,384.86,77.03,252.01,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,172.19,170.34,0.00,173.77,0.00 ,,300.85,86.96,384.86,77.03,252.01,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.007, ,177.14,172.05,170.20,0.00,173.91,0.00 ,,300.85,86.78,380.95,77.00,246.15,85.97,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.36,171.91,170.34,0.00,173.91,0.00 ,,306.72,86.81,388.77,77.03,248.11,86.01,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.21,171.98,170.07,0.00,173.84,0.00 ,,300.85,86.92,388.77,77.07,248.11,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.91,169.86,0.00,173.91,0.00 ,,296.95,86.89,384.86,77.07,246.15,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,177.14,171.83,169.80,0.00,173.77,0.00 ,,296.95,86.78,388.77,77.00,248.11,85.97,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.29,172.05,169.80,0.00,173.77,0.00 ,,300.85,86.85,392.67,77.03,248.11,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.29,171.98,169.93,0.00,173.77,0.00 ,,296.95,86.92,388.77,77.03,246.15,86.04,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.36,171.98,169.86,0.00,173.91,0.00 ,,293.04,86.85,384.86,77.03,246.15,85.97,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.07,171.91,169.93,0.00,173.84,0.00 ,,304.76,86.78,388.77,77.00,242.25,85.97,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.29,171.91,170.00,0.00,173.84,0.00 ,,296.95,86.85,388.77,77.03,242.25,85.93,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.43,171.76,170.07,0.00,173.84,0.00 ,,293.04,86.92,392.67,77.03,246.15,85.97,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,177.36,171.76,170.34,0.00,173.98,0.00 ,,291.09,86.78,388.77,77.00,234.43,85.97,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.14,171.91,170.27,0.00,173.98,0.00 ,,300.85,86.81,392.67,77.03,242.25,85.97,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.21,171.69,170.34,0.00,173.91,0.00 ,,296.95,86.89,388.77,77.03,242.25,86.01,339.93,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,171.69,170.40,0.00,173.84,0.00 ,,296.95,86.92,392.67,77.00,242.25,85.97,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.14,171.48,170.20,0.00,173.91,0.00 ,,296.95,86.81,392.67,77.00,234.43,85.97,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.07,171.83,170.13,0.00,173.84,0.00 ,,296.95,86.85,392.67,77.00,242.25,85.97,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,171.83,170.07,0.00,173.84,0.00 ,,296.95,86.92,396.58,77.03,238.34,86.01,347.74,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.07,171.69,170.20,0.00,174.05,0.00 ,,291.09,86.85,392.67,77.03,242.25,85.97,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.14,171.55,170.20,0.00,173.91,0.00 ,,302.81,86.85,392.67,77.00,234.43,85.97,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.36,171.62,170.34,0.00,174.05,0.00 ,,293.04,86.85,400.49,77.00,238.34,85.97,353.60,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.21,171.55,170.40,0.00,174.05,0.00 ,,293.04,86.92,392.67,77.00,238.34,86.01,347.74,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.21,171.76,170.47,0.00,174.19,0.00 ,,291.09,86.81,396.58,76.85,238.34,85.97,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.14,171.62,170.47,0.00,174.12,0.00 ,,291.09,86.78,402.44,76.41,234.43,85.90,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.29,171.76,170.61,0.00,174.12,0.00 ,,293.04,86.81,402.44,76.30,238.34,85.82,353.60,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.14,171.69,170.81,0.00,173.98,0.00 ,,293.04,86.78,404.40,76.23,236.39,85.82,357.51,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.36,171.91,170.61,0.00,174.05,0.00 ,,293.04,86.74,400.49,76.26,236.39,85.86,353.60,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,176.99,171.83,170.40,0.00,173.91,0.00 ,,291.09,86.78,406.35,76.30,236.39,85.82,353.60,66.26,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.21,171.69,170.40,0.00,173.98,0.00 ,,296.95,86.81,406.35,76.30,236.39,85.82,353.60,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,171.91,170.74,0.00,174.05,0.00 ,,296.95,86.78,402.44,76.34,232.48,85.82,349.69,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.14,171.69,170.54,0.00,174.05,0.00 ,,293.04,86.74,402.44,76.34,236.39,85.82,357.51,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.07,171.83,170.40,0.00,174.05,0.00 ,,287.18,86.74,406.35,76.26,236.39,85.82,353.60,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,171.55,170.61,0.00,174.12,0.00 ,,287.18,86.78,406.35,76.26,232.48,85.86,357.51,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.14,171.27,170.67,0.00,174.12,0.00 ,,293.04,86.74,402.44,76.30,236.39,85.82,353.60,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,171.05,170.40,0.00,174.27,0.00 ,,293.04,86.78,402.44,76.56,232.48,85.86,357.51,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.07,171.05,170.47,0.00,173.98,0.00 ,,291.09,86.85,404.40,76.89,234.43,85.93,357.51,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,176.99,171.12,170.34,0.00,173.98,0.00 ,,293.04,86.81,404.40,77.00,232.48,85.97,357.51,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.21,171.12,170.34,0.00,174.12,0.00 ,,293.04,86.81,400.49,77.00,234.43,85.97,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,170.77,170.27,0.00,174.19,0.00 ,,293.04,86.89,402.44,77.03,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.14,170.77,170.40,0.00,174.12,0.00 ,,289.13,86.89,404.40,76.96,238.34,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,176.99,170.55,170.34,0.00,174.12,0.00 ,,293.04,86.81,402.44,77.03,234.43,85.97,357.51,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.99,170.55,170.34,0.00,174.19,0.00 ,,291.09,86.81,402.44,77.03,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,176.92,170.41,170.27,0.00,174.12,0.00 ,,293.04,86.89,398.53,77.03,234.43,85.93,357.51,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.99,170.20,170.40,0.00,174.05,0.00 ,,293.04,86.89,404.40,76.96,234.43,85.93,357.51,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.92,170.13,170.40,0.00,174.19,0.00 ,,291.09,86.78,400.49,77.00,242.25,85.93,357.51,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,176.92,169.84,170.34,0.00,174.19,0.00 ,,289.13,86.89,398.53,77.03,234.43,85.93,353.60,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.63,170.13,0.00,174.12,0.00 ,,293.04,86.81,398.53,77.03,238.34,85.93,347.74,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.14,169.63,170.00,0.00,174.05,0.00 ,,291.09,86.81,396.58,77.03,242.25,85.90,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.92,169.27,170.07,0.00,174.05,0.00 ,,300.85,86.81,396.58,77.03,238.34,85.97,357.51,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.99,169.27,170.07,0.00,174.27,0.00 ,,296.95,86.89,396.58,77.00,238.34,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,176.99,169.27,170.13,0.00,174.12,0.00 ,,296.95,86.85,396.58,77.00,242.25,85.90,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,177.14,169.42,169.93,0.00,174.05,0.00 ,,296.95,86.78,400.49,76.96,242.25,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,176.99,169.20,170.20,0.00,173.91,0.00 ,,296.95,86.85,396.58,77.03,242.25,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,177.07,169.35,170.20,0.00,173.91,0.00 ,,296.95,86.85,388.77,77.03,238.34,85.97,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.07,169.35,170.13,0.00,173.98,0.00 ,,300.85,86.81,396.58,77.03,246.15,85.90,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.29,169.27,170.00,0.00,173.91,0.00 ,,296.95,86.81,396.58,77.00,246.15,85.93,353.60,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.14,169.35,170.27,0.00,173.77,0.00 ,,300.85,86.89,392.67,77.00,238.34,85.93,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,177.51,169.35,170.13,0.00,173.91,0.00 ,,300.85,86.85,396.58,77.03,246.15,85.93,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.65,169.70,170.13,0.00,173.91,0.00 ,,296.95,86.81,396.58,76.96,246.15,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.87,169.77,170.13,0.00,173.77,0.00 ,,304.76,86.81,392.67,77.00,246.15,85.93,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.65,169.70,170.13,0.00,173.91,0.00 ,,300.85,86.92,388.77,77.00,246.15,85.93,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.72,169.63,170.20,0.00,173.77,0.00 ,,293.04,86.85,388.77,77.03,246.15,85.93,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,177.87,169.70,170.34,0.00,173.84,0.00 ,,300.85,86.78,400.49,77.00,248.11,85.93,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.095,0.000,0.000, ,177.65,169.91,170.47,0.00,173.77,0.00 ,,302.81,86.85,388.77,77.03,246.15,85.93,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.72,169.91,170.47,0.00,173.77,0.00 ,,296.95,86.89,384.86,77.00,248.11,85.93,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,169.70,170.40,0.00,173.62,0.00 ,,302.81,86.85,384.86,76.96,248.11,85.90,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.80,169.84,170.34,0.00,173.70,0.00 ,,306.72,86.74,396.58,77.03,252.01,85.93,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.65,169.84,170.61,0.00,173.55,0.00 ,,306.72,86.85,388.77,77.03,252.01,85.93,349.69,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,177.80,170.06,170.40,0.00,173.55,0.00 ,,300.85,86.85,388.77,77.07,255.92,85.93,343.83,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.007, ,177.58,170.06,170.40,0.00,173.48,0.00 ,,300.85,86.74,380.95,77.00,255.92,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.65,170.27,170.40,0.00,173.55,0.00 ,,306.72,86.78,388.77,76.96,252.01,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.72,170.55,170.54,0.00,173.48,0.00 ,,296.95,86.89,384.86,77.03,252.01,85.97,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,177.58,170.63,170.47,0.00,173.48,0.00 ,,304.76,86.81,380.95,77.00,252.01,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,177.51,171.12,170.27,0.00,173.27,0.00 ,,310.62,86.74,382.91,76.67,250.06,85.86,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.65,171.34,170.40,0.00,173.27,0.00 ,,310.62,86.78,390.72,76.34,252.01,85.82,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,177.58,171.41,170.54,0.00,173.27,0.00 ,,300.85,86.78,386.81,76.37,252.01,85.82,339.93,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.022, ,177.58,171.27,170.40,0.00,173.27,0.00 ,,304.76,86.67,388.77,76.30,246.15,85.75,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,177.72,171.48,170.34,0.00,173.12,0.00 ,,314.53,86.59,384.86,76.30,255.92,85.75,339.93,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,177.72,171.69,170.07,0.00,173.12,0.00 ,,306.72,86.78,382.91,76.34,250.06,85.82,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,177.72,171.69,170.07,0.00,173.20,0.00 ,,304.76,86.81,382.91,76.41,252.01,85.75,336.02,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.007, ,177.72,171.91,170.13,0.00,173.20,0.00 ,,308.67,86.67,382.91,76.34,253.97,85.71,332.11,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,177.72,171.83,170.07,0.00,173.27,0.00 ,,314.53,86.67,382.91,76.34,255.92,85.71,336.02,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,177.94,172.05,170.47,0.00,173.12,0.00 ,,306.72,87.00,379.00,76.52,255.92,85.97,339.93,66.48,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.462,0.352,0.388, ,178.16,172.55,170.40,0.00,173.48,0.00 ,,310.62,86.81,390.72,76.37,263.74,85.82,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.832,1.663,1.802, ,178.02,172.40,170.40,0.00,173.34,0.00 ,,314.53,86.67,382.91,76.34,255.92,85.75,336.02,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.326,3.143,3.334, ,177.87,172.33,170.47,0.00,173.20,0.00 ,,310.62,86.81,384.86,76.85,255.92,85.82,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,4.770,4.557,4.763, ,177.94,172.19,170.34,0.00,173.20,0.00 ,,306.72,86.85,380.95,77.03,259.83,85.90,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,5.957,5.788,6.023, ,178.02,172.26,170.47,0.00,173.27,0.00 ,,310.62,86.78,380.95,77.00,255.92,85.90,336.02,66.41,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,6.997,6.829,7.107, ,178.02,172.19,170.40,0.00,173.27,0.00 ,,310.62,86.78,380.95,76.96,252.01,85.90,330.16,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,7.818,7.642,7.906, ,178.02,172.26,170.40,0.00,173.12,0.00 ,,314.53,86.81,380.95,77.03,255.92,85.90,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,8.492,8.294,8.543, ,177.94,172.05,170.47,0.00,173.12,0.00 ,,306.72,86.89,380.95,77.03,252.01,85.90,330.16,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.056,8.807,9.005, ,177.87,172.12,170.34,0.00,173.20,0.00 ,,304.76,86.78,380.95,77.03,252.01,85.90,336.02,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.518,9.217,9.386, ,177.87,172.05,170.34,0.00,173.20,0.00 ,,306.72,86.81,384.86,77.00,255.92,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.826,9.525,9.679, ,178.02,172.26,170.20,0.00,173.27,0.00 ,,310.62,86.85,384.86,77.03,252.01,85.90,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.060,9.730,9.870, ,177.80,172.26,170.40,0.00,173.12,0.00 ,,302.81,86.85,380.95,77.00,248.11,85.97,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.243,9.826,9.965, ,177.65,172.12,170.34,0.00,173.27,0.00 ,,306.72,86.78,384.86,76.96,248.11,85.90,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.360,9.855,9.994, ,177.72,172.26,170.34,0.00,173.27,0.00 ,,302.81,86.85,388.77,77.03,246.15,85.86,336.02,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.434,9.760,9.943, ,177.58,172.19,170.47,0.00,173.34,0.00 ,,302.81,86.85,384.86,77.03,252.01,85.93,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.404,9.598,9.811, ,177.65,172.12,170.54,0.00,173.27,0.00 ,,300.85,86.81,384.86,77.00,246.15,85.86,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.309,9.342,9.584, ,177.65,172.05,170.34,0.00,173.34,0.00 ,,304.76,86.81,380.95,76.96,246.15,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.148,9.152,9.313, ,177.72,171.98,170.34,0.00,173.34,0.00 ,,296.95,86.78,388.77,77.00,252.01,85.90,336.02,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.884,9.188,9.152, ,177.80,171.69,170.40,0.00,173.41,0.00 ,,300.85,86.89,388.77,77.00,252.01,85.90,336.02,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.628,9.547,9.349, ,177.72,171.69,170.61,0.00,173.62,0.00 ,,306.72,86.74,384.86,77.00,246.15,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.547,9.994,9.708, ,177.65,171.55,170.54,0.00,173.55,0.00 ,,296.95,86.81,388.77,76.96,242.25,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,9.723,10.434,10.097, ,177.72,171.55,170.40,0.00,173.62,0.00 ,,300.85,86.78,388.77,77.03,246.15,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.001,10.822,10.478, ,177.65,171.34,170.61,0.00,173.62,0.00 ,,296.95,86.78,388.77,77.03,242.25,85.90,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.302,11.144,10.822, ,177.51,171.34,170.47,0.00,173.62,0.00 ,,300.85,86.78,388.77,76.96,242.25,85.86,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.610,11.445,11.115, ,177.51,171.05,170.34,0.00,173.77,0.00 ,,300.85,86.78,384.86,76.96,242.25,85.86,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,10.873,11.672,11.357, ,177.65,171.12,170.47,0.00,173.70,0.00 ,,300.85,86.78,388.77,76.92,246.15,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.144,11.877,11.569, ,177.58,171.19,170.74,0.00,173.77,0.00 ,,293.04,86.78,396.58,76.96,242.25,85.86,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.350,12.038,11.745, ,177.58,171.27,170.54,0.00,173.77,0.00 ,,293.04,86.74,392.67,76.96,246.15,85.90,339.93,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.584,12.192,11.899, ,177.51,170.98,170.61,0.00,173.77,0.00 ,,291.09,86.81,384.86,76.96,242.25,85.82,349.69,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.738,12.273,12.009, ,177.29,171.19,170.67,0.00,173.77,0.00 ,,296.95,86.81,396.58,76.92,242.25,85.90,343.83,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.892,12.383,12.126, ,177.14,171.12,170.67,0.00,173.77,0.00 ,,293.04,86.81,392.67,76.96,242.25,85.90,339.93,66.34,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,11.987,12.441,12.214, ,176.99,170.98,170.67,0.00,173.84,0.00 ,,293.04,86.78,384.86,76.96,236.39,85.86,339.93,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.090,12.507,12.273, ,177.07,170.70,170.40,0.00,173.84,0.00 ,,296.95,86.78,392.67,77.00,246.15,85.86,339.93,66.30,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.192,12.522,12.331, ,177.29,170.77,170.34,0.00,173.98,0.00 ,,291.09,86.78,396.58,77.00,238.34,85.90,343.83,66.37,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,12.258,12.573,12.375, ,177.21,170.84,170.47,0.00,173.91,0.00 ,,296.95,86.74,396.58,76.92,238.34,85.86,349.69,66.34,8000.00,0.00,0.00,0.00,
