SAP ID,109000173083,
0.022,0.000,0.000,0.073,0.000,0.015, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.059,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,0.64,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.022, ,0.57,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.015, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.066,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.073,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.007,0.059,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.066,0.000,0.015, ,0.27,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.015,0.007,0.073,0.007,0.015, ,0.27,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.051,0.000,0.015, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.066,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.007, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.081,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.015, ,0.20,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.066,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.066,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,-0.16,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.007,0.015,0.029,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.066,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,-0.02,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.000, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,0.35,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.044,0.000,0.000, ,0.27,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.27,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,0.27,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.27,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.051,0.000,0.000, ,0.27,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.42,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,0.42,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.42,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.42,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,0.42,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.57,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.007,0.015,0.000,0.000, ,0.42,0.00,0.00,0.00,0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.35,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.051,0.000,0.000, ,0.42,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.35,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.029,0.000,0.000, ,0.42,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,0.49,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.000, ,0.57,0.00,0.00,0.00,0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.000, ,0.57,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.007, ,0.57,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.059,0.000,0.007, ,0.57,0.00,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.007,0.015,0.073,0.000,0.000, ,0.49,0.00,0.00,0.00,0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.073,0.000,0.015, ,0.42,0.00,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.42,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.059,0.000,0.022, ,0.57,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.044,0.000,0.000, ,0.35,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,0.49,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.000,0.015, ,0.42,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,0.27,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.000, ,0.27,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.007,0.015, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.007,0.007,0.037,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.015, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.059,0.000,0.015, ,0.13,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.051,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.066,0.007,0.007,0.066,0.000,0.015, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.081,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.073,0.000,0.022, ,0.05,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.073,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.066,0.000,0.000, ,-0.16,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.066,0.000,0.022, ,0.20,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.051,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.051,0.000,0.015, ,0.35,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.007,0.044,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.007, ,0.35,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.059,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.059,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.066,0.000,0.007, ,0.20,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.073,0.007,0.000, ,0.35,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.059,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.044,0.007,0.000, ,0.05,0.00,0.00,0.00,-0.75,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.051,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.007,0.044,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.68,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,0.20,0.00,0.00,0.00,-0.61,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,-0.31,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,-0.16,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,0.13,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.20,0.00,0.00,0.00,0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.037,0.000,0.000, ,0.20,0.00,0.00,0.00,0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.27,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.27,0.00,0.00,0.00,0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.066,0.000,0.000, ,0.49,0.00,0.00,0.00,0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,0.71,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.93,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.86,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.007, ,1.00,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,1.00,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,1.22,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,1.30,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,1.30,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,1.22,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.000, ,1.30,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,1.15,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.007, ,1.22,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.007, ,1.22,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.059,0.000,0.015, ,1.22,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.015, ,1.15,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.066,0.000,0.015, ,1.22,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,1.44,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.051,0.000,0.029, ,1.15,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.059,0.015,0.022,0.051,0.000,0.007, ,1.08,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.059,0.000,0.015, ,0.93,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.066,0.000,0.007, ,0.64,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.000,0.015, ,0.57,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.57,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.015, ,0.57,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.42,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,0.64,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,0.49,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,0.57,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.059,0.000,0.007, ,0.42,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.051,0.000,0.007, ,0.35,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.073,0.000,0.015, ,0.27,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.015, ,0.20,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.073,0.007,0.022, ,-0.02,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.066,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.066,0.000,0.015, ,0.20,0.00,0.00,0.00,-0.53,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.007, ,0.27,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.000, ,0.27,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.015, ,0.27,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.007, ,0.35,0.00,0.00,0.00,-0.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,0.35,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.073,0.000,0.007, ,0.13,0.00,0.00,0.00,-0.46,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.073,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.037,0.000,0.000, ,-0.24,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,-0.31,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.007, ,-0.16,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,-0.31,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.073,0.000,0.015, ,-0.16,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.015,0.044,0.059,0.000,0.029, ,-0.16,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.044,0.007,0.015,0.051,0.000,0.007, ,-0.16,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,-0.09,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.059,0.000,0.000, ,-0.16,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.022, ,-0.24,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.066,0.000,0.007, ,-0.24,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.007, ,-0.24,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.059,0.000,0.000, ,0.05,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.088,0.007,0.015, ,-0.02,0.00,0.00,0.00,-0.11,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.04,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.081,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.015,0.007,0.037,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,-0.02,0.00,0.00,0.00,-0.32,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,0.13,0.00,0.00,0.00,-0.18,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,
