SAP ID,109000180789,
HEADER:,
Substation:,BAHADURGARH,,SAP Equipment No.:,109000180789,,Test Date :,17-01-2025,,
Bay :,410-  TC 1,,Breaker Type :,GL 316,,Serial Number :,160430,,
Employee Id :,60003424,,Manufacturer :,AREVA,,Gas Pressure :,7.4,,
Oil Pressure :,NA,,Air Pressure :,NA,,Voltage (kV) :,400,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,180.90,,T2 (mm) :,0.00,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Enabled,,Linkage Ratio :,1.5,,
Electric Stroke Length T1 :,225,,Electric Stroke Length T2 :,0,,Electric Stroke Length T3 :,0,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,120.60,,Mechanism Travel(T2)(mm) :,0.00,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,180.90,,Contact Travel(T2)(mm) :,0.00,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.35,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,7.49,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,3.66,,Close - Over Travel(T2)(mm) :,0,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.53,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.386,,Coil Current (A)(C2) :,1.360,,Coil Current (A)(C3) :,1.369,,
Coil Current (A)(C4) :,1.421,,Coil Current (A)(C5) :,1.389,,Coil Current (A)(C6) :,1.392,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,3.79,Close -Velocity (m/s) :,3.80,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,6.90,Open -Velocity (m/s) :,6.69,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR3,,TR3,,TR1,,TR1,,TR3,,TR3,
,,,,,,,,,,,,,,NA,,NA,,BBreak1,,BBreak2,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.023,0.021,0.023,0.000,0.000,0.003, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.041,0.041,0.050,0.023,0.015,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.091,0.088,0.088,0.018,0.006,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.126,0.120,0.117,0.003,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.167,0.161,0.149,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.199,0.191,0.182,0.012,0.012,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.232,0.223,0.223,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.267,0.243,0.246,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.302,0.290,0.293,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.334,0.331,0.322,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.366,0.360,0.358,0.015,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.387,0.390,0.387,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.431,0.425,0.422,0.015,0.000,0.009, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.466,0.469,0.448,0.018,0.015,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.501,0.489,0.489,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.528,0.519,0.522,0.018,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
0.557,0.545,0.542,0.012,0.015,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.586,0.574,0.574,0.012,0.003,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.621,0.604,0.607,0.000,0.000,0.003, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.636,0.624,0.615,0.015,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.668,0.659,0.662,0.023,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.692,0.686,0.686,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.721,0.712,0.718,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.742,0.736,0.739,0.003,0.000,0.006, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.768,0.765,0.762,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.806,0.785,0.783,0.003,0.006,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.821,0.809,0.818,0.006,0.009,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.847,0.832,0.832,0.006,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.870,0.859,0.856,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.894,0.876,0.873,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.914,0.903,0.903,0.032,0.012,0.003, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.938,0.923,0.920,0.006,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
0.961,0.941,0.944,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.988,0.970,0.970,0.026,0.003,0.000, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.996,0.979,0.988,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.014,0.999,1.002,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.035,1.017,1.026,0.006,0.000,0.009, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.055,1.035,1.040,0.000,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.073,1.052,1.064,0.023,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.087,1.067,1.070,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.102,1.081,1.090,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.111,1.099,1.105,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.137,1.114,1.114,0.021,0.000,0.009, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.140,1.123,1.131,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.140,1.128,1.137,0.006,0.006,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.155,1.143,1.149,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.164,1.149,1.158,0.006,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.166,1.149,1.158,0.003,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.181,1.164,1.172,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.187,1.175,1.181,0.012,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.190,1.172,1.181,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.181,1.190,0.012,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.187,1.181,1.187,0.000,0.000,0.003, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.190,1.181,1.193,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.175,1.193,0.032,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.178,1.187,0.012,0.012,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.187,1.178,1.187,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.184,1.193,0.012,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.199,1.190,1.205,0.018,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.190,1.184,1.196,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.190,1.199,1.208,0.000,0.003,0.009, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.208,1.213,1.222,0.006,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.219,1.213,1.222,0.023,0.003,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.228,1.219,1.234,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.237,1.225,1.234,0.000,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.251,1.237,1.246,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.246,1.222,1.243,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
1.257,1.240,1.254,0.015,0.012,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.260,1.243,1.251,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.263,1.246,1.257,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.266,1.249,1.257,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.260,1.249,1.257,0.012,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.246,1.246,1.249,0.032,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.263,1.246,1.260,0.047,0.009,0.015, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.272,1.254,1.263,0.009,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.275,1.257,1.263,0.023,0.009,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.284,1.266,1.278,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.284,1.266,1.281,0.012,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.272,1.257,1.269,0.018,0.000,0.021, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.295,1.269,1.290,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.287,1.275,1.287,0.006,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.307,1.287,1.298,0.023,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.310,1.295,1.301,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.313,1.295,1.310,0.003,0.000,0.006, ,0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.301,1.298,1.295,0.032,0.003,0.026, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.316,1.307,1.313,0.015,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.322,1.307,1.316,0.012,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.319,1.307,1.322,0.006,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.328,1.313,1.325,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.336,1.316,1.328,0.012,0.003,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.334,1.310,1.307,0.000,0.000,0.006, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.334,1.319,1.331,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.334,1.322,1.336,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.339,1.328,1.336,0.006,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.331,1.342,0.003,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.339,1.328,1.342,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.331,1.331,0.000,0.000,0.003, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.334,1.345,0.012,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.334,1.339,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.345,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.339,1.351,0.015,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.351,0.000,0.000,0.000, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.339,1.336,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.339,1.348,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.336,1.348,0.015,0.000,0.015, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.348,1.336,1.351,0.000,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.339,1.354,0.006,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.328,1.336,0.006,0.000,0.021, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.339,1.354,0.012,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.345,1.354,0.023,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.003,0.003,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.363,0.015,0.012,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.357,0.003,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.345,0.041,0.006,0.021, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
1.357,1.336,1.348,0.044,0.000,0.021, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.351,0.038,0.012,0.012, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.357,0.035,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.357,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.363,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.363,0.012,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.351,0.000,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.363,0.000,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.354,1.366,0.023,0.006,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.357,0.026,0.000,0.021, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.026,0.012,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.377,1.351,1.363,0.015,0.003,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.003,0.000,0.000, ,-0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.354,1.366,0.012,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.021,0.000,0.009, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.348,0.018,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.354,0.009,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.369,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.023,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.360,0.018,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.354,1.342,1.354,0.006,0.006,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.357,1.360,0.018,0.000,0.006, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.012,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.032,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.345,1.357,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.366,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.339,1.357,0.000,0.000,0.003, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.348,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.363,0.006,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.351,1.345,1.354,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.372,1.351,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.351,1.342,1.360,0.026,0.000,0.009, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.357,1.348,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.354,1.369,0.050,0.012,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.357,0.012,0.006,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.363,0.035,0.009,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.377,1.357,1.366,0.026,0.003,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.366,1.351,1.369,0.021,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.360,0.003,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
1.360,1.348,1.363,0.006,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.348,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.357,1.363,0.006,0.009,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.354,0.012,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.334,1.345,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.012,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.035,0.015,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.345,1.366,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.336,1.360,0.000,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.012,0.000,0.021, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.348,1.357,0.018,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.334,1.351,0.041,0.015,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.354,0.018,0.003,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.363,0.018,0.006,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.351,1.354,0.012,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.357,0.006,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.366,0.012,0.003,0.006, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.357,0.023,0.006,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.363,0.026,0.006,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.360,0.021,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.366,1.360,1.354,0.009,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.360,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.360,1.369,0.006,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.351,1.354,0.000,0.003,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.006,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.363,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.339,1.360,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.366,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.006,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.357,0.035,0.012,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.351,1.360,0.012,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.351,1.363,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.351,1.351,1.354,0.006,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.348,1.360,0.041,0.012,0.015, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.366,1.348,1.363,0.026,0.000,0.003, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.360,0.018,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.360,0.006,0.003,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.354,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.351,0.012,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.366,1.345,1.357,0.000,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.363,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.336,1.357,0.012,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.354,1.342,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.363,0.026,0.003,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.357,1.354,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.363,0.018,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.006, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.334,1.354,0.023,0.003,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.369,1.351,1.357,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.003,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.377,1.351,1.369,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.006,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.357,0.012,0.006,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.363,0.012,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.354,0.000,0.009,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.000,0.009, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.363,0.009,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.339,1.360,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.348,1.354,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.354,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.357,1.363,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.354,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.360,0.000,0.003,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.334,1.331,1.357,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.354,1.363,0.000,0.003,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.000,0.006,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.354,0.015,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.366,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.006,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.360,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.363,0.023,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.360,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.357,0.023,0.000,0.021, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.360,0.032,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.354,1.369,0.000,0.003,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.006,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.363,0.000,0.000,0.006, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.354,1.363,0.018,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.345,1.360,0.000,0.000,0.009, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.342,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.023,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.334,1.360,0.003,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.339,1.363,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.345,1.363,0.006,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.000,0.000,0.009, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.363,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.345,1.354,0.006,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.336,1.339,1.342,0.003,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.339,1.360,0.009,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.354,0.050,0.003,0.021, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.357,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.334,1.354,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.357,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.354,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.363,0.012,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.348,1.345,0.023,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.360,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.360,0.006,0.000,0.003, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.360,0.000,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.003,0.006,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.336,0.018,0.006,0.012, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.018,0.009,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.357,0.000,0.000,0.003, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.038,0.006,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.366,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.363,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.348,1.348,0.029,0.012,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.348,1.345,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.351,0.041,0.000,0.021, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.012,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.363,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.357,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
