SAP ID,109000180789,
1.363,1.339,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.360,0.023,0.003,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.360,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.339,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.342,1.360,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.032,0.006,0.015, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.006,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.345,1.360,0.009,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.354,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.348,0.012,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.351,0.000,0.000,0.009, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.015,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.386,1.354,1.366,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.357,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.357,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.360,0.021,0.000,0.021, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.348,1.363,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.354,0.012,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.351,0.021,0.000,0.003, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.357,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.339,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.360,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.354,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.345,1.345,0.003,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.351,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.026,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.369,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.363,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.339,1.354,0.000,0.000,0.009, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.354,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.363,0.023,0.003,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.354,0.000,0.000,0.003, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.366,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.357,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.012,0.003,0.021, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.363,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.354,0.000,0.000,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.334,1.360,0.012,0.006,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.351,1.360,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.339,1.354,0.006,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.012,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.339,1.363,0.029,0.003,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.360,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.354,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.360,0.018,0.000,0.009, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.357,0.012,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.342,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.351,1.336,1.351,0.000,0.009,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.369,1.345,1.366,0.006,0.006,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.360,0.006,0.009,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.357,0.015,0.000,0.021, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.357,0.000,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.354,0.018,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
1.351,1.334,1.354,0.035,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.345,1.360,0.018,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.339,1.354,0.021,0.000,0.018, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.015,0.003,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.351,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.354,0.009,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.339,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.351,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.366,0.012,0.000,0.006, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.348,1.348,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.035,0.006,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.351,0.029,0.000,0.021, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.006,0.006,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.366,1.345,1.360,0.018,0.009,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.026,0.009,0.000, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.348,1.363,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.348,0.006,0.012,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.339,1.357,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.339,1.348,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.363,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.354,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.331,1.348,0.012,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.351,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.006,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.351,0.015,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.366,0.012,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.021,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.351,1.360,0.000,0.003,0.006, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.354,1.366,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.360,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.366,0.000,0.000,0.003, ,0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.345,1.354,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.342,1.357,0.012,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.369,1.351,1.366,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.363,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.363,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.331,1.345,0.021,0.000,0.021, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.351,0.050,0.009,0.021, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.357,1.363,0.006,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.339,1.363,0.012,0.006,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.354,1.342,1.354,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.351,0.000,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.339,1.354,0.012,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.334,1.357,0.000,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.360,0.023,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.351,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.363,0.000,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.339,1.354,0.000,0.000,0.003, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.345,1.354,0.000,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.354,1.360,0.026,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.363,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.328,1.342,0.032,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.354,0.000,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.334,1.354,0.012,0.006,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.363,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.029,0.015,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.360,0.000,0.000,0.006, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.339,1.331,1.348,0.012,0.000,0.000, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.354,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.363,0.023,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.006,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.006,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.041,0.006,0.026, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.360,0.012,0.006,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.336,1.351,0.023,0.012,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.354,0.003,0.000,0.003, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.363,0.003,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.331,1.366,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.351,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.351,0.035,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.354,1.363,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.000,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.363,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.336,1.351,0.023,0.009,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.348,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.357,1.342,1.357,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.360,0.015,0.000,0.000, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.351,0.012,0.000,0.003, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.357,0.000,0.000,0.006, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.357,1.360,0.018,0.006,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.354,0.000,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.363,0.029,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.363,0.000,0.006,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.366,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.351,0.026,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.354,1.363,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.357,0.006,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.360,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.018,0.000,0.021, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.336,1.351,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.357,0.018,0.003,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.357,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.360,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.357,0.012,0.000,0.000, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.351,0.000,0.000,0.003, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.363,0.000,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.354,1.345,0.018,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.012,0.006,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.360,0.003,0.000,0.009, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.357,0.003,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.357,0.023,0.003,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.351,0.012,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.357,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.339,1.351,0.006,0.000,0.006, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.366,0.006,0.000,0.000, ,-0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.357,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.357,0.023,0.009,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.000,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.354,0.000,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.342,1.360,0.032,0.000,0.021, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.357,0.000,0.000,0.009, ,-0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.345,0.018,0.006,0.006, ,-0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.357,0.012,0.006,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.360,0.009,0.000,0.003, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.351,0.003,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.354,0.012,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.360,0.000,0.000,0.000, ,-0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.342,1.354,0.000,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.000, ,0.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.339,1.354,0.000,0.000,0.009, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.363,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.009,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.351,0.003,0.000,0.009, ,0.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.363,0.047,0.006,0.000, ,0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.342,1.351,0.000,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.351,0.021,0.003,0.009, ,0.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.334,1.348,0.000,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.328,1.348,0.006,0.000,0.009, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.351,0.000,0.000,0.000, ,0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.003,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.023,0.003,0.000, ,0.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.348,1.360,0.000,0.000,0.009, ,0.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.334,1.354,0.012,0.009,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.339,1.354,0.006,0.000,0.000, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.351,1.360,0.023,0.003,0.000, ,0.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.000,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.026,0.015,0.000, ,0.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.357,0.015,0.000,0.015, ,0.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.357,0.003,0.000,0.009, ,0.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.366,0.023,0.006,0.000, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.000,0.000,0.000, ,0.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.351,1.366,0.012,0.000,0.000, ,0.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.348,1.360,0.006,0.000,0.000, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.366,0.006,0.000,0.003, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.351,0.006,0.003,0.000, ,0.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.351,0.000,0.000,0.000, ,0.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.357,0.000,0.000,0.000, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,0.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.000,0.000,0.000, ,0.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.366,0.000,0.000,0.000, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.354,0.009,0.000,0.000, ,0.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.000,0.000,0.000, ,0.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.334,1.348,0.012,0.003,0.000, ,1.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.006,0.000,0.000, ,1.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.009,0.000,0.000, ,1.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.360,0.009,0.000,0.000, ,1.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.380,1.354,1.363,0.012,0.003,0.000, ,1.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.047,0.009,0.000, ,1.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.348,1.357,0.015,0.000,0.000, ,1.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.348,1.360,0.006,0.000,0.009, ,1.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.009,0.000,0.000, ,1.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.363,0.000,0.000,0.009, ,1.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.351,0.012,0.000,0.000, ,1.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.351,1.366,0.012,0.000,0.000, ,1.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.342,1.357,0.000,0.000,0.000, ,1.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.357,1.348,1.354,0.012,0.012,0.000, ,1.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.000,0.000,0.000, ,1.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.377,1.348,1.360,0.015,0.000,0.015, ,1.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.354,0.000,0.000,0.000, ,1.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.360,0.029,0.012,0.000, ,1.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.351,0.006,0.000,0.000, ,1.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.363,1.348,1.360,0.023,0.000,0.000, ,1.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.348,1.357,0.000,0.000,0.000, ,1.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.377,1.339,1.354,0.035,0.000,0.009, ,1.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.375,1.354,1.360,0.000,0.000,0.000, ,2.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.363,0.015,0.000,0.000, ,1.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.003,0.000,0.000, ,2.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.345,0.000,0.000,0.000, ,1.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.351,0.000,0.000,0.000, ,1.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.375,1.351,1.363,0.000,0.000,0.009, ,1.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.363,0.000,0.000,0.000, ,2.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.348,1.369,0.018,0.006,0.000, ,2.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.000,0.000, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.354,0.006,0.000,0.000, ,2.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.366,0.023,0.000,0.000, ,2.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.354,0.021,0.006,0.009, ,1.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.360,0.000,0.000,0.000, ,2.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.345,1.360,0.012,0.000,0.000, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.348,1.336,1.351,0.000,0.000,0.000, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.351,0.006,0.000,0.000, ,2.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.339,1.354,0.012,0.000,0.000, ,2.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.345,1.351,0.000,0.000,0.003, ,2.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.369,1.351,1.360,0.000,0.000,0.000, ,2.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.357,0.000,0.000,0.000, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.357,0.023,0.009,0.000, ,2.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.331,1.345,0.012,0.000,0.000, ,2.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.342,1.357,0.000,0.000,0.000, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.336,1.357,0.000,0.000,0.009, ,2.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.372,1.345,1.360,0.012,0.000,0.000, ,2.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.369,0.003,0.000,0.000, ,2.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.345,1.360,0.012,0.000,0.000, ,2.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.348,1.351,0.023,0.003,0.000, ,2.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.354,1.357,0.006,0.000,0.000, ,2.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.342,1.354,0.032,0.000,0.009, ,2.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.351,1.363,0.000,0.003,0.000, ,2.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.351,1.363,0.006,0.003,0.000, ,2.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.354,1.369,0.000,0.003,0.000, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.363,0.006,0.000,0.000, ,3.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.342,1.354,0.000,0.000,0.000, ,3.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.328,1.348,0.000,0.000,0.009, ,2.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.366,0.023,0.009,0.000, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.015,0.000,0.000, ,3.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.354,0.012,0.003,0.000, ,3.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.354,1.336,1.354,0.023,0.012,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.357,0.012,0.003,0.000, ,3.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.357,1.334,1.348,0.000,0.000,0.000, ,3.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.339,1.360,0.000,0.000,0.000, ,3.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.363,0.000,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.000,0.000,0.000, ,3.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2166.54,0.00,
1.357,1.345,1.360,0.006,0.000,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.342,1.345,1.360,0.000,0.000,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.345,1.339,1.345,0.018,0.000,0.026, ,3.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2000.49,0.00,
1.357,1.348,1.363,0.003,0.000,0.000, ,3.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.360,1.345,1.363,0.015,0.003,0.000, ,3.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.366,0.000,0.000,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.360,0.012,0.000,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.345,1.357,0.032,0.012,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.342,1.345,0.044,0.015,0.009, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.342,1.360,0.000,0.000,0.000, ,4.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.357,0.012,0.000,0.000, ,4.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.345,1.360,0.000,0.000,0.000, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.354,1.336,1.354,0.000,0.000,0.000, ,4.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.351,1.339,1.354,0.012,0.000,0.000, ,4.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.360,1.351,1.345,0.000,0.000,0.006, ,4.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.363,1.345,1.354,0.006,0.000,0.000, ,4.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.366,1.348,1.360,0.015,0.000,0.000, ,4.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
