SAP ID,109000180789,
1.322,1.307,1.322,0.003,0.000,0.000, ,55.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.316,1.304,1.316,0.018,0.000,0.015, ,56.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.307,1.301,1.310,0.018,0.006,0.000, ,56.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.319,1.304,1.313,0.015,0.000,0.000, ,56.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.313,1.298,1.301,0.023,0.000,0.000, ,57.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.316,1.287,1.301,0.012,0.000,0.000, ,57.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.295,1.281,1.292,0.032,0.006,0.000, ,57.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.292,1.275,1.284,0.018,0.000,0.021, ,57.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.281,1.266,1.278,0.000,0.000,0.000, ,58.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.275,1.254,1.275,0.006,0.000,0.000, ,58.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.275,1.266,1.281,0.012,0.000,0.000, ,58.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.263,1.254,1.263,0.003,0.000,0.000, ,59.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.251,1.246,1.257,0.006,0.000,0.000, ,59.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.257,1.243,1.257,0.023,0.000,0.015, ,59.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.249,1.243,1.254,0.026,0.000,0.000, ,60.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.251,1.243,1.249,0.029,0.018,0.000, ,60.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.254,1.246,1.254,0.015,0.000,0.000, ,60.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.246,1.234,1.246,0.000,0.000,0.006, ,61.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.240,1.231,1.243,0.003,0.000,0.000, ,61.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.237,1.225,1.234,0.015,0.000,0.000, ,61.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.231,1.219,1.231,0.012,0.000,0.000, ,62.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.213,1.208,1.228,0.000,0.000,0.000, ,62.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.219,1.213,1.231,0.000,0.000,0.000, ,62.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.237,1.216,1.231,0.000,0.000,0.000, ,63.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.216,1.210,1.222,0.000,0.000,0.000, ,63.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.210,1.205,1.213,0.044,0.000,0.021, ,63.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.202,1.205,1.216,0.000,0.000,0.000, ,63.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.202,1.187,1.202,0.000,0.000,0.000, ,63.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.205,1.193,1.210,0.012,0.000,0.000, ,64.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.196,1.190,1.202,0.000,0.000,0.000, ,64.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.193,1.202,0.000,0.000,0.000, ,64.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.196,1.187,1.199,0.012,0.000,0.003, ,65.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.193,1.178,1.193,0.009,0.000,0.000, ,65.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.175,1.164,1.184,0.023,0.006,0.000, ,65.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.187,1.172,1.190,0.023,0.000,0.000, ,66.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.181,1.172,1.181,0.000,0.000,0.000, ,66.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.181,1.169,1.181,0.018,0.000,0.000, ,66.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.169,1.164,1.175,0.029,0.000,0.009, ,66.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.172,1.158,1.169,0.000,0.000,0.000, ,67.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.172,1.161,1.161,0.000,0.000,0.000, ,67.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.158,1.149,1.161,0.000,0.000,0.000, ,67.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.164,1.146,1.161,0.023,0.000,0.000, ,68.64,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.149,1.140,1.152,0.000,0.000,0.000, ,68.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.140,1.131,1.140,0.006,0.000,0.009, ,68.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.137,1.131,1.140,0.023,0.000,0.000, ,69.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2213.43,0.00,
1.131,1.117,1.125,0.006,0.000,0.003, ,69.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.131,1.117,1.131,0.026,0.003,0.000, ,69.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.123,1.114,1.125,0.000,0.000,0.009, ,70.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.128,1.108,1.125,0.000,0.000,0.000, ,70.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.117,1.099,1.108,0.032,0.006,0.021, ,70.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.114,1.099,1.114,0.000,0.000,0.000, ,71.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.111,1.096,1.099,0.012,0.003,0.000, ,71.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.099,1.087,1.102,0.000,0.000,0.000, ,71.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.093,1.087,1.093,0.000,0.000,0.000, ,72.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.084,1.079,1.087,0.000,0.000,0.000, ,72.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.070,1.070,1.076,0.012,0.000,0.000, ,72.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.081,1.070,1.084,0.000,0.000,0.000, ,73.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.081,1.070,1.064,0.012,0.003,0.000, ,73.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.064,1.058,1.070,0.000,0.000,0.000, ,73.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.070,1.061,1.073,0.006,0.003,0.000, ,73.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.061,1.049,1.058,0.012,0.000,0.000, ,74.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.046,1.038,1.049,0.006,0.000,0.000, ,74.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.049,1.040,1.055,0.000,0.000,0.000, ,74.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.040,1.032,1.038,0.012,0.000,0.000, ,75.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.038,1.023,1.038,0.000,0.000,0.000, ,75.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.029,1.017,1.032,0.000,0.000,0.000, ,75.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.029,1.014,1.029,0.000,0.000,0.009, ,76.26,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.011,0.999,1.008,0.012,0.000,0.009, ,76.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
1.011,1.002,1.005,0.000,0.000,0.000, ,76.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.999,0.991,1.005,0.000,0.003,0.000, ,77.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.988,0.976,0.991,0.000,0.000,0.000, ,77.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.985,0.976,0.988,0.000,0.000,0.000, ,78.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.976,0.961,0.976,0.012,0.012,0.000, ,78.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.950,0.950,0.955,0.023,0.003,0.009, ,78.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.964,0.953,0.961,0.012,0.000,0.000, ,78.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.953,0.944,0.953,0.026,0.003,0.000, ,79.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.938,0.929,0.944,0.003,0.000,0.009, ,79.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.929,0.926,0.938,0.000,0.000,0.000, ,80.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.914,0.914,0.926,0.012,0.000,0.000, ,80.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.906,0.900,0.911,0.000,0.000,0.000, ,80.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.903,0.900,0.911,0.000,0.000,0.000, ,80.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.891,0.885,0.897,0.000,0.000,0.000, ,81.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.882,0.876,0.894,0.003,0.003,0.000, ,81.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.873,0.865,0.879,0.012,0.009,0.000, ,82.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.870,0.859,0.873,0.009,0.003,0.000, ,82.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.838,0.838,0.853,0.000,0.000,0.009, ,82.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.838,0.838,0.847,0.003,0.000,0.000, ,82.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.832,0.832,0.838,0.018,0.000,0.000, ,83.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.815,0.809,0.821,0.006,0.000,0.000, ,83.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.809,0.797,0.809,0.006,0.000,0.000, ,84.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.788,0.780,0.797,0.000,0.000,0.000, ,84.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.756,0.756,0.765,0.003,0.000,0.006, ,84.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.756,0.756,0.768,0.000,0.000,0.000, ,84.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.750,0.739,0.753,0.000,0.000,0.000, ,85.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.724,0.718,0.736,0.000,0.000,0.000, ,85.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.718,0.706,0.718,0.000,0.000,0.000, ,86.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.692,0.680,0.698,0.006,0.000,0.009, ,86.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.662,0.665,0.674,0.029,0.000,0.021, ,86.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.648,0.633,0.657,0.018,0.009,0.000, ,86.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.630,0.618,0.636,0.000,0.003,0.000, ,87.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.607,0.604,0.618,0.000,0.003,0.000, ,87.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.577,0.586,0.601,0.000,0.000,0.000, ,87.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.572,0.566,0.580,0.015,0.000,0.000, ,88.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.530,0.536,0.554,0.006,0.000,0.000, ,88.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.501,0.510,0.530,0.000,0.000,0.000, ,88.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.487,0.501,0.522,0.012,0.000,0.009, ,89.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.469,0.481,0.495,0.000,0.000,0.000, ,89.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.457,0.469,0.484,0.012,0.000,0.000, ,90.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.445,0.451,0.463,0.012,0.000,0.000, ,90.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.413,0.422,0.434,0.029,0.000,0.009, ,91.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.390,0.407,0.425,0.000,0.000,0.000, ,91.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.387,0.404,0.422,0.006,0.000,0.006, ,91.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.378,0.393,0.404,0.000,0.000,0.000, ,92.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.366,0.384,0.396,0.000,0.000,0.000, ,92.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.355,0.375,0.393,0.000,0.000,0.000, ,93.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.331,0.358,0.375,0.000,0.000,0.003, ,93.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.305,0.340,0.352,0.026,0.000,0.000, ,93.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.311,0.337,0.358,0.003,0.000,0.009, ,94.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.311,0.334,0.349,0.023,0.003,0.000, ,94.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.308,0.328,0.340,0.015,0.006,0.000, ,95.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.311,0.325,0.337,0.035,0.006,0.000, ,95.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.290,0.317,0.331,0.018,0.000,0.021, ,95.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.287,0.311,0.314,0.003,0.000,0.000, ,95.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.281,0.311,0.325,0.026,0.003,0.000, ,96.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.281,0.302,0.317,0.006,0.003,0.000, ,96.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.281,0.302,0.314,0.000,0.000,0.000, ,96.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.273,0.293,0.308,0.000,0.000,0.006, ,97.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.267,0.296,0.305,0.038,0.003,0.003, ,97.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.255,0.284,0.287,0.044,0.000,0.000, ,98.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.261,0.281,0.296,0.047,0.012,0.000, ,98.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.258,0.287,0.293,0.000,0.000,0.000, ,98.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.249,0.273,0.281,0.023,0.018,0.000, ,99.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.255,0.273,0.281,0.006,0.003,0.000, ,99.88,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.246,0.264,0.278,0.000,0.000,0.000, ,100.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.229,0.258,0.246,0.012,0.009,0.000, ,100.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.229,0.246,0.258,0.000,0.000,0.000, ,100.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1871.55,0.00,
0.223,0.243,0.252,0.000,0.000,0.000, ,101.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.217,0.232,0.246,0.000,0.000,0.000, ,101.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.217,0.232,0.240,0.000,0.000,0.000, ,102.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.199,0.217,0.226,0.035,0.000,0.003, ,102.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.199,0.214,0.208,0.012,0.003,0.000, ,103.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.188,0.208,0.214,0.012,0.003,0.000, ,103.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.176,0.193,0.199,0.000,0.000,0.000, ,103.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.173,0.185,0.191,0.009,0.006,0.000, ,104.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.167,0.173,0.179,0.000,0.000,0.000, ,104.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.152,0.167,0.176,0.000,0.000,0.000, ,104.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.141,0.155,0.155,0.000,0.000,0.000, ,105.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.129,0.147,0.147,0.012,0.000,0.000, ,105.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.126,0.138,0.135,0.009,0.000,0.006, ,105.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.111,0.120,0.126,0.000,0.000,0.000, ,105.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.111,0.111,0.117,0.003,0.000,0.000, ,106.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.100,0.106,0.103,0.006,0.000,0.000, ,107.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.085,0.088,0.082,0.009,0.000,0.000, ,107.34,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.082,0.079,0.085,0.023,0.012,0.000, ,107.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.073,0.070,0.073,0.006,0.000,0.000, ,108.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.050,0.056,0.064,0.000,0.000,0.000, ,108.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.062,0.056,0.056,0.012,0.006,0.000, ,108.64,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.059,0.050,0.053,0.006,0.000,0.015, ,109.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.038,0.035,0.032,0.000,0.000,0.009, ,109.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2086.45,0.00,
0.023,0.032,0.018,0.000,0.000,0.000, ,110.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.026,0.023,0.018,0.000,0.000,0.000, ,111.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.023,0.023,0.018,0.000,0.000,0.000, ,111.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.015,0.012,0.003,0.000, ,111.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.029,0.023,0.015,0.000,0.000,0.009, ,111.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.006,0.012,0.000,0.000, ,112.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.018,0.006,0.000, ,112.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.003,0.006,0.000,0.000, ,113.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.023,0.000,0.000, ,113.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.026,0.000,0.021, ,114.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.003,0.000, ,114.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,19.08,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.009,0.000, ,115.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,34.07,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,115.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,8000.00,37.88,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,115.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,0.00,4290.11,30.88,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,2272.04,22.89,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.006,0.000,0.000, ,117.02,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,0.00,1240.54,16.26,8000.00,0.00,2086.45,0.00,
0.000,0.000,0.000,0.023,0.003,0.000, ,117.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.000,0.000, ,117.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,30.66,8000.00,15.64,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,118.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,46.12,8000.00,31.10,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,118.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,8000.00,51.76,8000.00,44.25,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.000,0.018,0.000,0.009, ,119.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,53.59,6484.00,53.37,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,119.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,59.41,3829.06,59.27,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.012,0.000, ,119.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,65.38,2320.88,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,120.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,70.26,1447.62,65.13,8000.00,0.00,1871.55,0.00,
0.006,0.000,0.000,0.012,0.009,0.000, ,120.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,73.81,1084.25,66.37,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,120.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,75.38,736.51,67.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,76.48,631.01,67.69,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,122.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,77.36,463.00,68.10,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.032,0.003,0.000, ,122.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7914.04,78.10,361.42,68.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,122.81,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7368.99,78.61,296.95,68.42,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.023,0.006,0.000, ,123.27,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7486.20,78.90,263.74,68.42,8000.00,0.00,1871.55,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,123.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7488.16,78.97,230.53,68.42,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.023,0.000,0.000, ,124.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7458.85,79.08,230.53,68.42,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.003,0.012,0.003,0.000, ,124.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7259.58,79.16,197.31,68.39,8000.00,0.00,1871.55,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,124.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7064.22,79.30,197.31,68.35,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,125.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7318.19,79.19,197.31,68.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,126.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,7347.50,79.23,197.31,68.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.003,0.000, ,126.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7148.23,79.30,197.31,68.24,8000.00,0.00,2086.45,0.00,
0.000,0.000,0.000,0.009,0.000,0.009, ,126.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,6921.61,79.30,166.06,68.21,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7120.88,79.27,166.06,68.13,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,127.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7603.42,79.23,166.06,68.13,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,7687.42,79.16,166.06,68.02,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,7572.16,79.01,199.27,68.02,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7060.32,79.16,199.27,68.02,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.006, ,129.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,6808.30,79.38,199.27,68.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,6894.26,79.27,199.27,68.13,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,130.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,6780.95,79.30,199.27,68.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.012,0.000, ,130.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,6218.32,79.49,166.06,68.13,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,130.96,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,5155.56,79.78,166.06,68.10,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,131.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4239.32,80.11,166.06,68.13,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.015, ,131.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4911.36,80.26,166.06,68.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,132.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,5360.68,80.11,166.06,68.06,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,132.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,5380.22,79.96,166.06,67.99,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,133.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5212.21,79.85,166.06,67.84,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,133.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5229.79,79.71,166.06,67.77,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.038,0.012,0.000, ,133.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5513.06,79.56,166.06,67.73,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.021, ,134.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5540.42,79.52,132.84,67.58,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.047,0.003,0.000, ,134.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5059.83,79.71,166.06,67.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,135.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4338.95,79.82,132.84,67.55,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,135.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4366.30,79.89,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.003,0.000, ,135.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4872.28,79.82,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,136.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5145.79,79.74,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.026,0.012,0.026, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,5257.14,79.71,132.84,67.40,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.000,0.038,0.000, ,136.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5370.45,79.71,134.80,67.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.062,0.000, ,137.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5503.30,79.34,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.082,0.000, ,137.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,5616.61,79.41,134.80,67.25,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.023,0.106,0.000, ,137.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5503.30,79.38,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.129,0.000, ,138.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5475.95,79.45,134.80,67.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.138,0.021, ,138.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5446.64,79.41,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.047,0.144,0.000, ,138.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5333.33,79.45,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.032,0.179,0.000, ,139.19,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5389.99,79.45,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.188,0.000, ,139.49,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5389.99,79.41,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.182,0.000, ,139.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5313.80,79.52,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.205,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,5059.83,79.71,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.202,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4620.27,79.89,132.84,67.40,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.217,0.000, ,140.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4856.65,80.11,132.84,67.47,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.223,0.000, ,141.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5360.68,80.04,132.84,67.47,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.249,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5604.88,79.93,132.84,67.47,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.237,0.006, ,141.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5661.54,79.85,132.84,67.47,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.026,0.255,0.000, ,142.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5520.88,79.82,132.84,67.40,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.044,0.252,0.026, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5436.87,79.85,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.006,0.000,0.234,0.006, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5182.91,79.85,132.84,67.40,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.249,0.000, ,143.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4844.93,79.93,168.01,67.33,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.246,0.000, ,143.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,4182.66,80.11,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.000,0.009,0.246,0.000, ,144.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3412.94,80.51,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.234,0.000, ,144.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,3344.57,80.70,132.84,67.55,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.243,0.009, ,144.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3166.79,80.88,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.015,0.240,0.000, ,145.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3110.13,80.92,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.006,0.226,0.009, ,145.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3250.79,80.95,132.84,67.51,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.038,0.234,0.000, ,146.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3278.14,80.95,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.021,0.217,0.000, ,146.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3221.49,80.95,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.029,0.202,0.000, ,146.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3139.44,80.99,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.191,0.000, ,147.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3110.13,81.03,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.191,0.000, ,147.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2832.72,81.06,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.173,0.000, ,147.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2602.20,81.17,132.84,67.40,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.185,0.006, ,147.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2436.14,81.21,132.84,67.44,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.176,0.000, ,148.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,2352.14,81.36,134.80,67.36,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.152,0.000, ,148.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2215.38,81.39,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.126,0.003, ,148.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2076.68,81.39,134.80,67.36,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.003,0.132,0.000, ,149.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2096.21,81.50,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.123,0.000, ,149.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2180.22,81.47,134.80,67.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.120,0.000, ,150.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2262.27,81.50,134.80,67.29,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.023,0.123,0.000, ,150.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,2428.33,81.47,134.80,67.29,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.103,0.000, ,150.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2490.84,81.36,134.80,67.29,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.082,0.000, ,151.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2547.50,81.39,134.80,67.29,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.088,0.000, ,151.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2463.49,81.28,99.63,67.25,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.000,0.079,0.000, ,151.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2324.79,81.32,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.073,0.000, ,152.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,2186.08,81.39,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.079,0.000, ,152.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2068.86,81.47,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.000,0.018,0.085,0.000, ,152.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1572.65,81.54,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.038,0.094,0.015, ,153.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1517.95,81.68,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.079,0.021, ,153.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1072.53,81.79,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.082,0.000, ,153.82,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,1318.68,81.90,134.80,67.11,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.091,0.000, ,154.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1793.41,81.72,168.01,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.073,0.006, ,154.50,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1793.41,81.65,134.80,67.14,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.012,0.070,0.000, ,154.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1875.46,81.61,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.059,0.000, ,155.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,1875.46,81.61,99.63,67.18,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.012,0.070,0.000, ,155.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1766.06,81.58,134.80,67.18,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.006,0.062,0.000, ,155.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,1545.30,81.65,168.01,67.18,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.047,0.000, ,156.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1017.83,81.79,134.80,67.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.044,0.000, ,156.10,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,851.77,81.87,134.80,67.14,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.000,0.000,0.044,0.000, ,156.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,82.09,134.80,67.14,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,0.000,0.047,0.000, ,157.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,519.66,82.20,134.80,67.11,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.035,0.000, ,157.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,82.16,134.80,67.14,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.044,0.000, ,157.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,82.16,134.80,67.14,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.050,0.000, ,158.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,82.16,134.80,67.03,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.050,0.000, ,157.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,547.01,82.16,134.80,67.03,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.018,0.050,0.000, ,157.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,519.66,82.20,101.59,67.03,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.044,0.021, ,158.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,576.31,82.20,134.80,66.96,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.015,0.038,0.000, ,158.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,685.71,82.16,134.80,66.96,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.047,0.000, ,158.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,631.01,82.12,134.80,66.89,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.023,0.059,0.000, ,159.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,603.66,82.20,101.59,66.85,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.041,0.000, ,159.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,631.01,82.05,101.59,66.92,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.000,0.012,0.041,0.000, ,159.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,547.01,82.12,101.59,66.92,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.032,0.009, ,159.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,519.66,82.12,66.42,66.85,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.018,0.047,0.000, ,159.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,492.31,82.12,66.42,66.81,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.000,0.026,0.000, ,159.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,437.61,82.16,66.42,66.81,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.003,0.035,0.000, ,160.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,410.26,82.20,66.42,66.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.035,0.000, ,160.98,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,382.91,82.20,68.38,66.78,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.000,0.029,0.000, ,160.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,382.91,82.27,66.42,66.81,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.026,0.021, ,161.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,328.21,82.23,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.009,0.029,0.000, ,161.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,300.85,82.31,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.029,0.000, ,161.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,300.85,82.20,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.029,0.000, ,162.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.16,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.018,0.032,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.23,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.006,0.026,0.003, ,162.04,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,273.50,82.27,68.38,66.70,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,162.35,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.20,68.38,66.67,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.026,0.000, ,162.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.23,68.38,66.67,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.000,0.015,0.000, ,162.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,246.15,82.23,68.38,66.67,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.006,0.000,0.009,0.000, ,163.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.23,101.59,66.63,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,163.64,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,246.15,82.23,68.38,66.63,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.026,0.000, ,163.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,273.50,82.16,68.38,66.63,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.015,0.009, ,163.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.09,68.38,66.59,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.000,0.012,0.000, ,163.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,275.46,81.87,68.38,66.41,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.021,0.000, ,163.87,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,275.46,81.76,68.38,66.37,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.018,0.000, ,164.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,248.11,81.72,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.047,0.041,0.000, ,164.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.72,101.59,66.23,8000.00,0.00,2043.47,0.00,
