SAP ID,109000180789,
0.006,0.000,0.000,0.006,0.015,0.000, ,164.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,220.76,81.68,101.59,66.15,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.006,0.000, ,164.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,220.76,81.72,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.021,0.000, ,164.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,248.11,81.72,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.006,0.012,0.015,0.000, ,164.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,248.11,81.54,68.38,66.08,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.009,0.000, ,164.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,275.46,81.54,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.035,0.026,0.000, ,165.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,275.46,81.61,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.029,0.000, ,164.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,277.41,81.28,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.012,0.006, ,164.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,81.39,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.000,0.006,0.000, ,165.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.47,68.38,66.01,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.015,0.000, ,165.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.58,68.38,66.01,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.012,0.018,0.000, ,165.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.61,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.003,0.009,0.000, ,165.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,220.76,81.65,68.38,66.01,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.023,0.000, ,165.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.76,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.021,0.021,0.000, ,165.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.87,68.38,66.30,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.032,0.023,0.000, ,166.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.90,68.38,66.34,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.023,0.023,0.000, ,166.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,218.80,82.01,68.38,66.34,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.012,0.015,0.000, ,166.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,246.15,82.09,68.38,66.37,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.006,0.000,0.012,0.000, ,166.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,246.15,82.01,68.38,66.34,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.006,0.023,0.006, ,166.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,302.81,81.98,101.59,66.37,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.000,0.003,0.000, ,166.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,300.85,82.01,101.59,66.37,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.003,0.012,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,300.85,82.01,101.59,66.41,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.006,0.000, ,167.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,300.85,82.01,101.59,66.34,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.006,0.012,0.015,0.000, ,167.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,275.46,81.98,101.59,66.37,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,167.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,275.46,81.94,101.59,66.41,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.006,0.006, ,167.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.01,68.38,66.45,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.009,0.015, ,167.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,273.50,82.09,68.38,66.41,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.000,0.003,0.000, ,168.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.01,68.38,66.41,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.003,0.000, ,168.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,246.15,82.01,68.38,66.41,8000.00,0.00,2086.45,0.00,
0.018,0.009,0.012,0.015,0.012,0.000, ,169.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,246.15,82.01,101.59,66.37,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.006,0.000,0.003,0.000, ,169.36,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.01,68.38,66.34,8000.00,0.00,2043.47,0.00,
0.003,0.012,0.000,0.000,0.003,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,248.11,81.94,68.38,66.34,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,169.28,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,273.50,82.01,68.38,66.30,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.006,0.000, ,169.51,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,248.11,81.90,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.003,0.000, ,169.74,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,248.11,81.98,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.009, ,169.66,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.94,68.38,66.30,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.015,0.012,0.006,0.000, ,169.97,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.87,68.38,66.30,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.003,0.000, ,170.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,193.41,81.54,68.38,66.08,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.000,0.000,0.003, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,193.41,81.54,68.38,66.08,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.003,0.000, ,170.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,193.41,81.76,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,171.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,193.41,81.94,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,170.65,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,164.10,81.90,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.006,0.000,0.006,0.000, ,170.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,164.10,81.90,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.018,0.000, ,171.03,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,164.10,82.01,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.009,0.003,0.021, ,171.11,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,164.10,81.98,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.032,0.015,0.000, ,171.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,136.75,82.01,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.000,0.047,0.023,0.000, ,171.95,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,136.75,81.90,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.003,0.000,0.000, ,172.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,136.75,81.98,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.003,0.000,0.003,0.000, ,172.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,136.75,81.94,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.012,0.018,0.000, ,172.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,136.75,81.98,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.006,0.012,0.000, ,172.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,136.75,81.98,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,172.41,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.90,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.006,0.000,0.000, ,172.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.90,68.38,66.15,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.006,0.003,0.000, ,172.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,136.75,82.01,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.009,0.000,0.000,0.000, ,172.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.94,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.012,0.003,0.000, ,173.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.94,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.009,0.000,0.009, ,173.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.87,68.38,66.30,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.009,0.000, ,173.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.87,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.006,0.000,0.003,0.000, ,173.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.90,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.012,0.012,0.000, ,173.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.90,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.023,0.015,0.006,0.000,0.003,0.000, ,173.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.90,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.006,0.000, ,173.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.90,68.38,66.12,8000.00,0.00,2086.45,0.00,
0.015,0.006,0.000,0.021,0.009,0.021, ,173.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,82.05,81.87,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.006,0.000,0.000,0.000, ,173.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,109.40,81.90,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.003,0.012,0.003,0.000, ,174.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.83,68.38,66.12,8000.00,0.00,2213.43,0.00,
0.018,0.006,0.006,0.012,0.000,0.000, ,174.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,136.75,81.83,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.015,0.015,0.003,0.000,0.000,0.000, ,174.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,164.10,81.83,68.38,66.01,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.003,0.006,0.000,0.000, ,174.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,220.76,81.83,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.032,0.000,0.009, ,174.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.83,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.018,0.012,0.000, ,174.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.83,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.000,0.000,0.000, ,175.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,164.10,81.79,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.000,0.023,0.018,0.000, ,175.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,220.76,81.79,68.38,65.93,8000.00,0.00,2043.47,0.00,
0.035,0.021,0.012,0.000,0.006,0.000, ,175.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,302.81,81.79,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,175.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,496.21,81.58,68.38,66.01,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.003, ,175.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,634.92,81.61,101.59,66.01,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.009,0.015,0.006,0.000, ,175.99,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,744.32,81.50,136.75,66.08,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,176.67,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,855.68,81.50,101.59,66.19,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.003,0.000,0.000, ,176.90,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,965.08,81.47,101.59,66.30,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,176.75,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,828.33,81.47,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.009,0.000,0.000,0.000, ,177.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,523.57,81.47,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.000,0.021, ,177.05,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,386.81,81.58,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.009,0.000, ,177.43,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,468.86,81.54,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,177.89,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,523.57,81.61,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,178.20,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,552.87,81.43,68.38,66.26,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.012,0.000,0.000, ,178.12,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,496.21,81.50,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,178.42,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,414.16,81.54,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.003,0.015,0.000,0.009, ,178.73,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,359.46,81.61,68.38,66.19,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.012,0.000,0.000, ,178.58,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,330.16,81.61,68.38,66.23,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.003,0.000,0.000, ,179.26,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,302.81,81.65,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.006,0.015,0.006,0.000, ,179.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,330.16,81.65,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.012,0.012,0.000,0.000, ,179.57,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,359.46,81.54,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.006,0.012,0.000,0.000, ,179.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,275.46,81.54,68.38,66.12,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,179.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.72,68.38,66.04,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,179.80,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.61,33.21,66.04,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,179.72,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.65,68.38,65.97,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.023,0.006,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.68,68.38,65.90,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,180.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.68,101.59,65.93,8000.00,0.00,2043.47,0.00,
0.012,0.015,0.015,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.72,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.018,0.000,0.015, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.68,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.003,0.006,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.68,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.012,0.015,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.68,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.009,0.006,0.009,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.72,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.012,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.68,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.006,0.012,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.72,101.59,65.82,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.035,0.006,0.009, ,181.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.65,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.003,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.68,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.65,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.023,0.003,0.003,0.012,0.000,0.000, ,181.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.61,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.006,0.000,0.000,0.000, ,181.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.65,103.54,65.60,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.009,0.000,0.000,0.000, ,182.08,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.65,101.59,65.71,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.029,0.000,0.021, ,182.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.61,101.59,65.71,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.003,0.000,0.000,0.000, ,182.23,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,109.40,81.61,101.59,65.71,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.000,0.003,0.000, ,182.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.61,103.54,65.60,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.009,0.003,0.000,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.65,103.54,65.60,8000.00,0.00,2213.43,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,182.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.61,103.54,65.60,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.009,0.000,0.000,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,302.81,81.58,136.75,65.75,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.006,0.000,0.006, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,523.57,81.50,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,182.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,748.23,81.36,101.59,65.79,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.009,0.000,0.000,0.000, ,182.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,996.34,81.25,136.75,65.75,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.023,0.000,0.000, ,182.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1166.30,81.10,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.023,0.009,0.000,0.023,0.006,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1416.36,81.03,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.006,0.032,0.006,0.000, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1861.78,80.92,103.54,65.60,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.012,0.000,0.009, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1924.30,80.66,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,1979.00,80.66,103.54,65.60,8000.00,0.00,2213.43,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2209.52,80.55,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.026,0.006,0.006,0.000,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2545.54,80.44,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.018,0.015,0.000,0.000,0.000,0.000, ,183.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2975.34,80.22,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.012,0.000,0.000, ,183.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3633.70,79.96,136.75,65.60,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.021, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4295.97,79.71,171.92,65.60,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.053,0.012,0.000, ,183.38,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,5276.68,79.27,171.92,65.53,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7253.72,78.57,205.13,65.57,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.006,0.000,0.003,0.000, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,8000.00,77.73,205.13,65.57,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.006,0.012,0.006,0.000, ,183.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,77.36,205.13,65.57,8000.00,0.00,2043.47,0.00,
0.023,0.015,0.009,0.012,0.000,0.000, ,183.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7970.70,77.29,171.92,65.57,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.006,0.000,0.006, ,183.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,6202.69,77.73,171.92,65.60,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.012,0.000,0.000, ,183.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,4129.91,78.42,171.92,65.57,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.006,0.015,0.000,0.000, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,3074.97,79.05,136.75,65.53,8000.00,0.00,2043.47,0.00,
0.023,0.006,0.006,0.000,0.000,0.000, ,183.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2543.59,79.56,136.75,65.57,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,183.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2309.16,79.93,136.75,65.53,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.009,0.000,0.000,0.000, ,183.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2189.99,80.07,103.54,65.60,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.006,0.029,0.000,0.009, ,183.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2076.68,80.18,103.54,65.49,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.000,0.000,0.000, ,184.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,6999.76,0.00,2133.33,80.18,103.54,65.53,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.006,0.006,0.000, ,183.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2125.52,80.33,103.54,65.53,8000.00,0.00,2043.47,0.00,
0.018,0.015,0.009,0.000,0.000,0.000, ,184.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,2098.17,80.33,103.54,65.53,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.012,0.000,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1986.81,80.40,103.54,65.57,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.023,0.015,0.000, ,184.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1873.50,80.44,103.54,65.53,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1650.79,80.51,103.54,65.49,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.009,0.012,0.000,0.000, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1365.57,80.62,103.54,65.49,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1170.21,80.73,103.54,65.53,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.006,0.000,0.000,0.000, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1058.85,80.81,103.54,65.46,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1000.24,80.99,103.54,65.49,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.012,0.012,0.000,0.000, ,184.52,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1027.59,80.88,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.018,0.000,0.015, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,1054.95,80.95,103.54,65.46,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.003,0.023,0.006,0.000, ,184.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1084.25,80.92,103.54,65.46,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.012,0.000,0.000,0.000, ,184.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,1027.59,80.92,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.006,0.006,0.009,0.000, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,916.24,80.95,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.012,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,777.53,80.99,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.000,0.000,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,693.53,80.99,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.021,0.006,0.023, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,611.48,81.06,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.038,0.006,0.003, ,184.59,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,500.12,81.14,103.54,65.46,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.006,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,416.12,81.28,103.54,65.46,8000.00,0.00,2043.47,0.00,
0.023,0.000,0.000,0.000,0.006,0.000, ,184.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,359.46,81.21,103.54,65.38,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.006,0.000,0.000,0.000, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,304.76,81.21,103.54,65.38,8000.00,0.00,2213.43,0.00,
0.018,0.006,0.009,0.018,0.006,0.000, ,184.37,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,81.25,103.54,65.42,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,184.14,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.28,103.54,65.35,8000.00,0.00,2213.43,0.00,
0.012,0.009,0.009,0.023,0.000,0.000, ,184.44,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.28,103.54,65.35,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.003,0.000, ,184.21,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.28,103.54,65.35,8000.00,0.00,2043.47,0.00,
0.012,0.015,0.012,0.006,0.000,0.000, ,183.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.32,103.54,65.38,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.003,0.006,0.000,0.000, ,184.06,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,81.36,103.54,65.31,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.009,0.000,0.000,0.000, ,183.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.28,103.54,65.31,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.000,0.000,0.009, ,183.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,220.76,81.36,103.54,65.27,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.003,0.003,0.000, ,183.91,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.25,68.38,65.38,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.000,0.000,0.000,0.000, ,183.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.28,68.38,65.31,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.012,0.006,0.000, ,183.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.36,103.54,65.31,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.012,0.006,0.000,0.000, ,183.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.32,103.54,65.35,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.003,0.000, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.28,103.54,65.31,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.003,0.009, ,183.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.28,103.54,65.38,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,183.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.32,103.54,65.38,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,183.83,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,193.41,81.39,103.54,65.38,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.36,68.38,65.35,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.012,0.000,0.000, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.14,68.38,65.38,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.006,0.000,0.000, ,183.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.42,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.026,0.000,0.021, ,183.45,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.25,68.38,65.38,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.006,0.000,0.000,0.000, ,183.68,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.28,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.012,0.006,0.000, ,184.29,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.28,68.38,65.38,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.015,0.000, ,183.53,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,111.36,81.28,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,183.60,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.32,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.015,0.006,0.000, ,183.76,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.32,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.021, ,183.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.32,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.36,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.003,0.012,0.009,0.003,0.009,0.000, ,183.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,68.38,65.35,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.018,0.015,0.000, ,182.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.28,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.006,0.000,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.32,68.38,65.31,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.012,0.006,0.000, ,182.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.32,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.000,0.000,0.000, ,182.69,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.32,68.38,65.24,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.006,0.000,0.000, ,182.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,111.36,81.28,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,182.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.25,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.25,68.38,65.24,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.006,0.012,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.24,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.000,0.015, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,68.38,65.24,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.003,0.015,0.006,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.25,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,183.22,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.24,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.000,0.023,0.012,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.25,68.38,65.27,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.006,0.000,0.000, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.21,68.38,65.20,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.009,0.000,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.16,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.009, ,183.30,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.20,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.003,0.012,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.28,68.38,65.20,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.009,0.000,0.000,0.000, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7499.88,0.00,138.71,81.25,68.38,65.13,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.000,0.000,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.25,68.38,65.16,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.009, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.28,68.38,65.09,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.012,0.003,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.17,68.38,65.09,8000.00,0.00,2213.43,0.00,
0.015,0.009,0.009,0.000,0.003,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.015,0.015,0.006,0.000,0.000,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.21,68.38,65.02,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.023,0.015,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.000,0.000,0.006, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.14,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.003,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.17,68.38,65.20,8000.00,0.00,2000.49,0.00,
0.015,0.009,0.003,0.012,0.003,0.000, ,183.15,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.17,68.38,65.16,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.003,0.000, ,183.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,103.54,65.20,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.003,0.000, ,182.92,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,84.00,81.21,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.006,0.000,0.000,0.000, ,182.84,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,84.00,81.17,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,183.07,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.17,138.71,65.16,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.012,0.012,0.000, ,182.77,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,103.54,65.13,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.000,0.000,0.000, ,182.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.21,103.54,65.05,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.012,0.000,0.000, ,182.54,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,103.54,65.05,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.026,0.000,0.000, ,182.46,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.25,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,182.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.003,0.018,0.000,0.009, ,182.61,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.015,0.003,0.000, ,182.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.023,0.012,0.003,0.003,0.006,0.000, ,182.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,103.54,65.05,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.009,0.012,0.006,0.000, ,182.16,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.14,103.54,65.05,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.003,0.006,0.000, ,182.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,103.54,65.13,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.015,0.006,0.000, ,182.31,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,111.36,81.14,103.54,65.16,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.009,0.000,0.000, ,182.39,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.17,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.00,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.10,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.023,0.012,0.003,0.012,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,111.36,81.21,68.38,65.16,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.012,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.10,68.38,65.16,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.006,0.003,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.10,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.000,0.000, ,181.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.14,68.38,65.13,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.009,0.000,0.009, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,65.05,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.009,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,68.38,65.05,8000.00,0.00,2043.47,0.00,
0.012,0.015,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.14,68.38,65.09,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.000,0.023,0.015,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.10,68.38,64.98,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.003,0.000, ,181.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.06,68.38,65.02,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.21,68.38,64.98,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.006,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.17,103.54,64.98,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.023,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,103.54,65.09,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,103.54,65.05,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.009,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.10,68.38,65.05,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,65.09,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.10,68.38,65.09,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.009,0.000,0.009, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,65.05,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.003,0.023,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,65.02,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,138.71,81.03,68.38,65.02,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.023,0.015,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.14,68.38,64.98,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.003,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,80.99,68.38,64.95,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.003,0.015,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,64.95,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,81.06,68.38,64.95,8000.00,0.00,2213.43,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,81.03,68.38,64.91,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.012,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,166.06,81.03,103.54,64.95,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.006,0.012,0.006,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.95,103.54,64.87,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.95,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.000,0.023,0.012,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,195.36,80.92,103.54,64.84,8000.00,0.00,2043.47,0.00,
0.029,0.009,0.006,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,195.36,80.95,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.023,0.009,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,195.36,81.06,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.023,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,195.36,80.88,70.33,64.76,8000.00,0.00,2000.49,0.00,
0.003,0.006,0.000,0.018,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.88,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.000,0.035,0.015,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.99,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.006,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.99,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.000,0.021,0.000,0.015, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.99,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,166.06,80.95,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,80.92,103.54,64.76,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.023,0.012,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,80.92,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,80.88,103.54,64.76,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.006,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.88,103.54,64.65,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.006,0.012,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.009,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,111.36,80.99,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.000,0.006,0.003,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,81.03,103.54,64.73,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,103.54,64.76,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.012,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.88,70.33,64.84,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.99,70.33,64.80,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,68.38,64.91,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.009,0.000,0.003, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,103.54,64.80,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.006,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.80,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.76,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.009,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.95,70.33,64.76,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.003,0.015,0.003,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.99,70.33,64.76,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,180.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.80,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,180.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.003,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.70,70.33,64.65,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,180.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.88,70.33,64.65,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.012,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.012,0.003,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.88,70.33,64.73,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.006,0.000,0.000,0.000, ,180.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.88,70.33,64.65,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.021,0.000,0.009, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.69,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.009,0.012,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,111.36,80.92,70.33,64.73,8000.00,0.00,2043.47,0.00,
0.023,0.006,0.000,0.023,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,138.71,80.92,103.54,64.76,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.035,0.015,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,166.06,80.95,70.33,64.73,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,195.36,80.95,70.33,64.76,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,195.36,80.92,70.33,64.73,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.003,0.006,0.000,0.009, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.81,70.33,64.73,8000.00,0.00,2213.43,0.00,
0.029,0.012,0.015,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.88,70.33,64.73,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.000,0.003,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.92,70.33,64.73,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.81,70.33,64.65,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.003,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.88,103.54,64.62,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.006,0.015,0.003,0.000, ,180.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.88,103.54,64.62,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.009,0.000,0.009, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.81,103.54,64.65,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.003,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.81,103.54,64.58,8000.00,0.00,2043.47,0.00,
0.026,0.000,0.000,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.81,103.54,64.62,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.77,103.54,64.62,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.77,103.54,64.62,8000.00,0.00,2043.47,0.00,
