SAP ID,109000180789,
0.009,0.012,0.003,0.012,0.003,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,222.71,80.77,103.54,64.65,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.81,103.54,64.65,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.009,0.000,0.000,0.000, ,180.18,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.81,138.71,64.62,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,277.41,80.88,173.87,64.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.006,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.77,173.87,64.65,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.70,138.71,64.62,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.003,0.000, ,180.33,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,279.37,80.77,138.71,64.65,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.021,0.000,0.021, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.77,173.87,64.65,8000.00,0.00,2043.47,0.00,
0.026,0.015,0.012,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.77,173.87,64.73,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.018,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.70,173.87,64.76,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.023,0.012,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.70,173.87,64.69,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.023,0.009,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,334.07,80.70,173.87,64.73,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.73,173.87,64.69,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.009,0.000,0.009, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.77,173.87,64.65,8000.00,0.00,2043.47,0.00,
0.026,0.012,0.006,0.006,0.000,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.77,173.87,64.62,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.009,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.70,138.71,64.69,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.77,138.71,64.65,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.73,138.71,64.65,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.029,0.009,0.026, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,250.06,80.73,173.87,64.65,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.006,0.000,0.003, ,180.25,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,279.37,80.77,173.87,64.65,8000.00,0.00,2043.47,0.00,
0.026,0.012,0.009,0.006,0.000,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.70,173.87,64.58,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,334.07,80.66,173.87,64.62,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.003,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,361.42,80.70,173.87,64.58,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.023,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,361.42,80.70,173.87,64.62,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.66,173.87,64.62,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.66,173.87,64.58,8000.00,0.00,2043.47,0.00,
0.023,0.021,0.012,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,418.07,80.66,173.87,64.62,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,445.42,80.62,173.87,64.58,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.003,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.62,209.04,64.54,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.000,0.035,0.006,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.59,209.04,64.54,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.006,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.59,209.04,64.54,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.000,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.59,209.04,64.51,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.009,0.000,0.000,0.000, ,180.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.59,173.87,64.51,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.012,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.55,173.87,64.43,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.59,173.87,64.51,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,361.42,80.70,173.87,64.43,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.003,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,173.87,64.47,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.021,0.000,0.021, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,361.42,80.62,173.87,64.51,8000.00,0.00,2213.43,0.00,
0.015,0.000,0.006,0.012,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,173.87,64.43,8000.00,0.00,2213.43,0.00,
0.018,0.000,0.009,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.59,209.04,64.51,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.003,0.012,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.59,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.006,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.62,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.012,0.009,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,306.72,80.62,279.37,64.36,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.59,244.20,64.40,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.51,244.20,64.36,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,334.07,80.66,244.20,64.40,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.018,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,244.20,64.36,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.59,244.20,64.40,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.59,244.20,64.32,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.51,209.04,64.32,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.55,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.012,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,244.20,64.40,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.003,0.047,0.015,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.48,209.04,64.47,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,361.42,80.62,209.04,64.47,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.51,209.04,64.51,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.51,209.04,64.40,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.006,0.012,0.006,0.003, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.015,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.006, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,209.04,64.40,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.000,0.000,0.000,0.003, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,244.20,64.47,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.55,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.48,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.44,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.51,209.04,64.47,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.000,0.000,0.003, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.48,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.032,0.012,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.55,244.20,64.51,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.009,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.51,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.51,244.20,64.43,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.023,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.55,209.04,64.40,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.51,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.003,0.000,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.51,209.04,64.43,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.000,0.006,0.012,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.55,209.04,64.40,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.40,209.04,64.36,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.33,210.99,64.21,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.11,210.99,64.14,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.11,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.000,0.009,0.003,0.003, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,365.32,80.07,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,365.32,80.22,210.99,64.07,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.37,210.99,64.21,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.006,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.44,209.04,64.29,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.003,0.035,0.015,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.44,209.04,64.36,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.000,0.023,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.40,209.04,64.36,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,558.73,80.33,209.04,64.32,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,588.03,80.44,209.04,64.32,8000.00,0.00,2043.47,0.00,
0.021,0.012,0.006,0.018,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,558.73,80.44,209.04,64.36,8000.00,0.00,2213.43,0.00,
0.012,0.009,0.006,0.023,0.006,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,558.73,80.37,209.04,64.32,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.023,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,558.73,80.40,209.04,64.29,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,558.73,80.37,246.15,64.21,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.000,0.018,0.000,0.003, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.40,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.40,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.37,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.009,0.012,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.44,244.20,64.36,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.37,244.20,64.36,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.40,244.20,64.32,8000.00,0.00,2043.47,0.00,
0.026,0.015,0.006,0.009,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.44,244.20,64.40,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.003,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.44,244.20,64.36,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.37,244.20,64.29,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.012,0.003,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.48,244.20,64.29,8000.00,0.00,2043.47,0.00,
0.012,0.012,0.000,0.003,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.40,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.003,0.000,0.000, ,181.47,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.37,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.003,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.44,246.15,64.21,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,390.72,80.44,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.003,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.40,246.15,64.25,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.44,246.15,64.18,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.44,246.15,64.18,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,420.02,80.48,246.15,64.14,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.021,0.003,0.015, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.40,246.15,64.18,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.003,0.000,0.000,0.000, ,181.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.40,246.15,64.10,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.000,0.006,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.44,246.15,64.14,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.006,0.000,0.000,0.000, ,181.93,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.37,210.99,64.14,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.003,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.48,246.15,64.14,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.33,210.99,64.14,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.37,246.15,64.07,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.023,0.012,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.37,210.99,64.14,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.012,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.37,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.003,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.37,210.99,64.07,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.000,0.000,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,420.02,80.37,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.015,0.003,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.37,246.15,64.03,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.33,246.15,64.03,8000.00,0.00,2213.43,0.00,
0.018,0.012,0.003,0.023,0.000,0.000, ,181.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,390.72,80.37,246.15,64.03,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.48,246.15,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.33,210.99,63.99,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,447.37,80.33,246.15,63.99,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.37,246.15,63.99,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.021,0.000,0.021, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.33,246.15,63.96,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.006,0.000,0.003,0.000, ,181.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.29,246.15,63.99,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.015,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.33,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.009,0.006,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.29,246.15,63.99,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.29,210.99,63.92,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.006, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.37,210.99,63.92,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.009,0.003, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,531.38,80.44,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.22,210.99,63.96,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,504.03,80.33,175.82,63.96,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,474.73,80.33,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.003,0.012,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.26,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.26,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.29,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.032,0.009,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,420.02,80.37,210.99,63.88,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.018,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,7466.67,0.00,421.98,80.29,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.29,210.99,63.96,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.000,0.012,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.18,210.99,64.03,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.33,210.99,64.07,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.015,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.33,210.99,64.07,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.40,210.99,64.07,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.37,210.99,63.99,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.006,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.33,210.99,63.99,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.003,0.006,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.33,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.33,210.99,63.99,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.000,0.021, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.37,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.37,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,308.67,80.22,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.023,0.006,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.29,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.009,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.37,175.82,63.99,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,363.37,80.33,175.82,63.96,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.021,0.000,0.021, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.29,210.99,63.99,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.006,0.003,0.012,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.29,175.82,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.003,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.29,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.26,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.012,0.003,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.29,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.18,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.006, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.15,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.26,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.18,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.18,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.012,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.22,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.29,210.99,63.96,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.026,0.000,0.009, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,365.32,80.29,175.82,63.96,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.006,0.003, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,365.32,80.22,175.82,63.92,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,336.02,80.15,175.82,63.96,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.15,175.82,63.88,8000.00,0.00,2043.47,0.00,
0.015,0.012,0.009,0.000,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.07,175.82,63.85,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,394.63,79.89,177.78,63.63,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,79.82,177.78,63.55,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.003,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,423.93,79.74,177.78,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,177.78,63.48,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.012,0.006,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,177.78,63.48,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,177.78,63.48,8000.00,0.00,2043.47,0.00,
0.021,0.015,0.009,0.000,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,177.78,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,177.78,63.52,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.78,175.82,63.74,8000.00,0.00,2213.43,0.00,
0.018,0.012,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,589.99,80.04,175.82,63.77,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.11,210.99,63.85,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.07,210.99,63.85,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.009,0.006,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.07,210.99,63.88,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.006,0.026,0.000,0.021, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.11,210.99,63.88,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.15,210.99,63.88,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.11,246.15,63.88,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.006,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.18,246.15,63.85,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.003,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.29,246.15,63.88,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.006,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.11,210.99,63.85,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.003, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.18,210.99,63.88,8000.00,0.00,2213.43,0.00,
0.006,0.009,0.006,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.18,210.99,63.88,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.18,210.99,63.85,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,246.15,63.77,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.15,210.99,63.74,8000.00,0.00,2043.47,0.00,
0.026,0.006,0.015,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,210.99,63.81,8000.00,0.00,2213.43,0.00,
0.009,0.006,0.000,0.000,0.000,0.003, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.18,246.15,63.77,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.11,210.99,63.81,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.006,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.22,246.15,63.81,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.11,246.15,63.81,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.015,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,589.99,80.04,246.15,63.77,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,617.34,80.11,246.15,63.77,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.000,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,617.34,80.07,246.15,63.81,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,617.34,80.11,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,589.99,80.11,246.15,63.74,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.07,246.15,63.77,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.032,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.04,246.15,63.74,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.003,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.15,281.32,63.77,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,560.68,80.18,281.32,63.77,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.023,0.009,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.07,246.15,63.77,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.11,281.32,63.74,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.006,0.006,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.07,281.32,63.77,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.000,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.009,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,246.15,63.77,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.15,248.11,63.66,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.11,248.11,63.66,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.07,246.15,63.74,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.18,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.04,212.94,63.70,8000.00,0.00,2043.47,0.00,
0.018,0.009,0.003,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,392.67,80.18,248.11,63.66,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.009,0.021, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.11,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,421.98,80.15,248.11,63.66,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.003,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.07,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,246.15,63.74,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.11,248.11,63.70,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.07,248.11,63.66,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.15,248.11,63.66,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.000,0.009, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.11,248.11,63.66,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,451.28,80.00,248.11,63.70,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.11,248.11,63.66,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.07,283.27,63.66,8000.00,0.00,2043.47,0.00,
0.018,0.015,0.012,0.015,0.006,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.11,283.27,63.63,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.07,283.27,63.63,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.015,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.07,283.27,63.63,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.006,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.04,283.27,63.63,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.07,248.11,63.63,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.026,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,449.33,80.07,283.27,63.63,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.96,283.27,63.59,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.026, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.93,283.27,63.63,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.038,0.012,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,505.98,80.04,283.27,63.63,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.015,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.04,283.27,63.63,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.003,0.015,0.006,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,533.33,80.04,283.27,63.59,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.009,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,80.00,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,80.00,283.27,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.96,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.018,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,619.29,79.93,283.27,63.59,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.93,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.55,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.93,248.11,63.55,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.96,248.11,63.59,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.003, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.96,248.11,63.55,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.018,0.009,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.96,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.006,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.04,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,476.68,80.04,283.27,63.48,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.015,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.93,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.003,0.012,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,451.28,79.96,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,451.28,80.00,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.000,0.012,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,451.28,79.85,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,80.00,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,80.00,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,80.00,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.000,0.003, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.96,283.27,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.032,0.000,0.021, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,80.00,283.27,63.55,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,80.00,283.27,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.93,283.27,63.48,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.018,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.89,283.27,63.59,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.93,283.27,63.48,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.018,0.012,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,285.23,63.41,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.021,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,285.23,63.15,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.45,285.23,63.00,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.34,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.023,0.018,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.27,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.30,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.30,250.06,63.00,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.006,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.34,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.34,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.34,250.06,63.04,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,0.000,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.30,250.06,63.04,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.27,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.34,250.06,62.97,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.009,0.000,0.021, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.38,250.06,62.97,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.000,0.026, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,248.11,63.33,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.012,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,248.11,63.48,8000.00,0.00,2213.43,0.00,
0.018,0.012,0.006,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.52,8000.00,0.00,2000.49,0.00,
0.012,0.006,0.000,0.012,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,80.00,248.11,63.55,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.021,0.000,0.003, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,212.94,63.59,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.93,212.94,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.003,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,212.94,63.55,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.89,212.94,63.55,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.89,212.94,63.52,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,619.29,79.89,212.94,63.48,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.000,0.000,0.006, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,648.60,79.89,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.009,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,648.60,79.85,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,648.60,79.85,248.11,63.55,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,619.29,79.93,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.012,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.82,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.032,0.003,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.55,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.015, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.021,0.015,0.009,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.000,0.023,0.012,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.96,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.82,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.89,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.93,248.11,63.48,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.003,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.93,248.11,63.44,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.003,0.000,0.009, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,283.27,63.44,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,283.27,63.44,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,283.27,63.44,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.003,0.029,0.009,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,285.23,63.41,8000.00,0.00,2043.47,0.00,
