SAP ID,109000180789,
0.018,0.003,0.003,0.018,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.96,285.23,63.41,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,285.23,63.41,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.012,0.000,0.009, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,283.27,63.44,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.006,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,648.60,79.78,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.006,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,675.95,79.85,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,703.30,79.85,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,732.60,79.78,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.015,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,759.95,79.78,212.94,63.37,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.021,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,732.60,79.78,248.11,63.44,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,734.55,79.74,212.94,63.37,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.006,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,703.30,79.89,248.11,63.37,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,181.70,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,212.94,63.37,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.006,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.74,212.94,63.37,8000.00,0.00,2213.43,0.00,
0.021,0.003,0.006,0.012,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,619.29,79.82,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.003,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.37,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.023,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,248.11,63.41,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.89,248.11,63.33,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.82,285.23,63.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.89,285.23,63.26,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,451.28,79.89,285.23,63.33,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.003,0.015, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.96,285.23,63.33,8000.00,0.00,2166.54,0.00,
0.015,0.003,0.000,0.009,0.000,0.021, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.85,285.23,63.41,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.89,285.23,63.37,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.78,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.89,285.23,63.33,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.009, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.85,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.85,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.93,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.89,285.23,63.30,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,285.23,63.26,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.006,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.82,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.000,0.006,0.000,0.009, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.78,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.78,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.82,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.74,248.11,63.22,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.035,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.74,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.006,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.82,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.000,0.000,0.000,0.003, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.82,285.23,63.22,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.74,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.026,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.74,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.74,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.003,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.74,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.74,285.23,63.22,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.74,285.23,63.19,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.003,0.012,0.006,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.78,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.78,285.23,63.26,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,591.94,79.85,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,248.11,63.19,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.009,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.74,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.006, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.49,250.06,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.41,250.06,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.015,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.38,252.01,62.86,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.009, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.30,252.01,62.86,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.30,252.01,62.82,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.38,252.01,62.82,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.023,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.30,252.01,62.86,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.27,287.18,62.78,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.30,287.18,62.86,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.27,252.01,62.86,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,652.50,79.23,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,681.81,79.27,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,681.81,79.23,252.01,62.78,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,709.16,79.34,250.06,62.93,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.006,0.000,0.021, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,652.50,79.41,250.06,63.00,8000.00,0.00,2166.54,0.00,
0.009,0.006,0.000,0.023,0.006,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.56,250.06,63.11,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.71,248.11,63.22,8000.00,0.00,2000.49,0.00,
0.018,0.000,0.000,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.74,248.11,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.74,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.021,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.74,212.94,63.19,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.000,0.035,0.000,0.015, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.018,0.003,0.009,0.000,0.003,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,248.11,63.22,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.78,248.11,63.22,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.006,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.74,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,248.11,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.006,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,248.11,63.22,8000.00,0.00,2166.54,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,248.11,63.26,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.82,250.06,63.15,8000.00,0.00,2213.43,0.00,
0.018,0.009,0.003,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.74,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.003,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.74,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.038,0.012,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.74,248.11,63.19,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.009,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.82,248.11,63.19,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.015,0.000,0.006, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.78,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,562.64,79.85,248.11,63.22,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,248.11,63.19,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,212.94,63.19,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.78,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.78,214.90,63.15,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.026,0.009,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.78,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,535.29,79.78,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.74,212.94,63.19,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.009,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.71,212.94,63.19,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.71,214.90,63.15,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.018, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,707.20,79.74,214.90,63.11,8000.00,0.00,2043.47,0.00,
0.018,0.006,0.003,0.015,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,707.20,79.71,214.90,63.15,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.006,0.018,0.003,0.000, ,181.62,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,214.90,63.15,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.006,0.012,0.006,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,214.90,63.15,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.035,0.021,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,214.90,63.15,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.023,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,248.11,63.22,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.71,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.003,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.71,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.032,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.71,250.06,63.11,8000.00,0.00,2213.43,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,250.06,63.11,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,285.23,63.11,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.74,285.23,63.11,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.74,285.23,63.11,8000.00,0.00,2213.43,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,322.34,63.11,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,285.23,63.08,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,285.23,63.11,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.026,0.012,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,285.23,63.11,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,285.23,63.08,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.018,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,285.23,63.08,8000.00,0.00,2166.54,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,285.23,63.08,8000.00,0.00,2166.54,0.00,
0.015,0.009,0.009,0.000,0.000,0.000, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,248.11,63.19,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.026,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.74,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.78,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.021,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.74,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.021, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,478.63,79.78,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.003,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.74,250.06,63.08,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.71,250.06,63.15,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.006,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,250.06,63.08,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.006,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.60,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.032,0.003,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.60,250.06,63.08,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.60,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.009,0.012,0.000,0.023,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.60,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.56,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.56,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.52,250.06,63.04,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.003,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.56,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.023,0.006,0.009,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.60,250.06,63.04,8000.00,0.00,2213.43,0.00,
0.015,0.006,0.000,0.023,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.52,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.023,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.60,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.000,0.021, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,250.06,63.11,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.012,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.006,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,214.90,63.04,8000.00,0.00,2043.47,0.00,
0.023,0.009,0.000,0.023,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,214.90,63.04,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.56,214.90,63.00,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.000,0.000,0.000,0.003, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,214.90,63.00,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,214.90,63.04,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,250.06,63.08,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.000,0.006,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.71,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.60,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.56,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.60,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,250.06,62.93,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.023,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.38,252.01,62.86,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.23,252.01,62.64,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.23,287.18,62.67,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,541.15,79.16,287.18,62.60,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.16,287.18,62.60,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.19,252.01,62.60,8000.00,0.00,2043.47,0.00,
0.021,0.015,0.003,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.19,287.18,62.64,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,597.80,79.12,287.18,62.60,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.16,287.18,62.60,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.015,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,597.80,79.08,252.01,62.60,8000.00,0.00,2166.54,0.00,
0.006,0.003,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,597.80,79.05,289.13,62.56,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.05,287.18,62.60,8000.00,0.00,2213.43,0.00,
0.018,0.006,0.003,0.006,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.12,287.18,62.60,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.08,252.01,62.64,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.34,252.01,62.75,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.015, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.52,250.06,62.89,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,250.06,62.93,8000.00,0.00,2043.47,0.00,
0.021,0.009,0.003,0.003,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.60,250.06,62.89,8000.00,0.00,2213.43,0.00,
0.009,0.006,0.000,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.56,250.06,63.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,250.06,63.00,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,250.06,63.00,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.009,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.60,250.06,63.00,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.60,250.06,63.04,8000.00,0.00,2043.47,0.00,
0.012,0.009,0.003,0.003,0.006,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.52,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.006,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.60,285.23,63.00,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.006,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.60,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,322.34,62.97,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.56,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.018,0.000,0.006,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.60,322.34,62.97,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.006,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,322.34,62.97,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.032,0.009,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.60,322.34,62.89,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.018,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.60,322.34,62.97,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.006,0.015,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.60,322.34,62.93,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.56,322.34,62.89,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.018,0.003,0.021, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.63,322.34,62.97,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.71,322.34,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.45,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.023,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,285.23,62.93,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.56,285.23,62.97,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.032,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.56,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.52,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.60,285.23,62.93,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.60,285.23,62.89,8000.00,0.00,2213.43,0.00,
0.009,0.006,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.60,285.23,62.93,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.012,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.38,285.23,62.93,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.52,285.23,62.89,8000.00,0.00,2213.43,0.00,
0.000,0.009,0.000,0.023,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,285.23,62.93,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.026,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.56,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.52,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.49,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.45,287.18,62.86,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.021,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.49,285.23,62.89,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,709.16,79.45,250.06,62.93,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.000,0.015,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,677.90,79.56,250.06,62.89,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.029,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,681.81,79.41,250.06,62.93,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,650.55,79.49,285.23,62.93,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,621.25,79.52,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.026,0.003,0.021, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,593.89,79.52,250.06,62.97,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.60,285.23,62.89,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.032,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.52,250.06,62.89,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.015,0.009,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.52,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.52,285.23,62.89,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.009,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.60,287.18,62.86,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.015,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.41,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.56,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.56,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.56,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.56,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.018,0.012,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.49,287.18,62.78,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.45,287.18,62.82,8000.00,0.00,2000.49,0.00,
0.009,0.000,0.000,0.006,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.41,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.009, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.021,0.000,0.000,0.026,0.000,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,287.18,62.86,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.49,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.49,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.032,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.52,287.18,62.82,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.021, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.49,287.18,62.78,8000.00,0.00,2043.47,0.00,
0.012,0.006,0.006,0.012,0.009,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.45,287.18,62.75,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.38,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.023,0.009,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.49,287.18,62.86,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.49,287.18,62.78,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.56,287.18,62.75,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.012,0.000,0.000, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.49,287.18,62.78,8000.00,0.00,2043.47,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.82,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,287.18,62.78,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.52,287.18,62.82,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,507.94,79.56,287.18,62.75,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.19,322.34,62.60,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.12,324.30,62.49,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.003,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.12,289.13,62.45,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,79.05,289.13,62.34,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,541.15,79.05,289.13,62.38,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,541.15,79.01,289.13,62.42,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,541.15,79.08,289.13,62.42,8000.00,0.00,2043.47,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,541.15,79.05,252.01,62.42,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.01,252.01,62.42,8000.00,0.00,2166.54,0.00,
0.003,0.003,0.000,0.012,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.16,252.01,62.49,8000.00,0.00,2213.43,0.00,
0.018,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,597.80,79.05,252.01,62.42,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.01,252.01,62.42,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.05,252.01,62.45,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.08,216.85,62.42,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,568.50,79.08,216.85,62.38,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.27,216.85,62.56,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.30,252.01,62.64,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.34,252.01,62.64,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.000,0.009, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.38,252.01,62.71,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.023,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.45,252.01,62.75,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.012,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.82,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,252.01,62.71,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.41,252.01,62.71,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.035,0.009,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.52,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.003,0.009,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.52,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.56,252.01,62.75,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.003,0.012,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.45,252.01,62.78,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.49,252.01,62.82,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.71,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.49,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.49,252.01,62.75,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.75,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.75,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.026,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,480.59,79.49,252.01,62.75,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,537.24,79.49,252.01,62.75,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,564.59,79.49,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.30,252.01,62.75,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.000,0.009,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.45,252.01,62.75,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.45,252.01,62.78,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.38,252.01,62.64,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.009,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.34,287.18,62.75,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.38,287.18,62.71,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.38,252.01,62.75,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,652.50,79.38,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.029,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.45,287.18,62.71,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,623.20,79.45,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.34,287.18,62.71,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,595.85,79.38,287.18,62.71,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.012,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.41,287.18,62.75,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.38,252.01,62.75,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,566.54,79.38,252.01,62.64,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.003,0.000,0.000,0.015, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,539.19,79.45,252.01,62.64,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.41,252.01,62.75,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,509.89,79.38,252.01,62.71,8000.00,0.00,2166.54,0.00,
0.000,0.003,0.000,0.023,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,482.54,79.45,252.01,62.64,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.38,252.01,62.71,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,453.24,79.52,252.01,62.67,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,423.93,79.49,252.01,62.71,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,423.93,79.52,252.01,62.67,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,423.93,79.52,252.01,62.64,8000.00,0.00,2166.54,0.00,
