SAP ID,109000180789,
0.003,0.000,0.000,0.023,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,339.93,79.19,218.80,62.01,8000.00,0.00,2043.47,0.00,
0.015,0.000,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.12,218.80,62.01,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.029,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.16,218.80,62.01,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.16,218.80,62.01,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.012,0.000,0.006, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.12,181.68,62.05,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.16,218.80,61.98,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,181.68,62.01,8000.00,0.00,2213.43,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.12,181.68,62.01,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,339.93,79.19,181.68,62.01,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.16,218.80,62.01,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.015, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.23,181.68,62.01,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,181.68,61.98,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,181.68,61.98,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.023,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,181.68,61.98,8000.00,0.00,2000.49,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,341.88,79.16,181.68,62.01,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.12,181.68,62.05,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,181.68,62.01,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.08,181.68,62.01,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.023,0.012,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.19,218.80,62.01,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.16,218.80,61.98,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,312.58,79.05,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.79,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.021, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.75,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.72,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.68,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.64,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.006,0.006,0.000,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,343.83,78.64,218.80,61.54,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,314.53,78.72,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,343.83,78.64,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,371.18,78.64,218.80,61.54,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,181.55,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.57,220.76,61.43,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.015,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.61,220.76,61.47,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.57,218.80,61.50,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.53,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.003,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.57,218.80,61.54,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.015,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.57,181.68,61.61,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,181.68,61.54,8000.00,0.00,2213.43,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,181.68,61.68,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,181.68,61.58,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.75,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.026,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.87,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.035,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.01,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.015,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.94,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.003,0.009,0.003,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.08,218.80,61.90,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.015,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.90,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.05,218.80,61.94,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.003,0.003,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,181.68,61.94,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.05,181.68,61.98,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.009,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.08,218.80,61.98,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,181.68,61.94,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.05,218.80,61.90,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.94,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.05,218.80,61.98,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.98,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.018,0.000,0.009, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.94,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.08,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.009,0.009,0.000,0.023,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.94,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.05,253.97,61.94,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.01,253.97,61.94,8000.00,0.00,2213.43,0.00,
0.023,0.006,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.01,253.97,61.90,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,253.97,61.94,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.05,253.97,61.94,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.12,253.97,61.90,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,253.97,61.83,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,253.97,61.87,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.90,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.05,218.80,61.94,8000.00,0.00,2000.49,0.00,
0.006,0.000,0.000,0.018,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.05,218.80,61.90,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.94,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.023,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.94,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.000,0.021, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.01,253.97,61.90,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.12,218.80,61.83,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.018,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.12,218.80,61.94,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.83,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.08,218.80,61.90,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.003,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.05,218.80,61.87,8000.00,0.00,2166.54,0.00,
0.012,0.000,0.003,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.000,0.023,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.01,218.80,61.94,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.012,0.009,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.05,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.05,218.80,61.90,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.12,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.94,8000.00,0.00,2166.54,0.00,
0.009,0.009,0.003,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.05,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.87,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.006,0.000,0.009, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.01,218.80,61.87,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.021,0.000,0.015, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,253.97,61.87,8000.00,0.00,2166.54,0.00,
0.015,0.006,0.000,0.023,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.97,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.023,0.012,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.035,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.006,0.000,0.006, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.97,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.021,0.006,0.000,0.012,0.006,0.000, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.97,218.80,61.87,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,78.94,218.80,61.87,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.01,218.80,61.83,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.018,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,79.01,218.80,61.83,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.87,8000.00,0.00,2043.47,0.00,
0.003,0.018,0.006,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,79.01,218.80,61.79,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.90,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.006,0.000,0.009, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.79,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.83,8000.00,0.00,2166.54,0.00,
0.015,0.000,0.000,0.032,0.012,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.05,218.80,61.90,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.021,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,369.23,78.97,218.80,61.83,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,369.23,79.01,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.021,0.000,0.015, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,369.23,79.01,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,181.85,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,369.23,79.01,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,398.53,79.05,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.86,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.68,255.92,61.61,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.61,255.92,61.43,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.006,0.000,0.021, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.50,255.92,61.50,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.61,255.92,61.43,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.000,0.000,0.006, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.53,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.035,0.012,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.46,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.46,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.029,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.46,255.92,61.36,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.021,0.000,0.021, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.46,255.92,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.46,255.92,61.32,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,255.92,61.39,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.003,0.003,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,515.75,78.42,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.46,255.92,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.32,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.015, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.35,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,255.92,61.25,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.39,255.92,61.32,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.35,255.92,61.28,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.35,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.015,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.57,220.76,61.43,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,218.80,61.58,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.006,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.018,0.000,0.009, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.000,0.006,0.000,0.012,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,180.48,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,79.05,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.97,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.006, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.029,0.012,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.018,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2166.54,0.00,
0.012,0.006,0.003,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.015,0.009,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.003,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.86,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.003,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.86,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.006,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.90,218.80,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.012,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,181.68,61.79,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.79,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.97,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.009,0.000,0.003, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.009,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.97,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.021,0.003,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,253.97,61.76,8000.00,0.00,2043.47,0.00,
0.015,0.006,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,253.97,61.83,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,255.92,61.72,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.023,0.003,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,253.97,61.76,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.026,0.003,0.015, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.72,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.72,8000.00,0.00,2213.43,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.003,0.009,0.003,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.65,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.041,0.000,0.021, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,253.97,61.76,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.015,0.009,0.003,0.000,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,455.19,78.94,255.92,61.72,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.018,0.012,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,78.97,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.021,0.003,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.86,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,78.94,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.72,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.018,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.65,8000.00,0.00,2166.54,0.00,
0.009,0.000,0.000,0.026,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.68,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.76,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.86,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.006,0.006,0.003,0.009,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,79.01,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,218.80,61.72,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,511.84,78.94,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.90,218.80,61.76,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.68,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.023,0.012,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.72,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,255.92,61.68,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.032,0.000,0.021, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.61,255.92,61.39,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.003,0.003,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.50,255.92,61.32,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.42,255.92,61.25,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.42,255.92,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.50,255.92,61.25,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.39,255.92,61.25,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.39,255.92,61.28,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,400.49,78.35,255.92,61.28,8000.00,0.00,2043.47,0.00,
0.012,0.003,0.003,0.000,0.003,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.42,255.92,61.21,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,429.79,78.42,220.76,61.28,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.009,0.000,0.006, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.28,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.28,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.023,0.006,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.39,255.92,61.28,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.25,8000.00,0.00,2166.54,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.39,220.76,61.21,8000.00,0.00,2043.47,0.00,
0.012,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.35,220.76,61.25,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.032,0.000,0.015, ,181.40,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.25,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.39,220.76,61.28,8000.00,0.00,2166.54,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,488.40,78.42,220.76,61.25,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.003,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.57,220.76,61.36,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,459.10,78.46,220.76,61.43,8000.00,0.00,2000.49,0.00,
0.003,0.000,0.000,0.023,0.015,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.68,218.80,61.54,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.035,0.006,0.015, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.75,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.72,218.80,61.65,8000.00,0.00,2000.49,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.015,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.68,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.015,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.72,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.72,8000.00,0.00,2166.54,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.79,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.68,8000.00,0.00,2166.54,0.00,
0.012,0.009,0.003,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.72,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.000,0.009, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.83,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.83,218.80,61.68,8000.00,0.00,2166.54,0.00,
0.009,0.000,0.000,0.012,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.72,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.032,0.012,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,255.92,61.72,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.72,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,255.92,61.72,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.003, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.83,255.92,61.65,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.94,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,255.92,61.65,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,255.92,61.61,8000.00,0.00,2213.43,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.83,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,255.92,61.68,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.015, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,255.92,61.68,8000.00,0.00,2213.43,0.00,
0.000,0.003,0.000,0.012,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.83,255.92,61.68,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.006, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.83,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.012,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.86,255.92,61.68,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.009,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.86,218.80,61.68,8000.00,0.00,2043.47,0.00,
0.015,0.003,0.003,0.000,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.79,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.015,0.003,0.000,0.015,0.000,0.009, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.86,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.012,0.006,0.000,0.018,0.003,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,218.80,61.68,8000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.83,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,181.68,61.65,8000.00,0.00,2043.47,0.00,
0.003,0.006,0.000,0.053,0.000,0.009, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.83,181.68,61.72,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.90,181.68,61.68,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.90,218.80,61.72,8000.00,0.00,2166.54,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.83,181.68,61.65,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.83,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.90,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.026,0.000,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,427.84,78.86,218.80,61.68,8000.00,0.00,2213.43,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.009,0.000,0.000,0.000,0.000,0.009, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.012,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,255.92,61.68,8000.00,0.00,2000.49,0.00,
0.015,0.000,0.000,0.032,0.000,0.021, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,484.49,78.94,255.92,61.65,8000.00,0.00,2000.49,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.83,255.92,61.68,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.023,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.79,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.86,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.000,0.018,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.79,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.000,0.009,0.026, ,180.56,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.75,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.72,255.92,61.65,8000.00,0.00,2213.43,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.83,255.92,61.61,8000.00,0.00,2213.43,0.00,
0.015,0.000,0.000,0.012,0.015,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.68,255.92,61.61,8000.00,0.00,2000.49,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,570.45,78.75,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.009,0.003,0.000,0.006,0.003,0.000, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,543.10,78.75,218.80,61.61,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,180.71,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,255.92,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.006,0.000,0.023,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.72,218.80,61.58,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,180.63,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,218.80,61.61,8000.00,0.00,2166.54,0.00,
0.006,0.000,0.000,0.009,0.000,0.000, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.009,0.000,0.000,0.012,0.000,0.000, ,181.17,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,218.80,61.61,8000.00,0.00,2043.47,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,457.14,78.86,255.92,61.65,8000.00,0.00,2213.43,0.00,
0.000,0.000,0.000,0.029,0.000,0.021, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.86,218.80,61.65,8000.00,0.00,2213.43,0.00,
0.003,0.000,0.003,0.006,0.003,0.000, ,181.01,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.75,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,180.94,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,486.45,78.79,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,181.09,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,218.80,61.58,8000.00,0.00,2043.47,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,181.24,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.83,218.80,61.65,8000.00,0.00,2166.54,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,181.32,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.75,218.80,61.65,8000.00,0.00,2043.47,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,180.86,0.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,513.80,78.79,218.80,61.61,8000.00,0.00,2043.47,0.00,
